timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,22.339161921225013,24.35841301079335,539.3672475315786,22.33916192122483,10.439319861768398,11.899842059456432,44.01050440842749,10.439319861768585,11.899842059456432,24.35841301079335,0.0,539.3672475315786,0.0,15.184465253481578,4.7451453917129935,563.725660542372,751.6342140564959,187.90855351412398,11.899842059456319,3.9666140198187727,15.86645607927509,0.23799684118912634,6.124424865639587,0.0,19.775807327133847,222.7585419596183,808.8233644232154,766.8186793099775,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.811081325963308,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,22.323938146274628,24.802714229678386,542.7558824556539,22.323938146274486,10.629734669862074,11.694203476412412,44.01050440842749,10.629734669862172,11.69420347641246,24.802714229678386,0.0,542.7558824556539,0.0,15.461432247072251,4.831697577210078,567.5585966853323,756.744795580443,189.18619889511075,11.69420347641244,3.898067825470813,15.592271301883253,0.23388406952824878,6.171640251446891,0.0,19.875279563169627,224.19676818193642,0.0,772.2062278275152,0.0,0.0,0.0,0.0,814.0793030135435,5443.521263697973,23.807217885971554,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,22.882611515658766,25.078739268666833,548.940179241081,22.88261151565858,10.748031115142808,12.134580400515773,44.01050440842749,10.748031115142934,12.134580400515835,25.078739268666833,0.0,548.9401792410811,0.0,15.633499803844268,4.885468688701334,574.0189185097479,765.3585580129972,191.3396395032493,12.134580400515688,4.044860133505229,16.179440534020916,0.24269160801031373,6.241763970470815,0.0,20.166582743383458,226.92100664732044,0.0,780.9920578168415,0.0,0.0,0.0,0.0,823.822536672727,4575.136062476837,23.80514346717167,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,23.046155490809255,25.072682332426126,542.5517517071107,23.046155490809085,10.74543528532537,12.300720205483714,44.01050440842749,10.74543528532549,12.300720205483769,25.072682332426126,0.0,542.5517517071107,0.0,15.629724051382532,4.8842887660570415,567.6244340395368,756.8325787193824,189.2081446798456,12.300720205483799,4.1002400684946,16.4009602739784,0.24601440410967598,6.177697987043891,0.0,20.032062537562737,224.64844844311352,0.0,772.4623027707648,0.0,0.0,0.0,0.0,815.3190379734597,3715.7143359123547,23.80531506814861,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,22.89224162806447,24.749689569997287,535.2106729415285,22.89224162806422,10.60700981571295,12.28523181235127,44.01050440842749,10.607009815713132,12.28523181235134,24.749689569997287,0.0,535.2106729415286,0.0,15.428377913764557,4.821368098051424,559.9603625115259,746.6138166820344,186.6534541705086,12.285231812351185,4.095077270783728,16.38030908313491,0.24570463624702366,6.094597416515205,0.0,19.79523523801585,221.7054368301218,804.5580409697121,762.042194595799,0.0,0.0,0.0,0.0,0.0,3715.7143359123547,23.808024958178535,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,23.03033866860554,24.271620248926634,532.3350191688934,23.03033866860536,10.402122963825569,12.628215704779791,44.01050440842749,10.402122963825704,12.628215704779837,24.271620248926634,0.0,532.3350191688934,0.0,15.13036067465557,4.728237710829866,556.60663941782,742.1421858904266,185.53554647260665,12.628215704779791,4.209405234926597,16.837620939706387,0.25256431409559577,6.051498799156733,0.0,19.734632552583356,220.5118850841988,800.1488631706244,757.2725465650822,0.0,0.0,0.0,0.0,0.0,3715.7143359123547,23.81215398683143,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,22.786626778290916,24.572577272299046,533.0914288290898,22.786626778290685,10.531104545270853,12.255522233019832,44.01050440842749,10.531104545271022,12.255522233019898,24.572577272299046,0.0,533.0914288290898,0.0,15.317970247666942,4.78686570239592,557.6640061013888,743.5520081351851,185.88800203379628,12.25552223301986,4.085174077673287,16.340696310693147,0.2451104446603972,6.06809160645987,0.0,19.711352378130435,220.7845962431162,2190.301867198342,758.8699783828521,0.0,0.0,0.0,1389.066638075546,0.0,5033.498655333803,23.809481872138285,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,22.838479974370962,24.513590468906397,533.15262990381,22.838479974370756,10.505824486674017,12.33265548769674,44.01050440842749,10.505824486674175,12.33265548769679,24.513590468906397,0.0,533.15262990381,0.0,15.281199253344255,4.77537476667008,557.6662203727163,743.5549604969551,185.88874012423878,12.332655487696798,4.110885162565599,16.443540650262396,0.24665310975393592,6.066934013105292,0.0,19.722339041808006,220.81092621814167,801.315626565229,758.8361597502994,0.0,0.0,0.0,0.0,0.0,5033.498655333803,23.810013143529705,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,23.095150796695627,24.69478678420108,536.8137063057432,23.09515079669541,10.583480050371751,12.51167074632366,44.01050440842749,10.583480050371902,12.511670746323729,24.69478678420108,0.0,536.8137063057432,0.0,15.39415280054095,4.810672750169046,561.5084930899442,748.6779907865922,187.16949769664805,12.511670746323603,4.1705569154412006,16.682227661764802,0.250233414926472,6.108980666583463,0.0,19.879479941235935,222.38942138500417,0.0,764.0721435871332,0.0,0.0,0.0,0.0,806.9930652716439,4182.853274594029,23.80859561598944,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,23.62980288813212,25.607974199662586,547.8591553155253,23.629802888131884,10.974846085569517,12.654956802562367,44.01050440842749,10.974846085569686,12.654956802562436,25.607974199662586,0.0,547.8591553155252,0.0,15.963412488101362,4.988566402531676,573.4671295151878,764.6228393535837,191.15570983839592,12.654956802562538,4.218318934187512,16.87327573675005,0.25309913605125073,6.24683077914513,0.0,20.31300824260036,227.17553333291187,0.0,780.586251841685,0.0,0.0,0.0,0.0,824.272465736232,3313.9938064974986,23.801327740507222,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,23.7083709318658,26.006618005609443,551.5829372530452,23.708370931865574,11.145693430975316,12.56267750089026,44.01050440842749,11.145693430975477,12.562677500890327,26.006618005609443,0.0,551.5829372530452,0.0,16.211917717782512,5.066224286807035,577.5895552586546,770.1194070115395,192.52985175288487,12.562677500890345,4.187559166963448,16.75023666785379,0.25125355001780686,6.296027912698736,0.0,20.4400768055742,228.7709934749461,0.0,786.331324729322,0.0,0.0,0.0,0.0,830.0689196654665,2439.0243394780964,23.797927219519874,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,24.105235096210286,26.19302278727357,554.0648280469093,24.105235096210052,11.225581194545654,12.879653901664398,44.01050440842749,11.22558119454583,12.879653901664463,26.19302278727357,0.0,554.0648280469093,0.0,16.32811810115757,5.102536906611741,580.2578508341828,773.677134445577,193.41928361139426,12.879653901664483,4.293217967221494,17.172871868885977,0.2575930780332896,6.3264389640873,0.0,20.59608014141341,229.99515066876148,0.0,790.0052525467346,0.0,0.0,0.0,0.0,834.3582365991547,1559.5335354197664,23.796675657323362,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,23.72191796518012,25.71294524777853,541.0591368586398,23.72191796517996,11.019833677619264,12.702084287560695,44.01050440842749,11.019833677619374,12.702084287560744,25.71294524777853,0.0,541.0591368586398,0.0,16.02884898562818,5.009015308008806,566.7720821064183,755.6961094752244,188.9240273688061,12.702084287560751,4.234028095853583,16.936112383414333,0.254041685751215,6.181979726019755,0.0,20.155546827848212,224.75863901228766,0.0,771.7249584608526,0.0,0.0,0.0,0.0,815.2526390838863,700.1817994303368,23.800429533998447,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,23.990819651276013,26.23926926386753,551.8316010039373,23.99081965127585,11.245401113085967,12.745418538189881,44.01050440842749,11.245401113086091,12.745418538189924,26.23926926386753,0.0,551.8316010039373,0.0,16.356947073579768,5.111545960493677,578.0708702678048,770.7611603570731,192.69029008926827,12.745418538189824,4.248472846063274,16.993891384253097,0.25490837076379647,6.305494087955399,0.0,20.513794563288258,229.12450591783266,831.1861958369133,787.1181074306529,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.796154393657726,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,23.887542564170666,25.962540353718044,554.2313739686656,23.887542564170467,11.126803008736166,12.760739555434299,44.01050440842749,11.126803008736307,12.760739555434359,25.962540353718044,0.0,554.2313739686656,0.0,16.184440739980083,5.057637731243776,580.1939143223836,773.5918857631782,193.39797144079455,12.760739555434498,4.253579851811499,17.014319407245996,0.25521479110868994,6.321189950298197,0.0,20.547266938182048,229.83286070343877,4334.823314741677,789.7763265031583,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.79834944505262,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,21.45898311615151,22.736171870604743,461.3207732461595,21.458983116151366,9.74407365883051,11.714909457320857,44.01050440842749,9.744073658830606,11.714909457320905,22.736171870604743,0.0,461.3207732461595,0.0,14.173198049208155,4.429124390377549,484.0569451167642,645.4092601556856,161.3523150389214,11.714909457320914,3.904969819106971,15.619879276427884,0.23429818914641826,5.295292888579737,0.0,17.47228321859871,192.68828354473078,698.2042117776465,659.5824582048938,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.82315453623961,0.0,0.0,0.0,0.0,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,21.523260778518576,22.50522521796927,459.156329414956,21.523260778518406,9.645096521986728,11.878164256531676,44.01050440842749,9.645096521986835,11.878164256531745,22.50522521796927,0.0,459.156329414956,0.0,14.029231304708123,4.384134782721288,481.6615546329253,642.2154061772337,160.55385154430843,11.878164256531761,3.9593880855105867,15.837552342042347,0.23756328513063518,5.266720050688638,0.0,17.421942311226722,191.8236000595863,695.0084154710303,656.2446374819418,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.825108924284404,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,21.537769099914087,22.53905519532387,463.11678254765224,21.53776909991395,9.659595083710137,11.878174016203815,44.01050440842749,9.659595083710231,11.87817401620386,22.53905519532387,0.0,463.11678254765224,0.0,14.050320121760336,4.390725038050105,485.655837742976,647.5411169906347,161.88527924765867,11.8781740162039,3.9593913387346333,15.837565354938533,0.23756348032407798,5.307339481336237,0.0,17.53097901452046,193.31127760062418,700.5048844435141,661.591437112395,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.824802172162066,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,20.96450809164721,22.31679308791749,454.55839253765714,20.964508091647033,9.564339894821655,11.400168196825376,44.01050440842749,9.564339894821789,11.400168196825426,22.31679308791749,0.0,454.5583925376571,0.0,13.911767119740784,4.347427224918995,476.87518562557466,635.8335808340995,158.95839520852488,11.400168196825462,3.800056065608487,15.200224262433949,0.22800336393650922,5.215087718014096,0.0,17.17520919218174,189.72417877318472,687.5638724904065,649.7453479538403,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.826231967456348,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,21.06325044254919,22.300078125367897,454.6719324950225,21.063250442549013,9.557176339443252,11.50607410310576,44.01050440842749,9.557176339443389,11.506074103105805,22.300078125367897,0.0,454.6719324950225,0.0,13.901347402826747,4.344171063383358,476.9720106203904,635.9626808271871,158.99067020679678,11.506074103105789,3.8353580343685962,15.341432137474385,0.23012148206211577,5.215721668711262,0.0,17.198832927606567,189.81487538292868,687.8501364458682,649.8640282300139,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.82648456573854,0.0,0.0,0.0,0.0,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,21.267733146409945,22.430278777957746,459.0685763127937,21.267733146409782,9.612976619124638,11.654756527285144,44.01050440842749,9.612976619124753,11.654756527285196,22.430278777957746,0.0,459.0685763127937,0.0,13.982511445999641,4.369534826874888,481.4988550907515,641.9984734543352,160.4996183635838,11.654756527285144,3.884918842428381,15.539675369713525,0.23309513054570286,5.2635941264666695,0.0,17.36283006824621,191.61359135814567,3097.9225488304255,655.9809849003349,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.825720102585965,0.0,0.0,0.0,0.0,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,21.526369963256037,22.818956274727654,464.49232426049167,21.526369963255846,9.779552689168854,11.746817274086993,44.01050440842749,9.779552689168998,11.74681727408704,22.818956274727654,0.0,464.49232426049167,0.0,14.224803911518544,4.445251222349545,487.31128053521934,649.748374046959,162.43709351173976,11.746817274086993,3.9156057580289976,15.66242303211599,0.23493634548173983,5.329491930846746,0.0,17.573138462309736,193.93551723075655,702.773167729232,663.9731779584775,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.82278970540499,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,21.237155832943685,22.449209140585722,461.6277567402424,21.237155832943614,9.621089631679524,11.61606620126409,44.01050440842749,9.621089631679595,11.61606620126409,22.449209140585722,0.0,461.6277567402424,0.0,13.994312191533957,4.373222559854362,484.0769658808281,645.4359545077707,161.35898862694268,11.616066201264118,3.8720220670880394,15.488088268352158,0.23232132402528236,5.289753841619995,0.0,17.42466474752365,192.550973167054,697.8650948808258,659.4302666993046,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.825747990586866,0.0,0.0,0.0,0.0,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,20.797289103199635,21.971440519232363,454.8388104291215,20.797289103199404,9.416331651099425,11.380957452099977,44.01050440842749,9.416331651099588,11.380957452100047,21.971440519232363,0.0,454.8388104291215,0.0,13.6964824015994,4.280150750499812,476.8102509483539,635.7470012644718,158.93675031611795,11.38095745210012,3.793652484033373,15.174609936133493,0.2276191490420024,5.207531319868186,0.0,17.136857700825615,189.58256172038693,687.1901017719404,649.4434836660712,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.829427957946173,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,20.869728839432472,21.976873957839405,459.462697768,20.86972883943224,9.418660267645295,11.451068571786948,44.01050440842749,9.41866026764546,11.451068571787012,21.976873957839405,0.0,459.462697768,0.0,13.699869480211579,4.281209212566118,481.4395717258394,641.9194289677858,160.47985724194646,11.451068571787005,3.8170228572623346,15.268091429049338,0.22902137143574006,5.253933196415183,0.0,17.27502917023387,191.3360730498597,693.6453736151316,655.6192984479974,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.829510872143175,0.0,0.0,0.0,0.0,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,21.08500169621845,22.226700208711684,462.4151543906212,21.08500169621827,9.52572866087631,11.55927303534196,44.01050440842749,9.525728660876439,11.55927303534201,22.226700208711684,0.0,462.4151543906212,0.0,13.855605324911185,4.329876664034745,484.6418545993329,646.1891394657771,161.54728486644427,11.559273035342073,3.853091011780691,15.412364047122765,0.23118546070684146,5.290952550167562,0.0,17.406541655393553,192.6589322085277,0.0,660.0447447906882,0.0,0.0,0.0,0.0,698.3857885040791,5565.472935817855,23.827566292139092,0.0,0.0,0.0,0.0,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,20.67064761756243,22.12510965260615,459.7834987899971,20.670647617562217,9.482189851116766,11.188457766445453,44.01050440842749,9.482189851116926,11.188457766445508,22.12510965260615,0.0,459.7834987899971,0.0,13.792276147079166,4.31008629596224,481.9086084426033,642.5448112568043,160.63620281420108,11.188457766445481,3.7294859221484935,14.917943688593974,0.2237691553289096,5.261588277478156,0.0,17.245299586774706,191.40643205189357,0.0,656.3370874038835,0.0,0.0,0.0,0.0,693.9856881120593,4833.947789820073,23.828153612809544,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-10-25 12:00:00+00:00,7,36.0,480.87766495671076,20.2322016562163,21.4679885475036,439.1774747529911,20.23220165621614,9.200566520358526,11.031635135857613,44.01050440842749,9.200566520358688,11.031635135857613,21.4679885475036,0.0,439.1774747529911,0.0,13.382642211430818,4.18207569107213,460.64546330049467,614.1939510673262,153.54848776683156,11.031635135857584,3.677211711952528,14.708846847810111,0.22063270271715166,5.035814403955019,0.0,16.586425423897552,183.25064770042593,0.0,627.5765932787571,0.0,0.0,0.0,0.0,664.1283126571368,4133.895080953078,23.83314481019416,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-25 13:00:00+00:00,7,36.0,484.0321301325839,20.56793832101634,21.530897339813215,441.93329447175427,20.567938321016115,9.22752743134835,11.340410889667766,44.01050440842749,9.227527431348523,11.340410889667815,21.530897339813215,0.0,441.9332944717543,0.0,13.421858081961489,4.194330650612965,463.46419181156756,617.9522557487567,154.48806393718917,11.340410889667794,3.780136963222598,15.120547852890391,0.22680821779335586,5.06525986491194,0.0,16.733031872907254,184.48763150663729,668.5197616392212,631.3741138307182,0.0,0.0,0.0,0.0,0.0,4133.895080953078,23.83289154156301,0.0,0.0,0.0,0.0,0.0
2025-10-25 14:00:00+00:00,7,36.0,486.4100176001526,20.64109087831315,21.66714387362747,444.101782848212,20.64109087831292,9.285918802983016,11.355172075329904,44.01050440842749,9.285918802983206,11.355172075329948,21.66714387362747,0.0,444.101782848212,0.0,13.506790986157391,4.220872183174185,465.7689267218395,621.0252356291193,155.25630890727982,11.35517207532996,3.78505735844332,15.14022943377328,0.2271034415065992,5.091032144690944,0.0,16.810093544051135,185.39046757914602,671.8004851792987,634.5320266152767,0.0,0.0,0.0,0.0,0.0,4133.895080953078,23.83184423400631,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 15:00:00+00:00,7,36.0,486.6030183071486,20.72679919018195,21.74749598181504,444.12872313515174,20.726799190181765,9.32035542077776,11.406443769404007,44.01050440842749,9.320355420777878,11.406443769404076,21.74749598181504,0.0,444.12872313515174,0.0,13.55688061204055,4.236525191262672,465.8762191169668,621.1682921559557,155.29207303898892,11.406443769404063,3.8021479231346875,15.20859169253875,0.22812887538808124,5.093712110805969,0.0,16.831461134020635,185.48404827360096,867.361377153033,634.7251727679962,0.0,0.0,0.0,195.27431057228347,0.0,4319.148557931332,23.83128944134586,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 16:00:00+00:00,7,36.0,494.62819995789204,21.054137946256795,22.24572375053666,451.3283382610987,21.05413794625661,9.533881607372727,11.520256338883883,44.01050440842749,9.53388160737286,11.520256338883938,22.24572375053666,0.0,451.3283382610987,0.0,13.867464156178707,4.333582548805846,473.57406201163536,631.4320826821804,157.8580206705451,11.52025633888394,3.8400854462946463,15.360341785178585,0.23040512677767877,5.180655095127086,0.0,17.10669892543629,188.54944781298667,683.1776477708786,645.2995468383591,0.0,0.0,0.0,0.0,0.0,4319.148557931332,23.82724632730842,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 17:00:00+00:00,7,36.0,493.68260909718543,21.224387070037423,22.134889945398495,450.32333208174947,21.224387070037203,9.486381405170613,11.738005664866591,44.01050440842749,9.486381405170789,11.738005664866638,22.134889945398495,0.0,450.3233320817494,0.0,13.798372952975694,4.3119915478049045,472.45822202714794,629.9442960361972,157.4860740090493,11.738005664866648,3.912668554955549,15.650674219822196,0.23476011329733293,5.167280019179449,0.0,17.113223842936534,188.2259980872231,0.0,643.7426689891729,0.0,0.0,0.0,0.0,681.9086071844085,3600.3537730060684,23.82826407801074,0.0,0.0,0.0,0.0,0.0
2025-10-25 18:00:00+00:00,7,36.0,488.6705721818662,20.77338397891056,22.03462952478714,445.86255867816845,20.77338397891038,9.443412653480072,11.329971325430307,44.01050440842749,9.44341265348021,11.329971325430352,22.03462952478714,0.0,445.86255867816845,0.0,13.73587295051667,4.29246029703646,467.89718820295553,623.8629176039407,155.96572940098517,11.329971325430392,3.7766571084767975,15.10662843390719,0.22659942650860784,5.119664472525298,0.0,16.895716958229734,186.27682766376208,0.0,637.5987905544573,0.0,0.0,0.0,0.0,674.9473998456283,2888.8967448992134,23.82874567160704,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 19:00:00+00:00,7,36.0,495.75185928226097,20.962786204977704,22.110939379335775,452.67813369794743,20.962786204977515,9.476116876858054,11.486669328119461,44.01050440842749,9.47611687685819,11.486669328119513,22.110939379335775,0.0,452.67813369794743,0.0,13.783442729975551,4.3073258531173595,474.7890730772832,633.0520974363776,158.2630243590944,11.486669328119433,3.828889776039811,15.315559104159243,0.22973338656238865,5.190109518359548,0.0,17.119025150649243,188.93810804382275,0.0,646.8355401663532,0.0,0.0,0.0,0.0,684.6899673260838,2167.170148960316,23.828350478140592,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 20:00:00+00:00,7,36.0,499.70999800703163,21.530409324707882,22.309689314900815,455.86989936742293,21.53040932470769,9.561295420671641,11.96911390403605,44.01050440842749,9.561295420671781,11.969113904036105,22.309689314900815,0.0,455.86989936742293,0.0,13.90733879370441,4.346043373032628,478.1795886823237,637.5727849097649,159.39319622744122,11.969113904036078,3.9897046346786924,15.95881853871477,0.23938227808072154,5.227989673121253,0.0,17.3306905358006,190.52700672215508,0.0,651.4801237034693,0.0,0.0,0.0,0.0,690.2370047291867,1439.596462201435,23.82713077215587,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 21:00:00+00:00,7,36.0,507.84691808976305,21.748426971213064,22.978447387396635,463.1200437311534,21.74842697121286,9.847906023169852,11.90052094804301,44.01050440842749,9.84790602316999,11.900520948043074,22.978447387396635,0.0,463.1200437311534,0.0,14.324226942792714,4.476320919622723,486.09849111855,648.1313214914,162.03283037285,11.900520948043152,3.966840316014384,15.867361264057536,0.23801041896086303,5.320553858933432,0.0,17.58886692844957,193.62342281483095,0.0,662.4555484341927,0.0,0.0,0.0,0.0,701.470340904594,700.1817994303368,23.821620365933608,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 22:00:00+00:00,7,36.0,543.8502164142526,23.479139977626005,24.336310547602984,496.0347658890239,23.479139977625803,10.429847377544004,13.049292600081799,44.01050440842749,10.429847377544144,13.049292600081865,24.336310547602984,0.0,496.0347658890239,0.0,15.170687094609665,4.74083971706552,520.3710764366269,693.8281019155025,173.45702547887564,13.04929260008197,4.349764200027323,17.399056800109292,0.2609858520016394,5.690436975318329,0.0,18.87046681367405,207.36951903696252,751.2197354512151,708.9987890101122,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.81148183934449,0.0,0.0,0.0,0.0,0.0
2025-10-25 23:00:00+00:00,7,36.0,533.0982840743934,22.959976058795952,23.783494549400622,486.3548134661967,22.95997605879581,10.19292623545733,12.767049823338482,44.01050440842749,10.192926235457412,12.767049823338544,23.783494549400622,0.0,486.3548134661967,0.0,14.82607452430169,4.6331482888442785,510.1383080155973,680.184410687463,170.04610267186575,12.767049823338539,4.255683274446179,17.022733097784716,0.2553409964667707,5.577052971143986,0.0,18.486918828207614,203.2542470309746,4237.261528257051,695.0104852117647,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.815627815133585,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 00:00:00+00:00,8,47.0,663.5398129241075,25.780435338042842,30.150654058902838,607.6087235271618,25.78043533804261,12.92170888238677,12.858726455655841,44.01050440842749,12.921708882386943,12.858726455655907,6.595680758634558,23.55497330026828,607.6087235271618,0.0,18.795212919835553,5.87350403744861,614.2044042857964,818.9392057143951,204.7348014285988,12.85872645565587,4.28624215188529,40.69994190780944,0.6104991286171416,6.745057124036021,0.4710994660053656,22.488129050455456,245.20933238704666,908.7491453111542,837.7344186342307,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.76569154879244,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 01:00:00+00:00,8,47.0,651.9121655313238,25.29306184491616,29.77650276755633,596.8426009188512,25.293061844915982,12.76135832895254,12.531703515963443,44.01050440842749,12.761358328952724,12.531703515963443,17.361803366945246,12.414699400611084,596.8426009188512,0.0,18.561975751203963,5.800617422251238,614.2044042857964,818.9392057143951,204.7348014285988,12.5317035159635,4.177234505321167,29.12363742189575,0.43685456132843625,6.73757409820909,0.2482939880122217,22.08778933315692,244.22316533687786,4397.044328019885,837.5011814655991,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.76850631481451,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 02:00:00+00:00,8,47.0,654.8332120062842,25.49632308086793,30.04969143193372,599.2871974934824,25.496323080867732,12.878439185114322,12.617883895753408,44.01050440842749,12.878439185114466,12.617883895753474,14.917206792314005,15.132484639619715,599.2871974934824,0.0,18.732275178348313,5.853835993233848,614.2044042857964,818.9392057143951,204.7348014285988,12.617883895753607,4.205961298584535,31.956329833957856,0.47934494750936785,6.743037871496638,0.3026496927923943,22.20395636190878,244.52358759412434,899.3567996004085,837.6714808927435,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.766328471075123,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 03:00:00+00:00,8,47.0,648.9742338409956,25.219448863676725,29.72658868470834,594.0281962926106,25.219448863676547,12.739966579160608,12.479482284515939,44.01050440842749,12.739966579160727,12.479482284516006,20.176207993185848,9.550380691522491,594.0281962926106,0.0,18.53086047877924,5.790893899618512,614.2044042857964,818.9392057143951,204.7348014285988,12.479482284515939,4.15982742817198,26.18969040421041,0.3928453560631561,6.73657581655213,0.19100761383044984,21.99602429012654,244.00197583296153,892.9762096739571,837.4700661931744,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.768933326929194,0.0,0.0,0.0,0.0,0.0
2025-12-05 04:00:00+00:00,8,47.0,649.7183145953394,25.173450207388704,29.554471422082102,594.9903929658686,25.173450207388555,12.666202038035097,12.50724816935346,44.01050440842749,12.66620203803519,12.507248169353515,19.214011319927764,10.340460102154339,594.9903929658686,0.0,18.423566600778457,5.757364562743268,614.2044042857964,818.9392057143951,204.7348014285988,12.507248169353488,4.169082723117829,27.016790994625655,0.4052518649193848,6.733133471299606,0.20680920204308678,22.006684919764005,244.01312817248595,3297.2738120029444,837.3627723151736,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.77040343105177,0.0,0.0,0.0,0.0,0.0
2025-12-05 05:00:00+00:00,8,47.0,643.4674553410214,25.026673267774733,29.428498439410696,589.0122836338359,25.026673267774484,12.612213616890118,12.414459650884368,44.01050440842749,12.6122136168903,12.414459650884433,25.192120651960458,4.2363777874502375,589.012283633836,0.0,18.345037988204073,5.7328243713137725,614.2044042857964,818.9392057143951,204.7348014285988,12.414459650884396,4.138153216961465,20.788990655296097,0.3118348598294414,6.7306140116461775,0.08472755574900476,21.813233666848234,243.54618911094684,887.0136444519682,837.2842437025993,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.771425468954646,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 06:00:00+00:00,8,47.0,647.292226683225,25.243319230729263,30.21377913092347,591.8351283215723,25.243319230729035,12.948762484681334,12.294556746047704,44.01050440842749,12.948762484681488,12.294556746047775,22.36927596422413,7.84450316669934,591.8351283215723,0.0,18.834563614082164,5.885801129400676,614.2044042857964,818.9392057143951,204.7348014285988,12.29455674604776,4.09818558201592,24.23724549476302,0.3635586824214453,6.746319625476433,0.1568900633339868,21.957183659123793,243.94274017037102,891.2349668535959,837.7737693284773,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.76494975620394,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 07:00:00+00:00,8,47.0,655.8120234646519,25.331008908159056,30.423655530337047,600.0573590261558,25.331008908158832,13.038709513001418,12.292299395157414,44.01050440842749,13.0387095130016,12.292299395157464,14.147045259640436,16.27661027069661,600.057359026156,0.0,18.965395655275053,5.926686142273454,614.2044042857964,818.9392057143951,204.7348014285988,12.292299395157443,4.097433131719147,32.6663427975732,0.489995141963598,6.750517153464704,0.32553220541393224,22.19991831022481,244.5248835136584,900.3369069783103,837.9046013696702,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.762865060261618,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 08:00:00+00:00,8,47.0,658.9379544870618,25.379423760407377,30.46912222636962,603.0894085002848,25.379423760407178,13.058195239872559,12.321228520534618,44.01050440842749,13.0581952398727,12.321228520534678,11.11499578551161,19.35412644085801,603.0894085002848,0.0,18.993738530723927,5.935543290851228,614.2044042857964,818.9392057143951,204.7348014285988,12.321228520534646,4.107076173511548,35.7824311349042,0.536736467023563,6.7514264873853564,0.3870825288171602,22.291936706968627,244.74460308315628,903.682557570218,837.9329442451191,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.762542391942183,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 09:00:00+00:00,8,47.0,650.1259113719993,25.126972922382002,29.807680746097574,595.1912577035197,25.12697292238184,12.774720319755998,12.352252602625839,44.01050440842749,12.774720319756117,12.352252602625894,19.013146582276704,10.79453416382087,595.1912577035197,0.0,18.581411374190715,5.806691054434598,614.2044042857964,818.9392057143951,204.7348014285988,12.352252602625754,4.117417534208585,27.26420430065521,0.4089630645098281,6.738197657779915,0.21589068327641742,22.00944264356432,244.03140406637246,894.1573154383717,837.5206170885858,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.767735097324113,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 10:00:00+00:00,8,47.0,650.8745462308826,25.252676110115793,30.007961756251326,595.6139083645155,25.252676110115615,12.860555038393315,12.3921210717223,44.01050440842749,12.860555038393436,12.392121071722364,18.590495921280855,11.417465834970471,595.6139083645155,0.0,18.706261874026815,5.845706835633379,614.2044042857964,818.9392057143951,204.7348014285988,12.3921210717225,4.130707023907499,27.94029393060047,0.419104408959007,6.74220327798299,0.22834931669940944,22.053332737405498,244.15420502918658,0.0,837.645467588422,0.0,0.0,0.0,0.0,895.0287512600693,5358.1930531003245,23.766069251105957,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 11:00:00+00:00,8,47.0,638.261152214895,24.18717369968421,28.861348515268975,585.2126299999418,24.187173699683996,12.369149363686546,11.81802433599745,44.01050440842749,12.369149363686715,11.818024335997501,28.861348515268975,0.0,585.2126299999418,0.0,17.991489983544312,5.622340619857598,614.0739785152108,818.7653046869477,204.69132617173693,11.818024335997393,3.939341445332464,15.757365781329856,0.23636048671994783,6.717966755457487,0.0,21.516640832328697,242.72397631143315,0.0,836.756794670492,0.0,0.0,0.0,0.0,880.9851285263279,4429.553189473866,23.77501592929266,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 12:00:00+00:00,8,47.0,663.8283949982359,25.30215857809023,30.166808054040715,608.3594283661048,25.30215857809002,12.928632023160151,12.373526554929867,44.01050440842749,12.928632023160315,12.37352655492992,5.844975919691592,24.321832134349123,608.3594283661048,0.0,18.80528294277864,5.876650919618324,614.2044042857964,818.9392057143951,204.7348014285988,12.373526554929981,4.124508851643327,40.81986754092243,0.6122980131138365,6.745380203938778,0.48643664268698245,22.4062849778404,244.98636103744042,0.0,837.7444886571737,0.0,0.0,0.0,0.0,908.8147560356763,3471.578322726201,23.764921589538975,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 13:00:00+00:00,8,47.0,667.277368825887,25.710329545712977,30.40219814000661,611.1648411401671,25.710329545712867,13.029513488574151,12.680816057138713,44.01050440842749,13.029513488574263,12.680816057138713,3.0395631456291525,27.36263499437746,611.1648411401673,0.0,18.952019619744384,5.92250613117012,614.2044042857964,818.9392057143951,204.7348014285988,12.6808160571386,4.226938685712867,44.270389737228925,0.6640558460584338,6.750088005658096,0.5472526998875492,22.57470311399245,245.42034591107827,912.6977147369653,837.8912253341396,0.0,0.0,0.0,0.0,0.0,3471.578322726201,23.76311628951936,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 14:00:00+00:00,8,47.0,656.2361159331532,24.976161702596677,29.615172339925145,601.6447818906315,24.9761617025965,12.692216717110655,12.283944985485846,44.01050440842749,12.692216717110785,12.283944985485899,12.559622395164865,17.05554994476028,601.6447818906315,0.0,18.461406133979324,5.769189416868539,614.2044042857964,818.9392057143951,204.7348014285988,12.283944985485846,4.094648328495282,33.43414325874141,0.5015121488811211,6.734347489656466,0.34111099889520563,22.142631736940295,244.3182415483357,900.5543574814889,837.4006118483744,0.0,0.0,0.0,0.0,0.0,3471.578322726201,23.769197698458953,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 15:00:00+00:00,8,47.0,649.1401459438043,24.825780823563043,28.396294299951226,595.9180708202902,24.82578082356285,12.169840414264671,12.655940409298182,44.01050440842749,12.169840414264824,12.655940409298227,18.28633346550623,10.109960834444994,595.9180708202902,0.0,17.701586057112472,5.531745642847648,614.2044042857964,818.9392057143951,204.7348014285988,12.655940409298182,4.218646803099394,26.98454804684257,0.4047682207026385,6.709969928856988,0.2021992166888999,21.923274826690452,243.72540606748484,2973.6460705659892,836.6407917715076,0.0,0.0,0.0,2080.7805185547004,0.0,5445.580047587932,23.779574319205008,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,658.3620909479483,25.32166596105748,28.16091720044814,604.8795077864427,25.321665961057278,12.068964514477642,13.252701446579636,44.01050440842749,12.068964514477779,13.252701446579703,9.324896499353727,18.836020701094412,604.8795077864427,0.0,17.55485747560404,5.485892961126263,614.2044042857964,818.9392057143951,204.7348014285988,13.25270144657975,4.417567148859916,36.50628929653408,0.5475943394480112,6.705262386866926,0.3767204140218883,22.25987537615258,244.5277140550744,902.8898050030226,836.4940631899992,0.0,0.0,0.0,0.0,0.0,5445.580047587932,23.781854253294547,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 17:00:00+00:00,8,47.0,652.7164235928576,25.242415861415864,27.808526946976883,599.665480784465,25.242415861415665,11.917940120132798,13.324475741282868,44.01050440842749,11.917940120132961,13.32447574128291,14.53892350133134,13.269603445645544,599.665480784465,0.0,17.335185629284307,5.417245509151346,614.2044042857963,818.939205714395,204.73480142859876,13.324475741282868,4.441491913760956,31.035571100689367,0.4655335665103405,6.698214581797501,0.2653920689129109,22.094515288588518,244.11719435732036,0.0,836.2743913436793,0.0,0.0,0.0,0.0,896.833617950178,4500.234409277322,23.78467897079367,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 18:00:00+00:00,8,47.0,640.5893790660042,24.885617257054474,27.208936747011975,588.494825061938,24.885617257054285,11.66097289157644,13.224644365477843,44.01050440842749,11.660972891576563,13.22464436547791,25.709579223858427,1.4993575231535488,588.494825061938,0.0,16.961415115020454,5.300442223443892,614.2044042857964,818.9392057143951,204.7348014285988,13.224644365477957,4.408214788492652,19.132216677124156,0.2869832501568623,6.6862227777982035,0.029987150463070975,21.704800260374803,243.15145187932828,0.0,835.9006208294156,0.0,0.0,0.0,0.0,883.7408309453323,3568.6897802516332,23.789435340569355,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-12-05 19:00:00+00:00,8,47.0,644.5417298599413,24.58456171541294,27.806709335630288,592.150458808898,24.58456171541278,11.917161143841444,12.667400571571335,44.01050440842749,11.91716114384156,12.667400571571386,22.053945476898434,5.7527638587318535,592.150458808898,0.0,17.33405257286045,5.416891429018891,614.2044042857964,818.9392057143951,204.7348014285988,12.66740057157142,4.222466857190473,22.642631287493746,0.3396394693124062,6.698178229570569,0.11505527717463707,21.75473089270323,243.281763583569,0.0,835.3668689756106,0.906389311644969,0.0,0.8610698460627206,0.0,887.8234934435103,2632.841647088613,23.7844042844194,0.0,0.0,0.0,5.684341886080802e-14,-2.55351295663786e-14
2025-12-05 20:00:00+00:00,8,47.0,671.925425228235,25.136840547820775,29.26395555411829,617.5246291262958,25.136840547820636,12.541695237479129,12.595145310341508,44.01050440842749,12.541695237479274,12.595145310341508,0.0,29.26395555411829,614.2044042857963,3.320224840499492,18.242465799969853,5.700770562490579,614.2044042857964,818.9392057143951,204.7348014285988,15.915370150840886,5.305123383613628,50.4844490885728,0.757266736328592,6.727323153940329,0.5852791110823659,22.587566273671456,246.39813064972574,0.0,837.9980518354171,0.0,0.8163803210520655,0.0,0.0,918.3235558779608,1664.8436252355255,23.77279957178711,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 21:00:00+00:00,8,47.0,669.633511988809,25.233855355460836,29.345966083874863,615.0536905494732,25.23385535546068,12.576842607374846,12.657012748085833,44.01050440842749,12.576842607374944,12.657012748085892,0.0,29.345966083874828,614.2044042857964,0.849286263676845,18.29358924709083,5.716746639715884,614.2044042857964,818.9392057143951,204.7348014285988,13.506299011762735,4.502099670587578,47.35436476622514,0.710315471493377,6.728963364535461,0.5869193216774966,22.54520452287914,245.52505041948774,0.0,837.232794961486,0.0,0.0,0.0,0.0,915.1585624082966,700.1817994303368,23.77219440848836,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-12-05 22:00:00+00:00,8,47.0,657.7285885322821,24.830978772823386,28.750887464596996,604.1467222948618,24.830978772823215,12.3218089133986,12.509169859424617,44.01050440842749,12.321808913398721,12.509169859424672,10.057681990934736,18.69320547366226,604.1467222948617,0.0,17.922631146761777,5.600822233363055,614.2044042857964,818.9392057143951,204.7348014285988,12.509169859424787,4.1697232864749285,35.372098619561974,0.5305814792934296,6.717061792149904,0.3738641094732452,22.152761610887758,244.2796159402411,902.0082044725232,836.8618368611569,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.776758761286025,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 23:00:00+00:00,8,47.0,626.1968552056563,23.61904563319674,27.572663912506957,575.0051456599527,23.61904563319653,11.816855962502824,11.802189670693707,44.01050440842749,11.816855962502993,11.802189670693753,27.572663912506957,0.0,575.0051456599527,0.0,17.18815412727708,5.371298164774087,602.5778095724597,803.4370794299463,200.85926985748657,11.802189670693792,3.934063223564597,15.736252894258389,0.23604379341387582,6.577231373974736,0.0,21.087239867949826,238.0651462811637,864.26200148682,820.6252335572234,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.785885472818684,0.0,0.0,0.0,2.842170943040401e-14,0.0
