timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,21.736171482589036,23.602653853084202,516.3801438994094,21.736171482589036,0.0,21.736171482589036,0.0,10.115423079893231,11.620748402695803,23.602653853084202,0.0,516.3801438994094,0.0,14.713342661662882,4.59791958176965,539.9827977524936,719.9770636699915,179.99426591749787,11.620748402695812,3.8735828008986037,15.494331203594415,0.2324149680539162,5.871881054586621,0.0,18.329093659163625,212.8991579819703,774.6181272170529,734.6904063316543,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.038573887434577,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,22.079490208634986,23.964787311067674,524.0790492603506,22.079490208634986,0.0,22.079490208634986,0.0,10.270623133314722,11.808867075320267,23.964787311067674,0.0,524.0790492603506,0.0,14.939088193912323,4.668465060597601,548.0438365714183,730.7251154285577,182.68127885713943,11.808867075320116,3.936289025106705,15.74515610042682,0.2361773415064023,5.9597341119355365,0.0,18.60648186298459,216.08842625927028,786.2117530393234,745.66420362247,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.03925230116286,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,22.097418435366023,23.77821852131158,529.909297713708,22.097418435366023,0.0,22.097418435366023,0.0,10.190665080562109,11.906753354803916,23.77821852131158,0.0,529.909297713708,0.0,14.822785571726705,4.632120491164596,553.6875162350196,738.2500216466929,184.56250541167321,11.90675335480383,3.9689177849346096,15.875671139738438,0.23813506709607657,6.012439532776428,0.0,18.76481470905098,218.1789329966959,1008.7740395660021,753.0728072184196,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.039402583404833,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,21.993085336577035,23.531497876149324,524.1302889105069,21.993085336577035,0.0,21.993085336577035,0.0,10.084927661206855,11.90815767537018,23.531497876149324,0.0,524.1302889105069,0.0,14.668985689028153,4.584058027821298,547.6617867866562,730.2157157155416,182.5539289288854,11.908157675370084,3.969385891790028,15.877543567160112,0.23816315350740166,5.947247825389549,0.0,18.589374992554944,215.88215881994864,785.5370309431818,744.8847014045698,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039185336406444,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,22.340210441661107,23.988879904907357,528.9662062727823,22.340210441661107,0.0,22.340210441661107,0.0,10.28094853067458,12.059261910986526,23.988879904907357,0.0,528.9662062727823,0.0,14.95410695370848,4.6731584230339,552.9550861776897,737.2734482369196,184.3183620592299,12.05926191098652,4.019753970328839,16.079015881315357,0.24118523821973034,6.009328459875045,0.0,18.79170743761171,218.0534955882991,793.3487922076499,752.2275551906281,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039745225963912,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,22.00739413710058,23.844116696370087,526.3215802562518,22.00739413710058,0.0,22.00739413710058,0.0,10.218907155587186,11.788486981513394,23.844116696370087,0.0,526.3215802562518,0.0,14.863864953581361,4.644957797994175,550.1656969526218,733.5542626034958,183.38856565087394,11.788486981513461,3.929495660504487,15.717982642017947,0.2357697396302692,5.97853930345362,0.0,18.650502003889066,216.82783015634558,789.000921246068,748.4181275570771,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03899146403929,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,22.224191580479292,24.117886179805467,531.9481345236542,22.224191580479292,0.0,22.224191580479292,0.0,10.336236934202347,11.887954646276945,24.117886179805467,0.0,531.9481345236542,0.0,15.034526449748869,4.698289515546522,556.0660207034597,741.4213609379462,185.35534023448656,11.887954646276953,3.962651548758984,15.850606195035937,0.23775909292553904,6.043017930630707,0.0,18.84593530562526,219.14299362797357,797.4332059119126,756.4558873876952,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039326432208444,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,22.350962772067987,24.221877935613534,551.6933831071681,22.350962772067987,0.0,22.350962772067987,0.0,10.380804829548659,11.97015794251933,24.221877935613534,0.0,551.6933831071681,0.0,15.099352479343503,4.718547649794845,575.9152610427816,767.8870147237087,191.97175368092718,11.970157942519357,3.9900526475064524,15.96021059002581,0.23940315885038713,6.243590169140087,0.0,19.396275396730882,226.55962270294984,824.8258465177993,782.9863672030522,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03956015986666,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,21.810664437302528,23.654813450738473,543.5661748186175,21.810664437302528,0.0,21.810664437302528,0.0,10.137777193173635,11.672887244128892,23.654813450738473,0.0,543.5661748186175,0.0,14.745857735525288,4.608080542351653,567.220988269356,756.294651025808,189.073662756452,11.672887244128871,3.8909624147096236,15.563849658838494,0.2334577448825774,6.145306151708329,0.0,19.06544262294491,223.01691223304908,812.0485649397077,771.0405087613333,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.038626685374858,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,21.562099318159905,23.52174581629737,526.216598412479,21.562099318159905,0.0,21.562099318159905,0.0,10.080748206984588,11.481351111175318,23.52174581629737,0.0,526.216598412479,0.0,14.662906482886672,4.582158275902085,549.7383442287764,732.9844589717019,183.24611474292547,11.481351111175151,3.8271170370583834,15.308468148233533,0.22962702222350298,5.967818358613712,0.0,18.552560482221466,216.40539591894463,787.7058394658808,747.6473654545886,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.038184515945087,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,21.872394466613066,23.97018011317481,538.3050201608148,21.872394466613066,0.0,21.872394466613066,0.0,10.272934334217776,11.599460132395288,23.97018011317481,0.0,538.3050201608148,0.0,14.942449940680403,4.6695156064626255,562.2752002739896,749.7002670319862,187.42506675799655,11.599460132395254,3.866486710798418,15.465946843193672,0.23198920264790507,6.102155605003393,0.0,18.939213731776803,221.23442761468567,694.1332785232239,764.6427169726666,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.038573922500653,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,21.60557143531709,23.497410046767058,531.8048726598316,21.60557143531709,0.0,21.60557143531709,0.0,10.070318591471597,11.53525284384549,23.497410046767058,0.0,531.8048726598316,0.0,14.647736133049596,4.577417541577999,555.3022827065987,740.4030436087983,185.10076090219957,11.535252843845505,3.845084281281835,15.38033712512734,0.2307050568769101,6.0229710280013276,0.0,18.7099397412128,218.48687855115043,580.5845607941458,755.0507797418479,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.038285955771666,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,21.222392798014702,23.199570104745725,526.2944808100581,21.222392798014702,0.0,21.222392798014702,0.0,9.942672902033882,11.279719895980822,23.199570104745725,0.0,526.2944808100581,0.0,14.462069675685647,4.519396773651765,549.4940509148038,732.6587345530717,183.16468363826792,11.279719895980827,3.759906631993609,15.039626527974436,0.22559439791961652,5.958931911242953,0.0,18.482029082402278,216.11054243547815,786.8269861482968,747.1208042287573,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03754994347368,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,22.32151792358016,23.833808176490027,545.837701562746,22.32151792358016,0.0,22.32151792358016,0.0,10.214489218495727,12.107028705084435,23.833808176490027,0.0,545.837701562746,0.0,14.857438863266513,4.642949644770785,569.6715097392361,759.562012985648,189.890503246412,12.107028705084462,4.035676235028154,16.142704940112615,0.2421405741016892,6.173391260922162,0.0,19.23480747168185,224.21946843291664,816.2124960957327,774.4194518489146,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.039932225612592,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,20.684209922927884,22.99419482143079,494.1172666534624,20.684209922927884,0.0,20.684209922927884,0.0,9.854654923470342,10.829554999457542,22.99419482143079,0.0,494.1172666534624,0.0,14.33404352504777,4.479388601577428,517.1114614748933,689.481948633191,172.37048715829775,10.829554999457521,3.60985166648584,14.43940666594336,0.2165910999891504,5.630998511177548,0.0,17.514323226846443,203.82164026437417,889.0948239088135,703.8159921582387,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.036145770199777,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,21.876273347610002,23.380602321120243,535.6160885798936,21.876273347610002,0.0,21.876273347610002,0.0,10.020258137622964,11.85601520998704,23.380602321120243,0.0,535.6160885798936,0.0,14.574920927451585,4.55466278982862,558.9966909010138,745.3289212013517,186.33223030033793,11.856015209987017,3.952005069995672,15.808020279982689,0.2371203041997403,6.057578955432543,0.0,18.86878596175144,220.00238338154594,1015.6855195290901,759.9038421288033,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.039050794827205,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,22.00749418985349,23.1858699178012,534.8328283674246,22.00749418985349,0.0,22.00749418985349,0.0,9.936801393343373,12.070692796510114,23.1858699178012,0.0,534.8328283674246,0.0,14.453529299408542,4.516727906065169,558.0186982852258,744.0249310469677,186.00623276174193,12.070692796510073,4.023564265503357,16.09425706201343,0.24141385593020143,6.043904381208282,0.0,18.87607146010844,219.70791463055738,799.7341071056368,758.4784603463762,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039530785469267,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,22.076130363348135,23.169617133124444,533.2032587344777,22.076130363348135,0.0,22.076130363348135,0.0,9.929835914196193,12.146294449151942,23.169617133124444,0.0,533.2032587344777,0.0,14.443397693376282,4.513561779180088,556.3728758676021,741.8305011568028,185.4576252892007,12.14629444915192,4.048764816383973,16.195059265535892,0.24292588898303838,6.02712110133851,0.0,18.847555415111152,219.13755429019747,797.5865605211476,756.2738988501791,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039671418570826,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,21.575663475733727,22.63549161538344,524.656974723766,21.575663475733727,0.0,21.575663475733727,0.0,9.700924978021478,11.87473849771225,0.0,22.635491615383557,524.656974723766,0.0,14.110436331667604,4.409511353646126,524.6569747237659,699.5426329650211,174.88565824125527,11.874738497712228,3.9582461659040757,38.46847627899986,0.5770271441849979,5.699279579545327,0.45270983230767115,18.514129114944097,208.49656143178757,777.3646912466705,713.6530692966887,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.0387864623319,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,22.03525665748065,22.13563686797901,526.4246308330304,22.03525665748065,0.0,22.03525665748065,0.0,9.48670151484815,12.548555142632502,0.0,22.135636867979088,526.4246308330304,0.0,13.798838567051854,4.312137052203704,526.4246308330303,701.8995077773736,175.4748769443434,12.54855514263248,4.182851714210827,38.867043724822395,0.5830056558723359,5.706959045689882,0.4427127373595818,18.65918706477892,209.36173021445865,668.708510740884,715.6983463444254,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.040434007186047,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,22.926618488520788,22.859885249422867,536.4132231736596,22.926618488520788,0.0,22.926618488520788,0.0,9.797093678324085,13.129524810196703,0.0,22.85988524942286,536.4132231736596,0.0,14.250318077562307,4.453224399238221,536.4132231736596,715.2176308982127,178.8044077245532,13.129524810196774,4.376508270065591,40.36591832968522,0.6054887749452783,5.821329936725054,0.4571977049884572,19.114368785098872,213.63252559561465,581.0220806082978,729.467948975775,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.04222360414945,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,22.869462556276588,23.098751200454807,525.6839525198932,22.869462556276588,0.0,22.869462556276588,0.0,9.899464800194918,12.969997756081668,23.098751200454807,0.0,525.6839525198932,0.0,14.399221527556245,4.499756727361326,548.7827037203481,731.7102716271307,182.92756790678268,12.969997756081598,4.323332585360532,17.29333034144213,0.25939995512163194,5.949802061212576,0.0,18.817828890053473,216.77768812589224,788.4298544025165,746.109493154687,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.04197128297483,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,23.117425496149057,23.536224050802225,535.0726608165096,23.117425496149057,0.0,23.117425496149057,0.0,10.086953164629527,13.03047233151953,23.536224050802225,0.0,535.0726608165096,0.0,14.671931875824768,4.58497871119524,558.6088848673119,744.8118464897491,186.20296162243727,13.030472331519412,4.3434907771731375,17.37396310869255,0.26060944663038826,6.056813329689163,0.0,19.119619340164558,220.56847322728976,802.2947835907505,759.4837783655738,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.04223083755327,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,22.899271756878697,23.374494203720463,532.8784922199167,22.899271756878697,0.0,22.899271756878697,0.0,10.01764037302306,12.881631383855638,23.374494203720463,0.0,532.8784922199167,0.0,14.571113269851724,4.553472896828664,556.2529864236371,741.6706485648494,185.41766214121236,12.881631383855588,4.293877127951863,17.17550851180745,0.25763262767711176,6.030019748310782,0.0,19.01485441827277,219.56751896025355,946.1972893873877,756.2417618347012,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.041642165370632,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,34.620597144642005,38.69030827488158,842.1920581539932,34.620597144642005,0.0,34.620597144642005,0.0,16.58156068923497,18.039036455407032,0.0,38.690308274881545,614.2044042857964,227.98765386819682,24.11863372979632,7.537073040561349,614.2044042857964,818.9392057143951,204.7348014285988,246.0266903236039,82.00889677453463,366.7258953730201,5.500888430595301,6.915850208355595,0.7738061654976309,29.716511150890817,337.1878271990341,1252.6907907725508,843.0578394441915,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.060488333708584,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,28.469501835210284,31.686856337816693,690.4891371381906,28.469501835210284,0.0,28.469501835210284,0.0,13.580081287635728,14.889420547574556,0.0,31.68685633781672,614.2044042857964,76.28473285239424,19.75284550928833,6.172764221652604,614.2044042857964,818.9392057143951,204.7348014285988,91.17415339996893,30.39138446665631,153.25239420444194,2.298785913066629,6.775781169614298,0.6337371267563344,24.38189467634649,275.38914900269145,1240.8448162128293,838.6920512236835,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.049794003117167,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,33.72486041765096,37.7804271486831,826.926017272829,33.72486041765096,0.0,33.72486041765096,0.0,16.191611635149904,17.533248782501058,0.0,37.78042714868309,614.2044042857964,212.72161298703253,23.55143510567259,7.359823470522684,614.2044042857964,818.9392057143951,204.7348014285988,230.25486176953342,76.75162058984446,344.78690950806094,5.171803642620914,6.897652585831626,0.7556085429736618,29.120542128981974,330.7918523893741,1229.223157228537,842.4906408200677,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.058810888411102,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,26.42624530043065,29.455637143527188,647.5936935710929,26.42624530043065,0.0,26.42624530043065,0.0,12.623844490083085,13.802400810347567,0.0,29.455637143527156,614.2044042857964,33.389289285296556,18.361955621939035,5.738111131855948,614.2044042857964,818.9392057143951,204.7348014285988,47.191690095643935,15.730563365214644,92.37789060438573,1.385668359065786,6.7311567857285075,0.5891127428705432,22.808521500335992,257.71793531367024,1108.6710235753392,837.3011613363342,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.046184049969078,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,22.710588273604515,25.23070177630178,558.0042395816241,22.710588273604515,0.0,22.710588273604515,0.0,10.813157904129335,11.897430369475178,25.23070177630178,0.0,558.0042395816241,0.0,15.728229678733578,4.915071774604243,583.2349413579259,777.6465884772344,194.4116471193086,11.897430369475208,3.9658101231584024,15.86324049263361,0.23794860738950413,6.336963449105294,0.0,19.640365062982323,229.50780613654837,835.4533357680785,793.374818155968,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039722108497998,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,34.50282319560935,38.503149497966376,854.404569269468,34.50282319560935,0.0,34.50282319560935,0.0,16.501349784842738,18.00147341076661,0.0,38.503149497966206,614.2044042857963,240.20016498367164,24.00196332340762,7.500613538564881,614.2044042857964,818.9392057143951,204.7348014285988,258.20163839443825,86.06721279814607,382.7720006905505,5.741580010358257,6.912107032817291,0.7700629899593241,30.014974402542617,341.74135220098725,1269.1518941640306,842.9411690378028,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.06027386648791,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,27.1683474170999,30.253478721804584,669.7683675598728,27.1683474170999,0.0,27.1683474170999,0.0,12.96577659505911,14.202570822040789,0.0,30.253478721804413,614.2044042857963,55.563963274076485,18.85931141099507,5.8935348159359595,614.2044042857964,818.9392057143951,204.7348014285988,69.76653409611728,23.255511365372428,123.27552418329412,1.8491328627494117,6.747113617294056,0.6050695744360882,23.554737583370876,266.6399012477576,993.830094946535,837.7985171253902,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.047505866828363,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,18.697731055520677,20.54219335308571,454.98967442081806,18.697731055520677,0.0,18.697731055520677,0.0,8.803797151322449,9.893933904198228,20.54219335308571,0.0,454.98967442081806,0.0,12.80552312919629,4.001725977873841,475.53186777390374,634.0424903652049,158.51062259130123,9.893933904198171,3.297977968066057,13.191911872264228,0.19787867808396342,5.166162544800751,0.0,16.052931498716447,187.2272992588423,681.4568980882668,646.8480134944012,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03285612427271,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,18.52684226570016,20.589389283498107,450.2468780416816,18.52684226570016,0.0,18.52684226570016,0.0,8.82402397864205,9.702818287058113,20.589389283498107,0.0,450.2468780416816,0.0,12.83494396893389,4.010919990291841,470.83626732517973,627.7816897669063,156.94542244172658,9.702818287058118,3.234272762352706,12.937091049410824,0.19405636574116236,5.12015045892176,0.0,15.890728460284688,185.39555047931873,674.7586600701986,640.6166337358402,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.032375402129084,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,18.7088061190924,20.83313442385967,451.72659646275326,18.7088061190924,0.0,18.7088061190924,0.0,8.928486181654145,9.780319937438257,20.83313442385967,0.0,451.72659646275326,0.0,12.986888991496938,4.058402809842793,472.5597308866129,630.0796411821505,157.5199102955376,9.780319937438255,3.2601066458127517,13.040426583251007,0.1956063987487651,5.142259997343322,0.0,15.968826673913009,186.14511282119827,677.4136498269036,643.0665301736474,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.0327061155382,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,19.220306659730795,21.01183399988384,472.27529619286196,19.220306659730795,0.0,19.220306659730795,0.0,9.005071714235934,10.21523494549486,21.01183399988384,0.0,472.27529619286196,0.0,13.098286129797723,4.093214415561788,493.2871301927458,657.7161735903277,164.42904339758192,10.215234945494833,3.4050783151649444,13.620313260659778,0.20430469890989666,5.353107981925135,0.0,16.62267488229531,194.107423691439,595.3661167118512,670.8144597201255,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.03406422587509,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,18.760710743691575,20.48222520383301,458.5006064616909,18.760710743691575,0.0,18.760710743691575,0.0,8.778096515928436,9.982614227763142,20.48222520383301,0.0,458.5006064616909,0.0,12.768140386804998,3.990043870876562,478.98283166552386,638.6437755540318,159.66094388850794,9.982614227763154,3.3275380759210513,13.310152303684205,0.19965228455526307,5.199472820731899,0.0,16.1594299571617,188.53708089775444,471.47045140804954,651.4119159408368,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.033232465288133,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,20.41640399791977,22.624097579280605,484.81538582281325,20.41640399791977,0.0,20.41640399791977,0.0,9.69604181969169,10.72036217822808,22.624097579280605,0.0,484.81538582281325,0.0,14.103333555915185,4.407291736223495,507.43948340209386,676.5859778694585,169.14649446736462,10.72036217822804,3.5734540594093467,14.293816237637387,0.21440724356456078,5.52687678560655,0.0,17.210593258660005,200.07911755082858,727.9350049508421,690.6893114253737,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.035803141793444,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,19.80152995270513,21.526823552738186,472.30468868975044,19.80152995270513,0.0,19.80152995270513,0.0,9.225781522602084,10.575748430103047,21.526823552738186,0.0,472.30468868975044,0.0,13.419318578330303,4.193537055728219,493.83151224248866,658.4420163233182,164.61050408082954,10.57574843010304,3.5252494767010134,14.100997906804054,0.2115149686020608,5.368851593479651,0.0,16.74766120117147,194.65731837651197,855.7678728183241,671.8613349016484,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.035209847460255,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,19.369823928835196,21.11104504102268,462.53547404887433,19.369823928835196,0.0,19.369823928835196,0.0,9.047590731866865,10.32223319696833,21.11104504102268,0.0,462.53547404887433,0.0,13.160131973624532,4.1125412417576666,483.6465190898971,644.8620254531961,161.21550636329903,10.322233196968323,3.440744398989441,13.762977595957764,0.20644466393936645,5.258686091719424,0.0,16.39652143588725,190.6304441955922,693.6467872143244,658.0221574268206,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.034390662922068,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,18.947464034145398,20.680911794261657,455.846452439243,18.947464034145398,0.0,18.947464034145398,0.0,8.863247911826427,10.084216122318969,20.680911794261657,0.0,455.846452439243,0.0,12.891996962656622,4.028749050830195,476.5273642335046,635.3698189780062,158.84245474450154,10.084216122318928,3.361405374106309,13.445621496425236,0.20168432244637854,5.178891878220279,0.0,16.12900405373681,187.74218942384152,898.0271895904118,648.2618159406628,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.033514690230835,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,18.385333640562628,19.994772218205213,447.2666145217326,18.385333640562628,0.0,18.385333640562628,0.0,8.569188093516521,9.816145547046109,19.994772218205213,0.0,447.2666145217326,0.0,12.464273590569485,3.895085497052964,467.26138673993785,623.0151823199171,155.75379557997928,9.816145547046114,3.272048515682038,13.088194062728151,0.19632291094092227,5.072509311763483,0.0,15.781511083814145,183.97127289923284,669.6179932797334,635.4794559104866,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.032610637974066,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,19.653234217720094,20.992727355208483,480.95865836516924,19.653234217720094,0.0,19.653234217720094,0.0,8.99688315223221,10.656351065487884,20.992727355208483,0.0,480.95865836516924,0.0,13.086375494155941,4.089492341923732,501.95138572037774,669.2685142938369,167.31712857345923,10.656351065487916,3.5521170218293054,14.208468087317222,0.21312702130975833,5.439368404307947,0.0,16.945300599003765,197.55653396183374,719.1611538999314,682.3548897879929,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03507796174012,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,25.943683340393555,27.374177701058144,627.8099731103721,25.943683340393555,0.0,25.943683340393555,0.0,11.731790443310636,14.211892897082919,0.0,27.3741777010581,614.2044042857965,13.605568824575613,17.06442246299729,5.332632019686653,614.2044042857964,818.9392057143951,204.7348014285988,27.817461721658425,9.272487240552808,64.46412666326933,0.9669618999490398,6.689527596879127,0.547483554021162,22.18112941726696,249.72502315695453,716.0426854098578,836.0036281773924,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.046643029605157,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,26.55877074048945,27.937052009170337,626.4001639900209,26.55877074048945,0.0,26.55877074048945,0.0,11.973022289644433,14.585748450845015,0.0,27.937052009170316,614.2044042857965,12.195759704224542,17.415305148573722,5.442282858929288,614.2044042857964,818.9392057143951,204.7348014285988,26.781508155069588,8.927169385023195,63.645729549263095,0.9546859432389464,6.700785083041371,0.5587410401834063,22.27521365297815,249.59367939199316,819.2409222996095,836.3545108629688,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.047942479409386,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,23.56559612625629,24.2844991547685,545.3745046089643,23.56559612625629,0.0,23.56559612625629,0.0,10.407642494900786,13.1579536313555,24.2844991547685,0.0,545.3745046089643,0.0,15.138389083492052,4.730746588591266,569.6590037637328,759.5453383516437,189.88633458791094,13.157953631355523,4.385984543785174,17.543938175140696,0.2631590726271104,6.182280020732699,0.0,19.488392264318527,224.9368970779657,818.1614969679548,774.6837274351358,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.042820747933355,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,34.89338114923663,36.542422383675394,802.172121667182,34.89338114923663,0.0,34.89338114923663,0.0,15.661038164432316,19.232342984804315,0.0,36.542422383675444,614.2044042857964,187.96771738138557,22.779691875537914,7.118653711105598,614.2044042857964,818.9392057143951,204.7348014285988,207.20006036618977,69.06668678872992,312.80916953859514,4.692137543078927,6.872892490531472,0.7308484476735089,28.71427677577219,321.9302971854904,1195.5382223855845,841.718897589933,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.062999339732333,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,32.24814325450465,34.16274150331152,742.6765728695395,32.24814325450465,0.0,32.24814325450465,0.0,14.641174929990653,17.606968324513993,0.0,34.16274150331151,614.2044042857964,128.4721685837431,21.296254443622768,6.655079513632115,614.2044042857964,818.9392057143951,204.7348014285988,146.0791369082571,48.6930456360857,228.9349240476543,3.4340238607148144,6.825298872924194,0.6832548300662302,26.57235739453044,297.5978615365523,1106.685319163908,840.2354601580179,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.057820885188175,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,25.305920074339866,25.89337592264615,584.923699713779,25.305920074339866,0.0,25.305920074339866,0.0,11.097161109705498,14.20875896463437,25.89337592264615,0.0,584.923699713779,0.0,16.141325250480726,5.0441641407752265,610.8170756364251,814.4227675152334,203.60569187880836,14.208758964634368,4.736252988211456,18.945011952845825,0.2841751792926874,6.626038274817175,0.0,20.90835316230157,241.2046756242065,877.3276713349712,830.5640927657141,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.046052053906852,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,23.523333138205178,24.96231236742052,561.0511846831129,23.523333138205178,0.0,23.523333138205178,0.0,10.698133871751654,12.825199266453524,24.96231236742052,0.0,561.0511846831129,0.0,15.560921995275134,4.8627881235234796,586.0134970505334,781.3513294007112,195.3378323501778,12.82519926645352,4.275066422151173,17.100265688604694,0.25650398532907037,6.359381217853745,0.0,19.894792685736938,230.9863647847722,840.5231949735106,796.9122513959863,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.04231665735787,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,28.38725513926444,30.5973035861307,679.0443002785536,28.38725513926444,0.0,28.38725513926444,0.0,13.113130108341732,15.274125030922706,0.0,30.597303586130693,614.2044042857964,64.83989599275722,19.07364379395161,5.960513685609879,614.2044042857964,818.9392057143951,204.7348014285988,80.11402102368,26.70467367456,137.4159982843707,2.0612399742655603,6.753990114580578,0.6119460717226138,24.061030380642485,270.8881953299799,1223.727226232849,838.0128495083468,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.05070812566942,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,36.83460016551526,39.51562800469355,877.1821024638725,36.83460016551526,0.0,36.83460016551526,0.0,16.935269144868666,19.899331020646596,0.0,39.51562800469355,614.2044042857964,262.97769817807614,24.633118756172607,7.69784961130394,614.2044042857964,818.9392057143951,204.7348014285988,282.8770291987228,94.29234306624093,416.6850002696573,6.250275004044859,6.932356602951835,0.7903125600938711,31.116879770663235,351.8148180438974,1305.3471486779786,843.5723244705678,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.06589127347079,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,38.84956593108052,42.00297378472252,932.4618957791978,38.84956593108052,0.0,38.84956593108052,0.0,18.0012744791668,20.848291451913717,0.0,42.002973784722485,614.2044042857964,318.2574914934014,26.183671969697162,8.182397490530363,614.2044042857964,818.9392057143951,204.7348014285988,339.1057829453151,113.0352609817717,494.1440177118093,7.412160265677139,6.982103518552414,0.8400594756944497,33.01239247762065,374.1991756384455,1534.9911233800651,845.1228776840923,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.069180385685662,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,35.27487444662218,37.974120436143174,849.3760846026934,35.27487444662218,0.0,35.27487444662218,0.0,16.274623044061364,19.00025140256081,0.0,37.97412043614315,614.2044042857964,235.171680316897,23.672178973180166,7.397555929118802,614.2044042857964,818.9392057143951,204.7348014285988,254.17193171945777,84.72397723981925,376.87002939542015,5.653050440931302,6.9015264515808274,0.7594824087228631,30.04670691121453,340.2171008099864,1262.842180295445,842.6113846875753,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.062929011768453,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,37.62678840281377,40.7588836145742,905.479424699153,37.62678840281377,0.0,37.62678840281377,0.0,17.46809297767466,20.158695425139108,0.0,40.75888361457419,614.2044042857964,291.27502041335663,25.408135240254055,7.940042262579392,614.2044042857964,818.9392057143951,204.7348014285988,311.4337158384956,103.81123861283186,456.0038380659016,6.840057570988524,6.957221715149448,0.8151776722914837,32.036049436208856,363.1345886986484,1346.9996854151893,844.3473409546492,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.066925525606806,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,35.50697759778555,38.20465440058499,854.4776137066367,35.50697759778555,0.0,35.50697759778555,0.0,16.373423314536428,19.133554283249126,0.0,38.204654400585014,614.2044042857964,240.27320942084035,23.815888457507533,7.442465142971104,614.2044042857964,818.9392057143951,204.7348014285988,259.40676370408954,86.46892123469651,384.08033933937105,5.761205090090566,6.906137130869664,0.7640930880117003,30.23149787587265,342.30912099111094,1270.4983666961184,842.7550941719027,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.063391310859924,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,34.102092693011485,36.55511722383907,814.2553527359353,34.102092693011485,0.0,34.102092693011485,0.0,15.666478810216745,18.435613882794744,0.0,36.555117223839034,614.2044042857964,200.05094845013895,22.78760554213345,7.121126731916703,614.2044042857964,818.9392057143951,204.7348014285988,218.48656233293383,72.82885411097794,327.8705336677508,4.918058005016262,6.873146387334745,0.7311023444767807,28.86538405599884,326.0724730643201,1210.985035717106,841.7268112565285,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.060966822768822,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,19.545369891392404,20.603638446109002,465.0150050934741,19.545369891392404,0.0,19.545369891392404,0.0,8.830130762618147,10.715239128774257,20.603638446109002,0.0,465.0150050934741,0.0,12.843826563808214,4.013695801190067,485.618643539583,647.491524719444,161.872881179861,10.715239128774222,3.5717463762580737,14.286985505032295,0.2143047825754844,5.26825920431801,0.0,16.49974318076762,191.44063052497026,696.6046439559458,660.3353512832522,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.035264243687767,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,31.703195250636725,34.15080443352662,750.9847228850053,31.703195250636725,0.0,31.703195250636725,0.0,14.636059042939985,17.06713620769674,0.0,34.15080443352667,614.2044042857964,136.78031859920895,21.28881315336725,6.652754110427265,614.2044042857964,818.9392057143951,204.7348014285988,153.84745480690566,51.28248493563522,239.28074417606754,3.589211162641013,6.825060131528496,0.6830160886705334,26.67606798151371,300.443395839015,1117.2821184081836,840.2280188677624,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.056562722326525,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,20.706415335112233,21.547211341215313,477.7348390291903,20.706415335112233,0.0,20.706415335112233,0.0,9.234519146235137,11.471896188877096,21.547211341215313,0.0,477.7348390291903,0.0,13.43202784906929,4.197508702834153,499.2820503704056,665.7094004938741,166.42735012346853,11.471896188877075,3.8239653962923583,15.295861585169433,0.2294379237775415,5.4237647305283625,0.0,17.084934191387028,197.18696106828799,605.9266829417412,679.1414283429434,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.03759979431862,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,20.959738959982964,22.304860074907115,492.5271682567404,20.959738959982964,0.0,20.959738959982964,0.0,9.559225746388766,11.4005132135942,22.304860074907115,0.0,492.5271682567404,0.0,13.90432835838366,4.345102611994894,514.8320283316476,686.4427044421968,171.6106761105492,11.400513213594277,3.800171071198092,15.200684284792368,0.2280102642718855,5.594417484814619,0.0,17.53106617455198,203.10944371738066,524.0910391100908,700.3470328005805,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.037666113593318,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,28.592673143139532,30.907252186562552,682.1231242535663,28.592673143139532,0.0,28.592673143139532,0.0,13.245965222812524,15.346707920327008,0.0,30.907252186562573,614.2044042857964,67.9187199677699,19.266858505909127,6.020893283096602,614.2044042857964,818.9392057143951,204.7348014285988,83.26542788809694,27.755142629365643,141.92782270402515,2.128917340560377,6.7601890865892145,0.6181450437312515,24.186517043408426,272.2046058553503,1013.8276554386186,838.2060642203043,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.050940808884445,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,36.74316945770546,39.81990799939601,878.4868577353757,36.74316945770546,0.0,36.74316945770546,0.0,17.06567485688401,19.677494600821458,0.0,39.81990799939604,614.2044042857964,264.2824534495793,24.822799791831287,7.757124934947277,614.2044042857964,818.9392057143951,204.7348014285988,283.9599480504008,94.65331601680026,418.4331720665971,6.276497580998956,6.938442202845884,0.7963981599879207,31.131917043099115,352.2884973672782,1454.8159448063739,843.7620055062264,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.065361097936524,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,22.635626321787704,23.887493255743895,549.424899258226,22.635626321787704,0.0,22.635626321787704,0.0,10.23749710960453,12.398129212183175,23.887493255743895,0.0,549.424899258226,0.0,14.890904886697498,4.653407777092968,573.3123925139699,764.4165233519599,191.10413083798997,12.398129212183196,4.132709737394398,16.530838949577593,0.24796258424366388,6.210873790254578,0.0,19.39699317530902,225.74607790228458,821.6940967380422,779.3074282386574,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.04088772557306,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,19.636835704897898,21.37082561456125,491.38887398946076,19.636835704897898,0.0,19.636835704897898,0.0,9.158925263383395,10.477910441514501,21.37082561456125,0.0,491.38887398946076,0.0,13.322073110375849,4.1631478469924525,512.759699604022,683.6795994720293,170.91989986800732,10.477910441514467,3.4926368138381556,13.970547255352622,0.20955820883028933,5.555013508331445,0.0,17.21819695085739,201.55845319685707,948.7651604046973,697.0016725824051,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.03492654210039,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,19.077506840608542,20.81720292390834,474.59187680957,19.077506840608542,0.0,19.077506840608542,0.0,8.92165839596072,10.155848444647825,20.81720292390834,0.0,474.59187680957,0.0,12.976957666851956,4.055299270891236,495.4090797334784,660.5454396446378,165.13635991115945,10.155848444647802,3.3852828148826006,13.541131259530403,0.20311696889295602,5.370434855812951,0.0,16.653547947291653,194.80404176893086,709.2906283430178,673.5223973114897,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.033935372399004,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,19.931118149767165,22.04853598366541,497.02561334396734,19.931118149767165,0.0,19.931118149767165,0.0,9.449372564428035,10.48174558533913,22.04853598366541,0.0,497.02561334396734,0.0,13.744541911895324,4.295169347467288,519.0741493276328,692.098865770177,173.02471644254425,10.48174558533908,3.4939151951130265,13.975660780452106,0.20963491170678158,5.631712212949636,0.0,17.430458702220378,204.08560681200134,743.0908742894013,705.8434076820723,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.0351574791298,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,31.327552833521175,35.00259420770017,763.4790411013096,31.327552833521175,0.0,31.327552833521175,0.0,15.001111803300075,16.3264410302211,0.0,35.00259420770021,614.2044042857964,149.27463681551316,21.81979898661829,6.818687183318216,614.2044042857964,818.9392057143951,204.7348014285988,165.60107784573435,55.200359281911446,255.804031335346,3.83706047003019,6.842095927011967,0.7000518841540043,26.926892629708178,305.0599488047327,920.0589650483435,840.7590047010134,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.054880372564817,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,32.18657094387935,35.949279923894075,789.318001576262,32.18657094387935,0.0,32.18657094387935,0.0,15.406834253097463,16.779736690781892,0.0,35.949279923894096,614.2044042857964,175.11359729046555,22.40994073177813,7.003106478680666,614.2044042857964,818.9392057143951,204.7348014285988,191.89333398124748,63.96444466041582,291.8070585655574,4.377105878483361,6.861029641335845,0.7189855984778819,27.79519725247796,315.4546709384704,1061.659779550441,841.3491464461732,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.056305057808494,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,24.506289274523237,27.60771532639999,603.3217953884929,24.506289274523237,0.0,24.506289274523237,0.0,11.831877997028569,12.674411277494668,10.882608897303363,16.725106429096627,603.321795388493,0.0,17.210004359314283,5.378126362285713,614.2044042857964,818.9392057143951,204.7348014285988,12.674411277494459,4.2248037591648195,33.624321465755905,0.5043648219863386,6.694198349385964,0.33450212858193257,21.225021595760676,243.09581844576422,898.5316184351802,836.1492100737095,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.042713938441423,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,26.728425667423693,30.058434231361186,651.2118716616759,26.728425667423693,0.0,26.728425667423693,0.0,12.882186099154797,13.846239568268896,0.0,30.05843423136116,614.2044042857964,37.00746737587957,18.737725235134253,5.855539135979454,614.2044042857964,818.9392057143951,204.7348014285988,50.8537069441485,16.951235648049497,97.86337682355915,1.4679506523533872,6.743212727485187,0.6011686846272233,22.968979164162857,259.3228874412564,967.3216190017171,837.6769309495294,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.046667720142132,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,33.639407293537005,37.61383113561563,814.2620492094994,33.639407293537005,0.0,33.639407293537005,0.0,16.12021334383527,17.51919394970173,0.0,37.61383113561567,614.2044042857964,200.0576449237031,23.447583045578575,7.327369701743304,614.2044042857964,818.9392057143951,204.7348014285988,217.5768388734047,72.52561295780157,327.71628296682195,4.915744244502329,6.894320665570277,0.7522766227123134,28.766685642680592,325.9168112636092,1211.4320989022613,842.3867887599737,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.058907489011727,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,35.14049834099444,39.05764949229698,846.751098840023,35.14049834099444,0.0,35.14049834099444,0.0,16.738992639555853,18.401505701438587,0.0,39.057649492296946,614.2044042857964,232.5466945542267,24.347625657535787,7.608633017979933,614.2044042857964,818.9392057143951,204.7348014285988,250.94820025566534,83.64940008522177,373.65524983318403,5.60482874749776,6.923197032703904,0.781152989845939,29.94842861473112,339.25044191657923,1260.1996885898934,843.2868313719309,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.06172244546428,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,22.404680025438456,25.608455249136146,570.5495317170953,22.404680025438456,0.0,22.404680025438456,0.0,10.97505224962978,11.429627775808676,25.608455249136146,0.0,570.5495317170953,0.0,15.963712363097862,4.988660113468082,596.1579869662314,794.8773159549752,198.7193289887438,11.429627775808601,3.809875925269534,15.239503701078135,0.22859255551617202,6.473748974645037,0.0,19.907442711939222,234.12764926958184,852.6903162612516,810.8410283180731,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03863302627887,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,22.422163415102183,25.127442223226748,566.5028028202997,22.422163415102183,0.0,22.422163415102183,0.0,10.76890380995432,11.653259605147861,25.127442223226748,0.0,566.5028028202997,0.0,15.663860087206285,4.894956277251964,591.6302450435264,788.8403267247019,197.21008168117547,11.65325960514777,3.88441986838259,15.53767947353036,0.2330651921029554,6.418851294899799,0.0,19.803940596545278,232.44531491035806,1061.3078952679068,804.5041868119082,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.039116054091494,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,22.443505231574218,25.304442840576083,560.5183192611884,22.443505231574218,0.0,22.443505231574218,0.0,10.844761217389753,11.598744014184465,25.304442840576083,0.0,560.5183192611884,0.0,15.774198134385095,4.929436916995343,585.8227621017645,781.097016135686,195.2742540339215,11.59874401418461,3.8662480047282033,15.464992018912813,0.23197488028369218,6.364316477829167,0.0,19.649912528408905,230.3161428421668,838.5824101755054,796.871214270071,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.039160773575844,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,22.55438648295332,25.715342520822375,564.4553081183791,22.55438648295332,0.0,22.55438648295332,0.0,11.020861080352452,11.533525402600866,25.715342520822375,0.0,564.4553081183791,0.0,16.030343389603566,5.009482309251114,590.1706506392014,786.8942008522686,196.72355021306714,11.533525402600853,3.8445084675336174,15.37803387013447,0.23067050805201703,6.416013356808462,0.0,19.77793805654417,232.00216291125653,992.2047122800298,802.9245442418721,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.039183073271555,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,23.01262664605594,26.325186937034744,572.7684657763841,23.01262664605594,0.0,23.01262664605594,0.0,11.28222297301489,11.730403673041048,26.325186937034744,0.0,572.7684657763841,0.0,16.410506142567115,5.1282831695522235,599.0936527134189,798.7915369512252,199.6978842378063,11.73040367304093,3.91013455768031,15.64053823072124,0.2346080734608186,6.5174402658748845,0.0,20.096162657336333,235.58451296171086,857.6907923211859,815.2020430937923,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039885473792943,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,22.88331973439593,26.226644131506056,572.6663710564106,22.88331973439593,0.0,22.88331973439593,0.0,11.239990342074025,11.643329392321904,26.226644131506056,0.0,572.6663710564106,0.0,16.349076861198583,5.109086519124557,598.8930151879167,798.5240202505556,199.6310050626389,11.643329392321943,3.8811097974406477,15.52443918976259,0.23286658784643885,6.513463034509288,0.0,20.065824260235292,235.43335526179516,857.2096901841078,814.8730971117542,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039596270104646,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,22.339849282087826,25.2357200750705,564.0504770273408,22.339849282087826,0.0,22.339849282087826,0.0,10.815308603601647,11.524540678486177,25.2357200750705,0.0,564.0504770273408,0.0,15.731357968875123,4.9160493652734765,589.2861971024113,785.7149294698817,196.42873236747042,11.524540678486193,3.8415135594953975,15.36605423798159,0.23049081356972384,6.397576372525522,0.0,19.7213634328067,231.53572591114124,843.1617722956403,801.4462874387568,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.038836820036316,0.0,0.0,0.0,-5.684341886080802e-14,0.0
