timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,22.729265381719998,25.286847733272438,566.2134093512328,22.729265381719998,0.0,22.729265381719998,0.0,10.837220457116764,11.892044924603232,25.286847733272438,0.0,566.2134093512328,0.0,15.763229755806202,4.926009298689438,591.5002570845053,788.667009446007,197.16675236150175,11.89204492460322,3.9640149748677396,15.856059899470958,0.23784089849206436,6.420739525510502,0.0,19.86189935988123,232.5772564189427,846.8067788851679,804.4302392018132,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039802861130795,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,22.34618737828326,24.76980161048933,557.804387245902,22.34618737828326,0.0,22.34618737828326,0.0,10.615629261638286,11.730558116644973,24.76980161048933,0.0,557.804387245902,0.0,15.44091528965569,4.825286028017403,582.5741888563914,776.7655851418551,194.19139628546378,11.73055811664496,3.9101860388816534,15.640744155526614,0.2346111623328992,6.3211379207737,0.0,19.557196504755538,229.03981394022497,833.9601901748995,792.2065004315108,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03926432353558,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,21.742202599031664,24.255962877690248,544.4423535860461,21.742202599031664,0.0,21.742202599031664,0.0,10.39541266186725,11.346789937164415,24.255962877690248,0.0,544.4423535860461,0.0,15.120600235443272,4.725187573576022,568.6983164637363,758.2644219516484,189.5661054879121,11.346789937164408,3.7822633123881357,15.129053249552543,0.22693579874328815,6.172102422191168,0.0,19.07403106544329,223.546625660254,813.9871447230217,773.3850221870916,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03809761534429,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,21.60043339243336,24.057112754281754,540.1732654985675,21.60043339243336,0.0,21.60043339243336,0.0,10.31019118040647,11.290242212026891,24.057112754281754,0.0,540.1732654985675,0.0,14.996641716954866,4.686450536548396,564.2303782528493,752.307171003799,188.07679275094975,11.290242212027003,3.7634140706756676,15.05365628270267,0.22580484424054004,6.123446037614128,0.0,18.930604151675052,221.80651239170354,696.3885802049217,767.3038127207539,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.03780531759387,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,22.279115755267767,24.984280229752052,556.3735388632512,22.279115755267767,0.0,22.279115755267767,0.0,10.70754866989374,11.571567085374026,24.984280229752052,0.0,556.3735388632512,0.0,15.574616247118167,4.867067577224427,581.3578190930032,775.1437587906709,193.78593969766771,11.571567085373957,3.8571890284579853,15.428756113831941,0.23143134170747912,6.3132637955250726,0.0,19.504945816776875,228.55983725735956,617.38660020671,790.718375037789,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.038914923761453,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,21.688534069065895,24.1409307804569,541.7457486427448,21.688534069065895,0.0,21.688534069065895,0.0,10.34611319162439,11.342420877441503,24.1409307804569,0.0,541.7457486427448,0.0,15.048891915090023,4.702778723465632,565.8866794232017,754.515572564269,188.62889314106724,11.342420877441505,3.780806959147168,15.123227836588672,0.22684841754883006,6.1416854098411555,0.0,18.99110206959212,222.47211472066215,810.0473282129296,769.564464479359,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03808601092099,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,22.102990425085636,24.747829537279102,540.4921144673339,22.102990425085636,0.0,22.102990425085636,0.0,10.606212658833904,11.496777766251732,24.747829537279102,0.0,540.4921144673339,0.0,15.427218412849315,4.821005754015411,565.2399440046129,753.6532586728172,188.4133146682043,11.496777766251704,3.8322592554172346,15.329037021668938,0.22993555532503407,6.147356030791712,0.0,19.046450087225143,222.49032135097883,957.3107680272958,769.0804770856665,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.03873794159639,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,22.692068513558027,25.504813019103555,553.4493061392014,22.692068513558027,0.0,22.692068513558027,0.0,10.930634151044384,11.761434362513643,25.504813019103555,0.0,553.4493061392014,0.0,15.899104219700922,4.968470068656538,578.954119158305,771.9388255444067,192.98470638610166,11.7614343625136,3.920478120837867,15.681912483351468,0.23522868725027202,6.299637451965122,0.0,19.515701654036185,227.92422236884764,829.5704100407104,787.8379297641076,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.039703869977384,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,22.90927308643282,25.82403123888047,563.2461144066731,22.90927308643282,0.0,22.90927308643282,0.0,11.067441959520202,11.841831126912615,25.82403123888047,0.0,563.2461144066731,0.0,16.09809739566575,5.030655436145547,589.0701456455536,785.4268608607381,196.35671521518452,11.841831126912588,3.947277042304196,15.789108169216783,0.23683662253825175,6.407182081233145,0.0,19.82173369034753,231.8004000877532,1058.58999071866,801.5249582564038,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.040068177843807,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,23.224669443670727,25.470138766847157,552.6462611675892,23.224669443670727,0.0,23.224669443670727,0.0,10.915773757220213,12.308895686450514,25.470138766847157,0.0,552.6462611675892,0.0,15.87748910141122,4.961715344191006,578.1163999344363,770.8218665792484,192.7054666448121,12.30889568645055,4.102965228816849,16.411860915267397,0.24617791372901093,6.290566774681307,0.0,19.608237781053546,227.9151296872838,829.2561990653908,786.6993556806597,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.041190040938996,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,22.94669600855137,25.65025300195941,553.0354694197956,22.94669600855137,0.0,22.94669600855137,0.0,10.992965572268321,11.953730436283047,25.65025300195941,0.0,553.0354694197956,0.0,15.989768105117559,4.996802532849237,578.6857224217549,771.5809632290066,192.89524080725164,11.95373043628312,3.984576812094373,15.938307248377493,0.23907460872566239,6.299862284256737,0.0,19.55914887665201,227.97470592182967,829.6071243521361,787.5707313341242,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.040352896107883,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,23.346758458664837,25.86930549117534,564.2180958968163,23.346758458664837,0.0,23.346758458664837,0.0,11.086845210503718,12.259913248161121,25.86930549117534,0.0,564.2180958968163,0.0,16.126320306187225,5.039475095683508,590.0874013879917,786.7832018506556,196.6958004626639,12.259913248161048,4.086637749387016,16.346550997548064,0.24519826496322095,6.418260123703424,0.0,19.940981823882307,232.42635352028336,631.0503414680194,802.9095221568429,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.041263873514602,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,22.528022481077713,25.02727468958011,555.4599533363648,22.528022481077713,0.0,22.528022481077713,0.0,10.725974866962908,11.802047614114807,25.02727468958011,0.0,555.4599533363648,0.0,15.601417988309684,4.875443121346777,580.487228025945,773.98297070126,193.495742675315,11.802047614114905,3.934015871371635,15.73606348548654,0.23604095228229807,6.305417774051052,0.0,19.53392716761998,228.38058756198672,720.1470942369449,789.5843886895697,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.039743480729065,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,21.94717014076869,24.310358997517085,547.4008895905164,21.94717014076869,0.0,21.94717014076869,0.0,10.418725284650181,11.52844485611851,24.310358997517085,0.0,547.4008895905164,0.0,15.154509504945718,4.735784220295537,571.7112485880335,762.2816647840447,190.57041619601117,11.528444856118538,3.8428149520395127,15.371259808158051,0.23056889712237075,6.203319665830677,0.0,19.196233833230952,224.77913776453025,818.4375564933324,777.4361742889904,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.038715844646905,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,21.781151347026917,24.520647118564415,545.1506421258707,21.781151347026917,0.0,21.781151347026917,0.0,10.508848765099039,11.272302581927878,24.520647118564415,0.0,545.1506421258707,0.0,15.28559820378042,4.776749438681382,569.6712892444351,759.5617189925802,189.89042974814504,11.272302581927896,3.757434193975965,15.02973677590386,0.22544605163855788,6.18712583481564,0.0,19.101124059195225,223.93830932645182,815.3907499179137,774.8473171963606,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.038107517338176,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,22.192667937739294,24.70266683403322,547.347473781242,22.192667937739294,0.0,22.192667937739294,0.0,10.586857214585667,11.605810723153628,24.70266683403322,0.0,547.347473781242,0.0,15.399065039397334,4.812207824811667,572.0501406152752,762.7335208203668,190.6833802050917,11.605810723153592,3.8686035743845304,15.474414297538122,0.23211621446307182,6.214554742833417,0.0,19.2472811934978,225.0581437550822,819.3009523080966,778.1325858597642,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.039074912088648,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,23.15046808436805,25.348305520362004,558.477138671819,23.15046808436805,0.0,23.15046808436805,0.0,10.863559508726576,12.286908575641474,25.348305520362004,0.0,558.477138671819,0.0,15.801541103602293,4.937981594875716,583.8254441921811,778.4339255895748,194.6084813973937,12.286908575641467,4.095636191880489,16.382544767521956,0.24573817151282934,6.345220552329051,0.0,19.74689920443266,229.97995711242442,836.9558693889733,794.235466693177,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.041056454399072,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,20.608747808717922,23.62995266994016,489.53288551337846,20.608747808717922,0.0,20.608747808717922,0.0,10.1271225728315,10.481625235886424,23.62995266994016,0.0,489.53288551337846,0.0,14.730360105936727,4.6032375331052275,513.1628381833186,684.2171175777581,171.05427939443953,10.481625235886522,3.4938750786288404,13.975500314515362,0.20963250471773043,5.60422743523199,0.0,17.37671087282755,202.34196281895086,736.1135488109874,698.9474776836948,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03626613667862,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,21.99686694006224,26.835096296551356,490.96684333473905,21.99686694006224,0.0,21.99686694006224,0.0,11.50075555566487,10.49611138439737,26.835096296551356,0.0,490.96684333473905,0.0,16.72837171733072,5.22761616166585,517.8019396312905,690.4025861750539,172.60064654376347,10.496111384397391,3.4987037947991304,13.994815179196522,0.20992222768794783,5.714721322243931,0.0,17.711351813461885,204.96296186362218,959.5719403338951,707.1309578923846,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.036501990154456,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,22.602349544538967,27.821731134286104,499.6846469862346,22.602349544538967,0.0,22.602349544538967,0.0,11.923599057551192,10.678750486987774,27.821731134286104,0.0,499.6846469862346,0.0,17.343416810983552,5.41981775343236,527.5063781205207,703.3418374940276,175.8354593735069,10.678750486987733,3.5595834956625776,14.23833398265031,0.21357500973975466,5.831498403890929,0.0,18.071765242803195,208.9316992790357,759.0404269440953,720.6852543050111,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.037312749832722,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,22.576891999299036,27.689260034780467,507.5725550187079,22.576891999299036,0.0,22.576891999299036,0.0,11.866825729191632,10.710066270107404,27.689260034780467,0.0,507.5725550187079,0.0,17.260837424278737,5.394011695087105,535.2618150534884,713.6824200713178,178.42060501782944,10.710066270107475,3.570022090035825,14.2800883601433,0.21420132540214948,5.906403351230493,0.0,18.275354528245963,211.780598007831,917.0968173072367,730.9432574955965,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.037204308343703,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,23.09473907332918,28.84512621631584,515.6995873836146,23.09473907332918,0.0,23.09473907332918,0.0,12.362196949849649,10.73254212347953,28.84512621631584,0.0,515.6995873836146,0.0,17.98137738159949,5.61918043174984,544.5447135999304,726.0596181332405,181.51490453331013,10.732542123479616,3.577514041159872,14.310056164639487,0.2146508424695923,6.022349660325622,0.0,18.601384805636233,215.54998431465128,783.189436987911,744.04099551484,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.037696623842454,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,23.26756368533494,29.274328868751873,520.9129157488934,23.26756368533494,0.0,23.26756368533494,0.0,12.546140943750805,10.721422741584139,29.274328868751873,0.0,520.9129157488934,0.0,18.248932281819354,5.702791338068548,550.1872446176453,733.5829928235271,183.39574820588177,10.721422741584144,3.573807580528048,14.295230322112191,0.21442845483168285,6.087359023551491,0.0,18.77647062690175,217.7506052297633,791.2054135327436,751.8319251053465,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.037839812834154,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,23.373244890768618,29.72462050430353,521.2500555385195,23.373244890768618,0.0,23.373244890768618,0.0,12.739123073272943,10.634121817495677,29.72462050430353,0.0,521.2500555385195,0.0,18.52963356112428,5.790510487851338,550.9746760428231,734.6329013904308,183.6582253476077,10.634121817495775,3.5447072724985915,14.178829089994366,0.2126824363499155,6.104239170514302,0.0,18.80798890492802,218.11835361974985,792.4662745533415,753.162534951555,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.037769073854452,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,23.276623995115912,29.469404624936274,534.8784563280951,23.276623995115912,0.0,23.276623995115912,0.0,12.629744839258407,10.646879155857505,29.469404624936274,0.0,534.8784563280951,0.0,18.37053794801223,5.740793108753822,564.3478609530314,752.4638146040418,188.11595365101044,10.646879155857604,3.5489597186192015,14.195838874476806,0.21293758311715208,6.23286670202904,0.0,19.14849364045079,223.00000440398045,810.6244893521277,770.834352552054,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03773794713828,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,22.98966389093213,29.07164874872306,528.9474325469535,22.98966389093213,0.0,22.98966389093213,0.0,12.459278035167028,10.5303858557651,29.07164874872306,0.0,528.9474325469535,0.0,18.122586232970225,5.663308197803195,558.0190812956764,744.0254417275685,186.00636043189212,10.530385855765122,3.5101286185883738,14.040514474353495,0.2106077171153024,6.161623787931226,0.0,18.92999813598646,220.4820268893167,801.4907720759252,762.1480279605387,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03736276585293,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,22.91354599192778,28.785305713040742,521.9899949416024,22.91354599192778,0.0,22.91354599192778,0.0,12.336559591303178,10.576986400624602,28.785305713040742,0.0,521.9899949416024,0.0,17.94408667825917,5.60752708695599,550.7753006546432,734.3670675395242,183.59176688488105,10.576986400624598,3.5256621335415326,14.10264853416613,0.21153972801249193,6.083459120807246,0.0,18.729359644427433,217.74931459862574,791.4381612451967,752.3111542177834,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.037413127707435,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,24.033678319040362,29.775432650309135,547.7358820680411,24.033678319040362,0.0,24.033678319040362,0.0,12.760899707275346,11.272778611765016,29.775432650309135,0.0,547.7358820680411,0.0,18.561308665127775,5.800408957852429,577.5113147183501,770.0150862911335,192.50377157278336,11.272778611765116,3.757592870588372,15.030371482353488,0.2254555722353023,6.370621800189685,0.0,19.650997931582012,228.30884870523118,718.6050979105572,788.5763949562612,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.0395238481988,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,23.954236593901093,29.496991049138337,545.6575467118406,23.954236593901093,0.0,23.954236593901093,0.0,12.641567592487863,11.31266900141323,29.496991049138337,0.0,545.6575467118406,0.0,18.387734679982348,5.7461670874944835,575.154537760979,766.8727170146386,191.71817925365966,11.312669001413266,3.770889667137755,15.08355866855102,0.2262533800282653,6.341485198592556,0.0,19.578945347980444,227.38191993489315,611.680522390853,785.260451694621,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.039513586006073,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,23.221524609646377,28.6315161185714,521.5348385698885,23.221524609646377,0.0,23.221524609646377,0.0,12.270649765102034,10.950874844544343,28.6315161185714,0.0,521.5348385698885,0.0,17.848217840148415,5.577568075046379,550.1663546884599,733.5551395846132,183.3887848961533,10.95087484454436,3.65029161484812,14.60116645939248,0.2190174968908872,6.074293869256028,0.0,18.783113031183476,217.69306898337823,791.0809482814847,751.4033574247617,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.038323367689646,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,22.503307836407753,28.09898348846766,509.61933588721075,22.503307836407753,0.0,22.503307836407753,0.0,12.042421495057571,10.460886341350182,28.09898348846766,0.0,509.61933588721075,0.0,17.51624944735647,5.473827952298897,537.7183193756784,716.9577591675712,179.2394397918928,10.460886341350058,3.4869621137833526,13.94784845513341,0.20921772682700115,5.939162863526137,0.0,18.31386928565142,212.66247973397964,920.361619192684,734.4740086149277,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.036915184405512,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,22.309406851946427,27.645496490140303,513.5652552216769,22.309406851946427,0.0,22.309406851946427,0.0,11.848069924345843,10.461336927600584,27.645496490140303,0.0,513.5652552216769,0.0,17.233556253593953,5.38548632924811,541.2107517118172,721.6143356157563,180.40358390393908,10.461336927600549,3.4871123092001826,13.94844923680073,0.20922673855201093,5.965017446920978,0.0,18.37699950763539,213.82742623549575,777.3475847992595,738.8478918693503,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.036852215362867,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,23.207628749204705,25.584079125853023,553.5645511378935,23.207628749204705,0.0,23.207628749204705,0.0,10.9646053396513,12.243023409553405,25.584079125853023,0.0,553.5645511378935,0.0,15.948516857674619,4.983911518023318,579.1486302637466,772.1981736849954,193.04954342124884,12.243023409553459,4.081007803184486,16.324031212737943,0.24486046819106913,6.303167885154526,0.0,19.628930868859225,228.29142196466145,1045.457852876533,788.14669054267,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.041237262893613,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,23.850390847972676,26.4086261593293,565.674720701426,23.850390847972676,0.0,23.850390847972676,0.0,11.317982639712561,12.532408208260113,26.4086261593293,0.0,565.674720701426,0.0,16.462520203218272,5.14453756350571,592.0833468607555,789.4444624810072,197.3611156202518,12.532408208260087,4.177469402753362,16.709877611013447,0.2506481641652017,6.449005991794141,0.0,20.087208622799555,233.46998536526976,849.403723073998,805.9069826842255,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.042180645580505,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,23.78443203796085,26.729332016285625,564.7809740102784,23.78443203796085,0.0,23.78443203796085,0.0,11.455428006979556,12.329004030981295,26.729332016285625,0.0,564.7809740102784,0.0,16.66244073742481,5.207012730445253,591.5103060265641,788.6804080354187,197.17010200885468,12.329004030981341,4.1096680103271135,16.438672041308454,0.2465800806196268,6.449689700591353,0.0,20.04942893778461,233.23248146862267,848.5272195331477,805.3428487728436,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.04177429753075,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,23.621822220076634,26.256882619917832,562.2030597053213,23.621822220076634,0.0,23.621822220076634,0.0,11.252949694250503,12.36887252582613,26.256882619917832,0.0,562.2030597053213,0.0,16.367926828000734,5.114977133750229,588.4599423252391,784.6132564336522,196.15331410841304,12.368872525826077,4.1229575086086925,16.49183003443477,0.24737745051652155,6.409737075650748,0.0,19.94636449062139,231.99472776756062,629.2663204139558,800.9811832616529,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.04169332708642,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,23.19656173616871,25.951446504771955,563.6285816471376,23.19656173616871,0.0,23.19656173616871,0.0,11.122048502045125,12.074513234123584,25.951446504771955,0.0,563.6285816471376,0.0,16.17752509388382,5.055476591838693,589.5800281519096,786.1067042025461,196.52667605063652,12.074513234123565,4.024837744707854,16.099350978831417,0.24149026468247126,6.414829211614535,0.0,19.893262656668394,232.15657252014847,733.6844185761622,802.2842292964299,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.040755991771817,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,22.937934163338568,25.423596517530065,558.8688074974704,22.937934163338568,0.0,22.937934163338568,0.0,10.895827078941458,12.042107084397108,25.423596517530065,0.0,558.8688074974704,0.0,15.848475751187577,4.952648672246117,584.2924040150004,779.0565386866672,194.7641346716668,12.042107084397152,4.01403569479905,16.0561427791962,0.240842141687943,6.351395970500605,0.0,19.711859929388414,230.03491708028895,837.265255258628,794.9050144378548,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.040491610121045,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,23.064548689931378,24.894484408250214,553.8595259406745,23.064548689931378,0.0,23.064548689931378,0.0,10.669064746392953,12.395483943538423,24.894484408250214,0.0,553.8595259406745,0.0,15.518639631117024,4.84957488472407,578.7540103489248,771.6720137985664,192.9180034496416,12.395483943538474,4.131827981179491,16.527311924717964,0.24790967887076945,6.285429791654252,0.0,19.60617149246621,228.0389172785364,829.8574763173924,787.1906534296834,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.04129400200342,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,23.354931848118397,25.044365770672687,547.0719328787146,23.354931848118397,0.0,23.354931848118397,0.0,10.733299616002583,12.621632232115813,25.044365770672687,0.0,547.0719328787146,0.0,15.61207216873103,4.878772552728447,572.1162986493873,762.8217315325164,190.7054328831291,12.621632232115772,4.207210744038591,16.828842976154363,0.2524326446423154,6.222050301907327,0.0,19.48835515722884,225.75425428367464,821.2254847811801,778.4338037012475,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.042022910217415,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,22.82463976639365,24.932450182729507,546.9938850960759,22.82463976639365,0.0,22.82463976639365,0.0,10.685335792598362,12.139303973795286,24.932450182729507,0.0,546.9938850960759,0.0,15.5423066074158,4.856970814817437,571.9263352788055,762.5684470384073,190.64211175960182,12.13930397379541,4.046434657931803,16.18573863172721,0.24278607947590816,6.217912356442644,0.0,19.372963473124333,225.37917914139393,820.130154186593,778.110753645823,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.040712784609152,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,19.6629855747737,23.471033705739753,520.8575560877773,19.6629855747737,0.0,19.6629855747737,0.0,10.059014445317038,9.603971129456662,23.471033705739753,0.0,520.8575560877773,0.0,14.631293738642965,4.572279293325926,544.3285897935172,725.7714530580229,181.44286326450572,9.603971129456633,3.201323709818878,12.805294839275511,0.19207942258913266,5.9127065720499665,0.0,18.00470525365524,213.32595751594485,924.795045130854,740.4027467966658,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.03306323160758,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,19.540465397795945,23.011507348847204,512.5893052968604,19.540465397795945,0.0,19.540465397795945,0.0,9.862074578077376,9.678390819718569,23.011507348847204,0.0,512.5893052968604,0.0,14.344835749930729,4.482761171853353,535.6008126457075,714.1344168609432,178.5336042152358,9.678390819718594,3.226130273239531,12.904521092958124,0.19356781639437184,5.816238273434019,0.0,17.759414045875793,210.01171579603286,765.1529938395364,728.479252610874,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.033035356841406,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,19.393704766341173,23.086163665110284,510.02130820495324,19.393704766341173,0.0,19.393704766341173,0.0,9.894070142190127,9.499634624151048,23.086163665110284,0.0,510.02130820495324,0.0,14.39137475227655,4.497304610086422,533.1074718700635,710.809962493418,177.7024906233545,9.499634624151145,3.166544874717048,12.666179498868193,0.1899926924830229,5.792797992002841,0.0,17.659999375998368,209.00913016864217,761.5103068050468,725.2013372456945,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.032599409308077,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,19.479720624372547,23.083798554199916,508.4441727369611,19.479720624372547,0.0,19.479720624372547,0.0,9.893056523228537,9.586664101144008,23.083798554199916,0.0,508.4441727369611,0.0,14.389900397423327,4.49684387419479,531.5279712911611,708.703961721548,177.175990430387,9.586664101143995,3.1955547003813316,12.782218801525326,0.1917332820228799,5.7769556839956095,0.0,17.63658687495788,208.4736648459395,974.2915286603934,723.0938621189713,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.03285721837485,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,19.548998201200405,22.918570589280634,507.05322453753195,19.548998201200405,0.0,19.548998201200405,0.0,9.822244538263131,9.726753662937274,22.918570589280634,0.0,507.05322453753195,0.0,14.286901146564555,4.464656608301423,529.9717951268126,706.6290601690835,176.65726504227086,9.726753662937345,3.2422512209791146,12.969004883916458,0.19453507325874686,5.758089363053738,0.0,17.614531365841124,207.931328673705,757.452122001718,720.915961315648,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.033145566987553,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,19.2536382645887,22.96988420083906,506.497566326221,19.2536382645887,0.0,19.2536382645887,0.0,9.844236086073886,9.409402178514814,22.96988420083906,0.0,506.497566326221,0.0,14.318888852471108,4.474652766397221,529.46745052706,705.9566007027466,176.48915017568666,9.409402178514744,3.136467392838248,12.545869571352991,0.18818804357029487,5.754072189287381,0.0,17.53668800478746,207.57921857256727,756.3003073642161,720.2754895552177,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03231896028333,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,19.31467176790391,22.55030257900625,503.5993198847931,19.31467176790391,0.0,19.31467176790391,0.0,9.66441539100268,9.65025637690123,22.55030257900625,0.0,503.5993198847931,0.0,14.057331477822082,4.392916086819401,526.1496224637993,701.5328299517324,175.3832074879331,9.650256376901265,3.2167521256337546,12.867008502535018,0.19300512753802526,5.712502276218118,0.0,17.472927333748082,206.3713104378905,751.8356046695937,715.5901614295545,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.032692971788524,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,19.521894034376004,22.752314231211166,508.1818536153999,19.521894034376004,0.0,19.521894034376004,0.0,9.750991813376217,9.770902220999787,22.752314231211166,0.0,508.1818536153999,0.0,14.183260819456317,4.432269006080099,530.9341678466111,707.9122237954814,176.97805594887035,9.770902220999872,3.2569674069999572,13.027869627999829,0.19541804441999744,5.764387963090334,0.0,17.63864787595425,208.26574624541502,758.7218081264022,722.0954846149377,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.033117885908965,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,19.666244464124773,23.00649341158243,513.9806570045378,19.666244464124773,0.0,19.666244464124773,0.0,9.859925747821043,9.806318716303732,23.00649341158243,0.0,513.9806570045378,0.0,14.34171017864879,4.481784430827747,536.9871504161201,715.9828672214935,178.99571680537338,9.80631871630366,3.268772905434553,13.075091621738212,0.19612637432607316,5.83000137239285,0.0,17.823163852603713,210.5955657409583,767.2489606212033,730.3245774001423,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.033335771880953,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,19.611785456133653,23.065846186558147,512.9059330536546,19.611785456133653,0.0,19.611785456133653,0.0,9.885362651382065,9.726422804751586,23.065846186558147,0.0,512.9059330536546,0.0,14.378709311101186,4.493346659719121,535.9717792402128,714.6290389869503,178.65725974673757,9.72642280475158,3.2421409349171935,12.968563739668774,0.1945284560950316,5.8210347161332905,0.0,17.78304577789761,210.1913562914998,765.774920987846,729.0077482980514,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.033161812565613,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,19.767770899977094,22.70482116457477,507.78884172155233,19.767770899977094,0.0,19.767770899977094,0.0,9.730637641960616,10.037133258016478,22.70482116457477,0.0,507.78884172155233,0.0,14.153654751942714,4.423017109982098,530.4936628861271,707.3248838481695,176.83122096204238,10.037133258016606,3.3457110860055352,13.382844344022141,0.2007426651603321,5.759033052152766,0.0,17.680776946946242,208.24050182228936,758.5019356083933,721.4785386001122,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.03378873146284,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,19.56104830825148,22.672905948600704,504.08069170618273,19.56104830825148,0.0,19.56104830825148,0.0,9.716959692257447,9.84408861599403,0.0,22.672905948600828,504.08069170618273,0.0,14.13375955237447,4.416799860117021,504.0806917061826,672.1075889415768,168.0268972353942,9.844088615993925,3.281362871997975,35.798357436592724,0.5369753615488908,5.49426503603384,0.4534581189720166,17.538334353687183,199.74809283775113,531.2525669018656,686.2413484939513,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.03319500175041,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,18.5434085135997,21.415144210790107,488.33523811999123,18.5434085135997,0.0,18.5434085135997,0.0,9.177918947481476,9.365489566118224,0.0,21.415144210790118,488.33523811999123,0.0,13.349700287245785,4.1717813397643075,488.33523811999123,651.113650826655,162.77841270666374,9.365489566118253,3.121829855372751,33.90246363228112,0.5085369544842168,5.311655265415714,0.42830288421580237,16.903610209536023,193.22412921545256,610.2691762277691,664.4633511139008,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.03168305632405,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,18.749477122143922,22.49159233983102,491.7793319652685,18.749477122143922,0.0,18.749477122143922,0.0,9.639253859927582,9.11022326221634,22.49159233983102,0.0,491.7793319652685,0.0,14.020732887167393,4.38147902723981,514.2709243050995,685.6945657401326,171.42364143503315,9.110223262216262,3.036741087405421,12.146964349621683,0.18220446524432524,5.592541089847614,0.0,17.038915558081772,201.6555226628521,882.1534363367136,699.7152986273,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.031433537552253,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,19.14472328209358,23.705560334716843,500.11645248938123,19.14472328209358,0.0,19.14472328209358,0.0,10.159525857735792,8.985197424357787,23.705560334716843,0.0,500.11645248938123,0.0,14.777492156706607,4.617966298970815,523.8220128240981,698.4293504321308,174.6073376080327,8.985197424357802,2.995065808119267,11.980263232477068,0.179703948487156,5.712331334935318,0.0,17.344313356352,205.45671835489728,748.4234544610889,713.2068425888374,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.031574425709188,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,19.34367571777807,23.939586927824198,507.5893026948174,19.34367571777807,0.0,19.34367571777807,0.0,10.259822969067514,9.083852748710553,23.939586927824198,0.0,507.5893026948174,0.0,14.923378864098202,4.663555895030688,531.5288896226416,708.7051861635221,177.17629654088051,9.083852748710612,3.0279509162368705,12.111803664947482,0.18167705497421222,5.7940806347829,0.0,17.584860022301832,208.428421064207,974.111158303547,723.6285650276203,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.03189970724574,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,19.34063862357374,24.323671373424133,509.0766634533205,19.34063862357374,0.0,19.34063862357374,0.0,10.424430588610344,8.916208034963397,0.0,24.323671373424304,509.0766634533205,0.0,15.162808128887773,4.738377540277429,509.0766634533203,678.7688846044271,169.69222115110676,8.916208034963367,2.972069344987789,36.21194875337546,0.5431792313006318,5.577240062001686,0.4864734274684861,17.6236260553707,201.6331868125135,539.5639883639112,693.9316927333148,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.031593688779058,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,19.37620111667524,24.322556793487507,509.04036849679346,19.37620111667524,0.0,19.37620111667524,0.0,10.423952911494649,8.952248205180593,24.322556793487507,0.0,509.04036849679346,0.0,15.162113325810399,4.738160414315749,533.362925290281,711.1505670537081,177.78764176342702,8.952248205180599,2.9840827350601993,11.936330940240797,0.17904496410361195,5.820080388772561,0.0,17.630263943798525,209.13927420947766,761.878400616434,726.3126803795185,0.0,0.0,0.0,0.0,0.0,160.2285068270949,23.031700353068747,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,20.743906138177657,26.56094579011762,553.3978457964936,20.743906138177657,0.0,20.743906138177657,0.0,11.38326248147898,9.360643656698677,26.56094579011762,0.0,553.3978457964936,0.0,16.55747270033306,5.174210218854082,579.9587915866111,773.2783887821481,193.31959719553703,9.360643656698741,3.1202145522329134,12.480858208931654,0.1872128731339748,6.330806831668464,0.0,19.098015655335644,227.2300573267621,716.6840112194866,789.8358614824812,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.033592504057804,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,20.56960854583997,26.45218739425854,549.4941713813698,20.56960854583997,0.0,20.56960854583997,0.0,11.33665174039652,9.23295680544345,26.45218739425854,0.0,549.4941713813698,0.0,16.489675258758577,5.153023518362056,575.9463587756284,767.9284783675045,191.9821195918761,9.232956805443392,3.0776522684811303,12.310609073924521,0.1846591361088678,6.288507335641455,0.0,18.9573208878523,225.6432827383219,822.1592500597902,784.418153626263,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03325439642989,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,20.737226772538868,26.762875354748722,504.551786152405,20.737226772538868,0.0,20.737226772538868,0.0,11.469803723463736,9.267423049075134,26.762875354748722,0.0,504.551786152405,0.0,16.683350870492706,5.2135471470289705,531.3146615071537,708.4195486762048,177.1048871690512,9.267423049075097,3.0891410163583655,12.356564065433462,0.18534846098150193,5.848404122166512,0.0,17.802167694330286,209.24349560991683,761.2953838896094,725.1028995466976,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.033423980338647,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,20.053224569991777,25.29503948598318,491.08795565631914,20.053224569991777,0.0,20.053224569991777,0.0,10.840731208278509,9.21249336171327,25.29503948598318,0.0,491.08795565631914,0.0,15.768336302950559,4.9276050946720495,516.3829951423023,688.5106601897364,172.1276650474341,9.212493361713218,3.0708311205710723,12.28332448228429,0.18424986723426434,5.669730741142687,0.0,17.2992049154997,203.27928678655388,739.7155064988478,704.2789964926869,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.032564846071022,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,19.771639805391423,24.569893373693766,487.0603637714481,19.771639805391423,0.0,19.771639805391423,0.0,10.529954303011618,9.241685502379804,24.569893373693766,0.0,487.0603637714481,0.0,15.316297168016899,4.786342865005281,511.63025714514185,682.1736761935224,170.5434190483806,9.241685502379841,3.0805618341266134,12.322247336506454,0.1848337100475968,5.607700438925294,0.0,17.13229906635552,201.33515696284093,732.7370539133741,697.4899733615393,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03234653282315,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,19.40719670603271,23.63025308797484,485.6495028799921,19.40719670603271,0.0,19.40719670603271,0.0,10.127251323417791,9.279945382614919,23.63025308797484,0.0,485.6495028799921,0.0,14.730547379516787,4.603296056098996,509.27975596796693,679.0396746239559,169.75991865598897,9.27994538261493,3.0933151275383097,12.373260510153239,0.18559890765229858,5.5654026214391665,0.0,17.01702976239898,200.22456113111673,728.9115138051163,693.7702220034727,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.03204765704903,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,23.601927309760782,25.886095569112914,531.1385255286245,23.601927309760782,0.0,23.601927309760782,0.0,11.09404095819125,12.507886351569534,25.886095569112914,0.0,531.1385255286245,0.0,16.136786848278184,5.042745890086932,557.0246210977374,742.6994947969831,185.67487369924578,12.507886351569475,4.169295450523158,16.677181802092633,0.2501577270313895,6.087968122359633,0.0,19.118902792604423,220.3439436818513,800.9704920893492,758.8362816452614,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.041882988270487,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,22.911263423097843,25.359972168446127,514.7281209042487,22.911263423097843,0.0,22.911263423097843,0.0,10.868559500762629,12.042703922335216,25.359972168446127,0.0,514.7281209042487,0.0,15.808813819291098,4.940254318528468,540.088093072695,720.11745743026,180.029364357565,12.042703922335207,4.014234640778402,16.056938563113608,0.24085407844670412,5.9080803740958725,0.0,18.536432197478604,213.66921996689302,991.4787483616061,735.9262712495511,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.040522601082035,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,22.969570044267066,25.279817204130634,507.8655779528963,22.969570044267066,0.0,22.969570044267066,0.0,10.834207373198847,12.135362671068217,25.279817204130634,0.0,507.8655779528963,0.0,15.758847088289233,4.924639715090385,533.1453951570269,710.8605268760358,177.71513171900895,12.135362671068311,4.045120890356103,16.180483561424413,0.2427072534213662,5.837050295652881,0.0,18.367034934211624,211.13168480774132,767.2466500090352,726.6193739643251,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.04075378940401,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,23.25602855144178,25.419280373550926,511.9914152875321,23.25602855144178,0.0,23.25602855144178,0.0,10.8939773029504,12.36205124849138,25.419280373550926,0.0,511.9914152875321,0.0,15.845785167927856,4.951807864977455,537.410695661083,716.5475942147773,179.13689855369432,12.362051248491486,4.120683749497162,16.482734997988647,0.2472410249698297,5.882492564081849,0.0,18.537585806562706,212.87670956378332,921.0209460229265,732.3933793827051,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.041452282643373,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,22.435460001520397,24.844191209262526,512.3543261652276,22.435460001520397,0.0,22.435460001520397,0.0,10.647510518255372,11.787949483265024,24.844191209262526,0.0,512.3543261652276,0.0,15.487288026553268,4.839777508297896,537.1985173744902,716.2646898326535,179.06617245816338,11.787949483265054,3.9293164944216845,15.717265977686738,0.23575898966530107,5.868868997930152,0.0,18.37184744570344,212.31174189418186,771.9457192701922,731.7519778592068,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039703025327054,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,22.84621560249175,25.30648328794355,522.036639280814,22.84621560249175,0.0,22.84621560249175,0.0,10.845635694832954,12.000579907658796,25.30648328794355,0.0,522.036639280814,0.0,15.775470101575205,4.929834406742252,547.3431225687576,729.7908300916768,182.4477075229192,12.000579907658743,4.000193302552914,16.000773210211655,0.24001159815317483,5.979560891446447,0.0,18.71620721519406,216.31351493700805,786.5028531082573,745.566300193252,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.040421936035948,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,22.806061792757653,25.56149866629478,531.1451743311069,22.806061792757653,0.0,22.806061792757653,0.0,10.954927999840622,11.851133792917032,25.56149866629478,0.0,531.1451743311069,0.0,15.934440727040906,4.979512727200283,556.7066729974017,742.2755639965355,185.56889099913388,11.851133792917052,3.9503779309723503,15.801511723889401,0.23702267585834103,6.0782967032999125,0.0,18.949002524886644,219.76310356135141,799.2758383515106,758.2100047235764,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.0400164147564,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,22.668258317129755,25.357876173145748,540.0186744640969,22.668258317129755,0.0,22.668258317129755,0.0,10.867661217062466,11.800597100067288,25.357876173145748,0.0,540.0186744640969,0.0,15.807507224818133,4.9398460077556665,565.3765506372426,753.8354008496568,188.4588502124142,11.800597100067318,3.9335323666891058,15.734129466756423,0.23601194200134634,6.160923029835342,0.0,19.154701675669195,222.88386523436486,810.9286741887373,769.6429080744749,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039718671885563,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,22.08167289963199,24.585088934785805,542.4268100969298,22.08167289963199,0.0,22.08167289963199,0.0,10.536466686336777,11.545206213295213,24.585088934785805,0.0,542.4268100969298,0.0,15.325769725580766,4.78930303924399,567.0118990317156,756.0158653756208,189.0039663439052,11.545206213295078,3.8484020710983593,15.393608284393437,0.23090412426590154,6.161820769012873,0.0,19.093163966219997,223.12756031374633,812.2211322450937,771.3416351012016,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.038784205465486,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,22.339161921225013,24.35841301079335,539.3672475315786,22.339161921225013,0.0,22.339161921225013,0.0,10.43931986176858,11.899842059456432,24.35841301079335,0.0,539.3672475315786,0.0,15.184465253481571,4.745145391712991,563.7256605423719,751.6342140564958,187.90855351412395,11.899842059456377,3.9666140198187922,15.866456079275169,0.23799684118912753,6.124424865639586,0.0,19.06711096215262,222.04984559463705,808.1146680582341,766.8186793099774,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.039683135566403,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,22.323938146274628,24.802714229678386,542.7558824556539,22.323938146274628,0.0,22.323938146274628,0.0,10.629734669862167,11.69420347641246,24.802714229678386,0.0,542.7558824556539,0.0,15.461432247072242,4.831697577210075,567.5585966853323,756.744795580443,189.18619889511075,11.694203476412433,3.898067825470811,15.592271301883244,0.23388406952824864,6.171640251446891,0.0,19.153656466933718,223.4751450857005,702.1089360852429,772.2062278275152,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.039284962445475,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,22.882611515658766,25.078739268666833,548.940179241081,22.882611515658766,0.0,22.882611515658766,0.0,10.748031115142933,12.134580400515835,25.078739268666833,0.0,548.940179241081,0.0,15.633499803844266,4.885468688701334,574.0189185097478,765.358558012997,191.33963950324926,12.13458040051572,4.04486013350524,16.17944053402096,0.24269160801031436,6.2417639704708145,0.0,19.43692883078492,226.1913527347219,608.282710861208,780.9920578168413,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.040559894979623,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,23.046155490809255,25.072682332426126,542.5517517071107,23.046155490809255,0.0,23.046155490809255,0.0,10.745435285325485,12.300720205483769,25.072682332426126,0.0,542.5517517071107,0.0,15.629724051382524,4.884288766057039,567.6244340395368,756.8325787193824,189.2081446798456,12.300720205483813,4.100240068494604,16.400960273978416,0.24601440410967623,6.177697987043891,0.0,19.30258484862437,223.91897075417518,814.5895602845213,772.4623027707648,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.04093759710792,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,22.89224162806447,24.749689569997287,535.2106729415285,22.89224162806447,0.0,22.89224162806447,0.0,10.607009815713127,12.28523181235134,24.749689569997287,0.0,535.2106729415285,0.0,15.42837791376455,4.821368098051422,559.9603625115258,746.6138166820343,186.65345417050858,12.28523181235127,4.095077270783756,16.380309083135025,0.24570463624702535,6.094597416515203,0.0,19.075154868867884,220.98535646097386,951.3154728471825,762.0421945957988,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.04077810034872,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,23.03033866860554,24.271620248926634,532.3350191688934,23.03033866860554,0.0,23.03033866860554,0.0,10.402122963825704,12.628215704779837,24.271620248926634,0.0,532.3350191688934,0.0,15.13036067465557,4.728237710829866,556.60663941782,742.1421858904266,185.53554647260665,12.628215704779777,4.209405234926592,16.83762093970637,0.25256431409559554,6.051498799156733,0.0,19.02846138145668,219.80571391307214,799.4426919994978,757.2725465650822,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.04157061440985,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,22.786626778290916,24.572577272299046,533.0914288290898,22.786626778290916,0.0,22.786626778290916,0.0,10.53110454527102,12.255522233019898,24.572577272299046,0.0,533.0914288290898,0.0,15.317970247666938,4.786865702395918,557.6640061013887,743.5520081351849,185.88800203379623,12.255522233019846,4.0851740776732814,16.340696310693126,0.2451104446603969,6.068091606459869,0.0,18.99642500649165,220.06966887147732,1015.3304736500774,758.8699783828519,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.040730883059876,0.0,0.0,0.0,8.526512829121202e-14,0.0
