timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,33.71807693297743,0.0,528.0008923021053,33.718076932977226,0.0,33.718076932977226,0.0,33.71807693297743,0.0,0.0,0.0,528.0008923021055,0.0,49.04447553887626,15.326398605898833,528.0008923021055,704.0011897361406,176.00029743403516,0.0,0.0,0.0,0.0,5.280008923021056,0.0,21.19757668658302,217.8042816495381,5354.711367204137,753.0456652750169,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.0447085056946,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,34.235410444382396,0.0,535.8879163356709,34.23541044438208,0.0,34.23541044438208,0.0,34.235410444382396,0.0,0.0,0.0,535.8879163356711,0.0,49.796960646374394,15.561550201991999,535.8879163356711,714.5172217808947,178.62930544522368,0.0,0.0,0.0,0.0,5.358879163356711,0.0,21.517136994859726,221.0668718054321,791.1901985854852,764.3141824272691,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.04543728146275,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,33.96888360187369,0.0,541.816051068512,33.96888360187333,0.0,33.96888360187333,0.0,33.96888360187369,0.0,0.0,0.0,541.8160510685123,0.0,49.40928523908901,15.440401637215315,541.8160510685123,722.4214014246829,180.60535035617073,0.0,0.0,0.0,0.0,5.418160510685123,0.0,21.617275779035893,223.08118828310705,798.8661229534929,771.830686663772,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.04490399374548,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,33.61642553735618,0.0,536.0384465858771,33.616425537355966,0.0,33.616425537355966,0.0,33.61642553735618,0.0,0.0,0.0,536.0384465858772,0.0,48.89661896342717,15.28019342607099,536.0384465858772,714.7179287811696,178.6794821952924,0.0,0.0,0.0,0.0,5.360384465858772,0.0,21.388848971858707,220.70890905908084,7454.40991787749,763.6145477445967,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.044162610559102,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,34.269828435581935,0.0,541.0254681837689,34.26982843558163,0.0,34.26982843558163,0.0,34.269828435581935,0.0,0.0,0.0,541.0254681837692,0.0,49.84702317902827,15.577194743446334,541.0254681837692,721.3672909116923,180.34182272792307,0.0,0.0,0.0,0.0,5.410254681837692,0.0,21.660637243553666,222.98990939676077,798.2852060161114,771.2143140907206,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.04517113059891,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,34.063023851957276,0.0,538.1100672377651,34.06302385195701,0.0,34.06302385195701,0.0,34.063023851957276,0.0,0.0,0.0,538.1100672377654,0.0,49.54621651193786,15.483192659980581,538.1100672377654,717.4800896503539,179.37002241258847,0.0,0.0,0.0,0.0,5.381100672377654,0.0,21.539184978963988,221.77350072391067,793.946591813633,767.0263061622917,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.04487202213836,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,34.454123114007814,0.0,543.8360891699311,34.454123114007785,0.0,34.454123114007785,0.0,34.454123114007814,0.0,0.0,0.0,543.8360891699315,0.0,50.11508816582955,15.660965051821734,543.8360891699315,725.1147855599086,181.27869638997714,0.0,0.0,0.0,0.0,5.438360891699315,0.0,21.774502472466637,224.15252480596484,802.4427370899037,775.2298737257381,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.045308050916283,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,34.60268276516219,0.0,563.6635410496874,34.60268276516183,0.0,34.60268276516183,0.0,34.60268276516219,0.0,0.0,0.0,563.6635410496878,0.0,50.33117493114501,15.728492165982814,563.6635410496878,751.5513880662503,187.88784701656257,0.0,0.0,0.0,0.0,5.636635410496877,0.0,22.3316771447318,231.58465173777407,0.0,801.8825629973953,0.0,0.0,0.0,0.0,829.8508755526235,11120.543417707573,23.04534223906709,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,33.79259064391211,0.0,555.2390620627464,33.79259064391182,0.0,33.79259064391182,0.0,33.79259064391211,0.0,0.0,0.0,555.2390620627466,0.0,49.152859118417624,15.360268474505506,555.2390620627466,740.3187494169954,185.07968735424885,0.0,0.0,0.0,0.0,5.552390620627466,0.0,21.935311765266732,227.92765821464857,0.0,789.471608535413,0.0,0.0,0.0,0.0,816.9593109213072,10259.39269164324,23.044477752093037,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,33.602494023281956,0.0,537.6979495236543,33.60249402328165,0.0,33.60249402328165,0.0,33.602494023281956,0.0,0.0,0.0,537.6979495236545,0.0,48.87635494295557,15.273860919673616,537.6979495236545,716.9305993648727,179.23264984121818,0.0,0.0,0.0,0.0,5.3769794952365455,0.0,21.429848635152126,221.31333889128047,792.6137824382166,765.8069543078283,0.0,0.0,0.0,0.0,0.0,10259.39269164324,23.044354867600234,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,34.243114447392585,0.0,549.9044802932102,34.2431144473923,0.0,34.2431144473923,0.0,34.243114447392585,0.0,0.0,0.0,549.9044802932104,0.0,49.80816646893467,15.565052021542085,549.9044802932104,733.2059737242805,183.30149343107013,0.0,0.0,0.0,0.0,5.499044802932104,0.0,21.8902222851778,226.2558125407221,0.0,783.0141401932152,0.0,0.0,0.0,0.0,810.4034072813249,9405.15249478655,23.045201512581748,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,33.567728638238655,0.0,543.3401255036771,33.56772863823835,0.0,33.56772863823835,0.0,33.567728638238655,0.0,0.0,0.0,543.3401255036774,0.0,48.825787110165315,15.258058471926661,543.3401255036774,724.4535006715698,181.11337516789246,0.0,0.0,0.0,0.0,5.433401255036775,0.0,21.571936935838977,223.37677183069488,0.0,773.2792877817351,0.0,0.0,0.0,0.0,800.2846259726106,8561.578429956751,23.04421475353217,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,33.14224300677961,0.0,537.5742007060388,33.142243006779395,0.0,33.142243006779395,0.0,33.14224300677961,0.0,0.0,0.0,537.5742007060392,0.0,48.206898918952156,15.06465591217255,537.5742007060392,716.7656009413855,179.19140023534638,0.0,0.0,0.0,0.0,5.375742007060392,0.0,21.328213649258785,220.96001180383809,0.0,764.9724998603376,0.0,0.0,0.0,0.0,791.6764555166567,7727.078173502881,23.04372642818106,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,34.04829739498576,0.0,557.9447302678304,34.04829739498544,0.0,34.04829739498544,0.0,34.04829739498576,0.0,0.0,0.0,557.9447302678308,0.0,49.524796210888375,15.476498815902618,557.9447302678308,743.9263070237744,185.9815767559436,0.0,0.0,0.0,0.0,5.579447302678308,0.0,22.061656505405892,229.09917937993043,0.0,793.4511032346627,0.0,0.0,0.0,0.0,821.0922070427464,6861.570992413006,23.04482889624957,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,32.84884974490113,0.0,504.94682165292,32.84884974490083,0.0,32.84884974490083,0.0,32.84884974490113,0.0,0.0,0.0,504.9468216529202,0.0,47.780145083492556,14.931295338591424,504.9468216529202,673.2624288705603,168.31560721764006,0.0,0.0,0.0,0.0,5.049468216529203,0.0,20.400889964287686,208.69726073704834,746.4929321348693,721.0425739540528,0.0,0.0,0.0,0.0,0.0,6861.570992413006,23.042899031484968,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,33.40086045874321,0.0,547.4721037898806,33.400860458743,0.0,33.400860458743,0.0,33.40086045874321,0.0,0.0,0.0,547.472103789881,0.0,48.583069758171945,15.182209299428733,547.472103789881,729.9628050531746,182.49070126329366,0.0,0.0,0.0,0.0,5.47472103789881,0.0,21.645774630465212,224.7934062310864,0.0,778.5458748113466,0.0,0.0,0.0,0.0,805.66637047971,6012.32407077403,23.04388636131609,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,33.12267131114457,0.0,546.9035211639347,33.122671311144444,0.0,33.122671311144444,0.0,33.12267131114457,0.0,0.0,0.0,546.9035211639349,0.0,48.17843099802847,15.055759686883896,546.9035211639349,729.2046948852465,182.3011737213116,0.0,0.0,0.0,0.0,5.4690352116393495,0.0,21.571258170035833,224.3972267898707,347.4403070394365,777.3831258832749,0.0,0.0,0.0,0.0,456.9831122255136,5530.621575152376,23.043429120265465,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,33.09945304732064,0.0,545.3495531836297,33.09945304732034,0.0,33.09945304732034,0.0,33.09945304732064,0.0,0.0,0.0,545.3495531836301,0.0,48.144658977920926,15.04520593060029,545.3495531836301,727.1327375781734,181.78318439454335,0.0,0.0,0.0,0.0,5.4534955318363005,0.0,21.52511627557854,223.80700213255847,0.0,775.2773965560943,0.0,0.0,0.0,0.0,802.2560083635085,4684.969490824449,23.043262420000424,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,32.33641659340492,0.0,536.5317132214782,32.336416593404664,0.0,32.336416593404664,0.0,32.33641659340492,0.0,0.0,0.0,536.5317132214785,0.0,47.034787772225336,14.698371178820418,536.5317132214785,715.375617628638,178.8439044071595,0.0,0.0,0.0,0.0,5.365317132214785,0.0,21.128382626379747,220.03597534457447,0.0,762.4104054008633,0.0,0.0,0.0,0.0,788.9041051594575,3853.3915482374896,23.04232732385362,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,31.62233838282716,0.0,538.9731859756629,31.622338382826854,0.0,31.622338382826854,0.0,31.622338382827163,0.0,0.0,0.0,538.9731859756632,0.0,45.99612855683951,14.373790174012345,538.9731859756632,718.6309146342176,179.6577286585544,0.0,0.0,0.0,0.0,5.389731859756632,0.0,21.04048314076516,220.46173383308854,0.0,764.627043191057,0.0,0.0,0.0,0.0,791.0572581915783,3019.543983073064,23.041895593275164,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,32.65697892774695,0.0,549.5427479838563,32.65697892774661,0.0,32.65697892774661,0.0,32.65697892774695,0.0,0.0,0.0,549.5427479838567,0.0,47.50106025854102,14.844081330794069,549.5427479838567,732.7236639784755,183.18091599461889,0.0,0.0,0.0,0.0,5.4954274798385665,0.0,21.54167921843164,225.06210402368316,0.0,780.2247242370165,0.0,0.0,0.0,0.0,807.2618309352865,2168.615298448637,23.04334521481863,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,32.99821600064973,0.0,538.6539502759748,32.99821600064945,0.0,32.99821600064945,0.0,32.99821600064973,0.0,0.0,0.0,538.6539502759749,0.0,47.99740509185415,14.999189091204421,538.6539502759749,718.2052670346332,179.5513167586583,0.0,0.0,0.0,0.0,5.386539502759749,0.0,21.32604844165212,221.26309379427457,0.0,766.2026721264873,0.0,0.0,0.0,0.0,792.9152600708991,1332.8092273390355,23.044124797129985,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,33.62317721543175,0.0,548.1031331480291,33.62317721543141,0.0,33.62317721543141,0.0,33.62317721543175,0.0,0.0,0.0,548.1031331480293,0.0,48.90643958608255,15.283262370650796,548.1031331480293,730.8041775307057,182.70104438267643,0.0,0.0,0.0,0.0,5.481031331480294,0.0,21.71000599936046,225.175344084168,806.9016544476285,779.7106171167883,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.044870335063155,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,33.39213457674352,0.0,545.7601236037723,33.39213457674326,0.0,33.39213457674326,0.0,33.39213457674352,0.0,0.0,0.0,545.7601236037726,0.0,48.5703775661724,15.178242989428874,545.7601236037726,727.6801648050301,181.92004120125753,0.0,0.0,0.0,0.0,5.457601236037727,0.0,21.598542434549998,224.15442786127414,803.3066860417898,776.2505423712025,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04424862589379,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,55.27186896411655,0.0,860.2310946094002,55.27186896411638,0.0,55.27186896411638,0.0,55.27186896411656,0.0,0.0,0.0,860.2310946094007,0.0,80.39544576598772,25.12357680187116,860.2310946094007,1146.9747928125341,286.74369820313353,0.0,0.0,0.0,0.0,8.602310946094006,0.0,34.60772240478077,355.07730835587944,5845.768388248913,1227.3702385785218,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.072259309699998,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,45.26693762545242,0.0,705.3785576857651,45.26693762545217,0.0,45.26693762545217,0.0,45.26693762545242,0.0,0.0,0.0,705.3785576857655,0.0,65.84281836429443,20.57588073884201,705.3785576857655,940.5047435810206,235.12618589525516,0.0,0.0,0.0,0.0,7.053785576857655,0.0,28.366076349231903,291.12192856018675,1041.7674238714042,1006.3475619453151,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.059198803348348,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,53.972038783833014,0.0,844.45926605533,53.97203878383267,0.0,53.97203878383267,0.0,53.972038783833014,0.0,0.0,0.0,844.4592660553305,0.0,78.50478368557529,24.532744901742277,844.4592660553305,1125.945688073774,281.4864220184435,0.0,0.0,0.0,0.0,8.444592660553306,0.0,33.91199523857128,348.3757548193104,1246.8070596584732,1204.4504717593493,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.07068197094636,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,42.07948163361027,0.0,661.3960943814405,42.079481633610186,0.0,42.079481633610186,0.0,42.07948163361027,0.0,0.0,0.0,661.3960943814409,0.0,61.20651873979676,19.12703710618649,661.3960943814409,881.8614591752545,220.46536479381362,0.0,0.0,0.0,0.0,6.613960943814409,0.0,26.519381726210668,272.7257445700252,976.2013205850756,943.0679779150512,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.05506054704999,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,36.04385968043111,0.0,569.9016699510994,36.0438596804308,0.0,36.0438596804308,0.0,36.04385968043111,0.0,0.0,0.0,569.9016699510996,0.0,52.42743226244526,16.383572582014143,569.9016699510996,759.8688932681328,189.9672233170332,0.0,0.0,0.0,0.0,5.699016699510996,0.0,22.804967067412193,234.8547796659705,7504.846445992677,812.296325530578,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.047121406878833,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,55.00449928280912,0.0,872.4060426802346,55.00449928280884,0.0,55.00449928280884,0.0,55.00449928280912,0.0,0.0,0.0,872.4060426802349,0.0,80.00654441135872,25.0020451285496,872.4060426802349,1163.20805690698,290.802014226745,0.0,0.0,0.0,0.0,8.72406042680235,0.0,34.87322162776246,359.40134140985936,1286.8118833729027,1243.2146013183385,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.071957129256926,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,43.219255316863695,0.0,683.9709383819136,43.21925531686357,0.0,43.21925531686357,0.0,43.219255316863695,0.0,0.0,0.0,683.9709383819138,0.0,62.86437136998356,19.645116053119864,683.9709383819138,911.9612511758851,227.99031279397127,0.0,0.0,0.0,0.0,6.839709383819138,0.0,27.36118472833445,281.83632295924474,1009.026516658022,974.8256225458687,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.056531414251005,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,29.345990504408164,0.0,464.88360832501627,29.345990504408064,0.0,29.345990504408064,0.0,29.345990504408164,0.0,0.0,0.0,464.88360832501655,0.0,42.68507709732096,13.339086592912802,464.88360832501655,619.8448111000221,154.96120277500552,0.0,0.0,0.0,0.0,4.648836083250166,0.0,18.590653791404932,191.5397792425734,685.7693780719978,662.529888197343,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.038301208637357,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,29.413413262140153,0.0,459.9496963287397,29.413413262139848,0.0,29.413413262139848,0.0,29.413413262140153,0.0,0.0,0.0,459.94969632873995,0.0,42.78314656311295,13.369733300972797,459.94969632873995,613.2662617716533,153.31656544291332,0.0,0.0,0.0,0.0,4.599496963287399,0.0,18.474313366830884,189.7601090740044,679.1232186648842,656.0494083347662,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.03831034330483,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,29.761620605513816,0.0,461.5069164001915,29.761620605513464,0.0,29.761620605513464,0.0,29.761620605513816,0.0,0.0,0.0,461.50691640019176,0.0,43.28962997165646,13.528009366142644,461.50691640019176,615.3425552002557,153.83563880006392,0.0,0.0,0.0,0.0,4.615069164001918,0.0,18.589991608003302,190.56870893821178,681.8372459439171,658.6321851719122,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.038914508962677,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,30.016905714119773,0.0,482.4905311383568,30.01690571411948,0.0,30.01690571411948,0.0,30.016905714119773,0.0,0.0,0.0,482.490531138357,0.0,43.660953765992396,13.644048051872623,482.490531138357,643.320708184476,160.830177046119,0.0,0.0,0.0,0.0,4.824905311383571,0.0,19.200611826273786,198.49974223564897,0.0,686.9816619504684,0.0,0.0,0.0,0.0,711.0071790881257,11245.81567316808,23.03937731745028,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,29.260321719761443,0.0,468.483220689454,29.260321719761187,0.0,29.260321719761187,0.0,29.260321719761443,0.0,0.0,0.0,468.48322068945413,0.0,42.560467956016645,13.300146236255202,468.4832206894542,624.6442942526055,156.16107356315138,0.0,0.0,0.0,0.0,4.684832206894542,0.0,18.667736099783497,192.81378810608464,0.0,667.2047622086221,0.0,0.0,0.0,0.0,690.5573305153001,10517.904333383398,23.03830907986912,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,32.3201393989723,0.0,495.5357480010414,32.320139398971996,0.0,32.320139398971996,0.0,32.3201393989723,0.0,0.0,0.0,495.53574800104167,0.0,47.01111185305062,14.69097245407832,495.53574800104167,660.7143306680555,165.17858266701387,0.0,0.0,0.0,0.0,4.9553574800104165,0.0,20.03851111158791,204.86342371269052,0.0,707.7254425211061,0.0,0.0,0.0,0.0,732.7193111127041,9745.550363814842,23.042222890441703,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,30.75260507534027,0.0,482.8804371198535,30.75260507534003,0.0,30.75260507534003,0.0,30.752605075340274,0.0,0.0,0.0,482.8804371198537,0.0,44.73106192776767,13.978456852427396,482.8804371198537,643.8405828264715,160.96014570661788,0.0,0.0,0.0,0.0,4.828804371198537,0.0,19.36816328827628,199.13557021852012,0.0,688.5716447542392,0.0,0.0,0.0,0.0,712.7686124137139,8994.226277179809,23.040185065555626,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,30.158635772889546,0.0,472.8577072458427,30.15863577288924,0.0,30.15863577288924,0.0,30.158635772889546,0.0,0.0,0.0,472.85770724584285,0.0,43.867106578748434,13.708470805858886,472.85770724584285,630.4769429944571,157.61923574861427,0.0,0.0,0.0,0.0,4.728577072458428,0.0,18.97562970668126,195.03191333361286,0.0,674.3440495732056,0.0,0.0,0.0,0.0,698.048256352345,8258.418808252305,23.039550235190198,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,29.54415970608808,0.0,465.93066856156196,29.54415970608771,0.0,29.54415970608771,0.0,29.54415970608808,0.0,0.0,0.0,465.9306685615623,0.0,42.97332320885539,13.42916350276731,465.9306685615623,621.2408914154164,155.3102228538541,0.0,0.0,0.0,0.0,4.659306685615623,0.0,18.660749646072333,192.0594426883094,0.0,664.2142146242718,0.0,0.0,0.0,0.0,687.5342709559593,7533.694053037577,23.03863560776989,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,28.563960311721736,0.0,457.0827600687787,28.563960311721473,0.0,28.563960311721473,0.0,28.563960311721736,0.0,0.0,0.0,457.082760068779,0.0,41.547578635231616,12.98361832350988,457.082760068779,609.4436800917053,152.36092002292634,0.0,0.0,0.0,0.0,4.570827600687791,0.0,18.216811460437512,188.13217740756153,0.0,650.991258726937,0.0,0.0,0.0,0.0,673.7788977880618,6823.468734248223,23.037333387643272,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,29.989610507440695,0.0,491.61500943065715,29.989610507440403,0.0,29.989610507440403,0.0,29.9896105074407,0.0,0.0,0.0,491.61500943065744,0.0,43.62125164718647,13.63164113974577,491.61500943065744,655.4866792408766,163.87166981021915,0.0,0.0,0.0,0.0,4.916150094306574,0.0,19.436577515352425,201.85603855962393,0.0,699.107930888063,0.0,0.0,0.0,0.0,723.4606584977214,6060.87424145554,23.039264964517727,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,39.105968144368774,0.0,642.021866007455,39.10596814436863,0.0,39.10596814436863,0.0,39.105968144368774,0.0,0.0,0.0,642.0218660074553,0.0,56.881408209990944,17.77544006562217,642.0218660074553,856.029154676607,214.00728866915176,0.0,0.0,0.0,0.0,6.420218660074553,0.0,25.37052484164913,263.5734722364976,0.0,912.910562886598,0.0,0.0,0.0,0.0,944.7013063883212,5065.071629214316,23.051016681151005,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,39.91007429881476,0.0,640.985912440866,39.91007429881445,0.0,39.91007429881445,0.0,39.91007429881476,0.0,0.0,0.0,640.9859124408663,0.0,58.051017161912384,18.14094286309762,640.9859124408663,854.6478832544883,213.66197081362208,0.0,0.0,0.0,0.0,6.409859124408663,0.0,25.514909557339593,263.727682358468,0.0,912.6989004164006,0.0,0.0,0.0,0.0,944.6236690981489,4069.3508538625283,23.052106925821768,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,34.69214164966929,0.0,558.5324582403199,34.692141649668955,0.0,34.692141649668955,0.0,34.69214164966929,0.0,0.0,0.0,558.5324582403202,0.0,50.46129694497351,15.769155295304223,558.5324582403202,744.709944320427,186.17748608010675,0.0,0.0,0.0,0.0,5.585324582403202,0.0,22.214820813902733,229.74678677171687,0.0,795.1712412654005,0.0,0.0,0.0,0.0,822.9713866617059,3201.8628435298265,23.04525704035561,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,52.203460548107714,0.0,821.4044646519862,52.20346054810743,0.0,52.20346054810743,0.0,52.203460548107714,0.0,0.0,0.0,821.4044646519869,0.0,75.93230625179304,23.728845703685323,821.4044646519869,1095.2059528693158,273.80148821732894,0.0,0.0,0.0,0.0,8.21404464651987,0.0,32.92309783240819,338.66747639994236,0.0,1171.1382591211088,0.0,0.0,0.0,0.0,1212.2754016000363,1924.0123700460115,23.068394483891442,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,48.80391643330218,0.0,760.2835411940534,48.80391643330189,0.0,48.80391643330189,0.0,48.803916433302184,0.0,0.0,0.0,760.2835411940538,0.0,70.9875148120759,22.18359837877372,760.2835411940538,1013.7113882587383,253.42784706468458,0.0,0.0,0.0,0.0,7.602835411940538,0.0,30.576910783439033,313.79119163883786,562.0141020251111,1084.6989030708141,0.0,0.0,0.0,0.0,560.8645472410825,1332.8092273390355,23.064181494921442,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,36.99053703235165,0.0,599.1324586784133,36.9905370323514,0.0,36.9905370323514,0.0,36.99053703235165,0.0,0.0,0.0,599.1324586784137,0.0,53.804417501602394,16.813880469250748,599.1324586784137,798.843278237885,199.71081955947125,0.0,0.0,0.0,0.0,5.991324586784137,0.0,23.78188791879144,246.2979125342976,882.4209082450623,852.6476957394874,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04874730637174,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,35.660446239172174,0.0,573.8763839495664,35.66044623917186,0.0,35.66044623917186,0.0,35.660446239172174,0.0,0.0,0.0,573.8763839495666,0.0,51.86973998425044,16.209293745078263,573.8763839495666,765.1685119327555,191.29212798318886,0.0,0.0,0.0,0.0,5.738763839495666,0.0,22.828361535974537,236.06854710373733,7509.651513987652,817.0382519170059,0.0,0.0,0.0,6664.046136695177,0.0,7654.878494659801,23.04685947620807,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,43.710433694472435,0.0,694.3184253094763,43.71043369447226,0.0,43.71043369447226,0.0,43.710433694472435,0.0,0.0,0.0,694.3184253094765,0.0,63.57881264650536,19.868378952032927,694.3184253094765,925.7579004126353,231.43947510315883,0.0,0.0,0.0,0.0,6.943184253094765,0.0,27.740357951209845,285.99139625949636,1024.0202552634453,989.3367130591407,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.05727325945427,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,56.450897149562216,0.0,897.0814334845192,56.450897149561996,0.0,56.450897149561996,0.0,56.45089714956222,0.0,0.0,0.0,897.0814334845198,0.0,82.11039585390868,25.659498704346465,897.0814334845198,1196.1085779793598,299.02714449483994,0.0,0.0,0.0,0.0,8.9708143348452,0.0,35.836214708201155,369.4936722422328,1323.026002876314,1278.2189738332684,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.074159308616466,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,60.004248263889316,0.0,953.3101872311115,60.00424826388917,0.0,60.00424826388917,0.0,60.00424826388932,0.0,0.0,0.0,953.3101872311119,0.0,87.2789065656572,27.27465830176787,953.3101872311119,1271.0802496414824,317.7700624103706,0.0,0.0,0.0,0.0,9.53310187231112,0.0,38.08562781561757,392.6634504000672,1405.9778858950683,1358.3591562071397,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.078680528988055,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,54.24874348020454,0.0,868.3763360052542,54.24874348020424,0.0,54.24874348020424,0.0,54.248743480204546,0.0,0.0,0.0,868.3763360052545,0.0,78.90726324393388,24.658519763729338,868.3763360052545,1157.8351146736727,289.4587786684182,0.0,0.0,0.0,0.0,8.683763360052545,0.0,34.60492938585888,357.4059911780589,1280.0310706635173,1236.7423779176065,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.071128361223202,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,58.22697659224886,0.0,925.6381201242921,58.22697659224856,0.0,58.22697659224856,0.0,58.22697659224886,0.0,0.0,0.0,925.6381201242928,0.0,84.69378413418016,26.466807541931303,925.6381201242928,1234.1841601657236,308.5460400414309,0.0,0.0,0.0,0.0,9.256381201242927,0.0,36.97251508105725,381.24174386566233,1365.1068405822032,1318.8779442999037,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.07638066389071,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,54.578077715121424,0.0,873.6111679898859,54.57807771512135,0.0,54.57807771512135,0.0,54.578077715121424,0.0,0.0,0.0,873.6111679898864,0.0,79.38629485835844,24.808217143237012,873.6111679898866,1164.814890653182,291.2037226632955,0.0,0.0,0.0,0.0,8.736111679898865,0.0,34.81403115945341,359.56208264588474,5862.939444670408,1244.2011855115404,0.0,0.0,0.0,4575.188116319517,0.0,11995.283046051318,23.07144231663758,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,52.22159603405582,0.0,832.69096661873,52.221596034055736,0.0,52.221596034055736,0.0,52.22159603405582,0.0,0.0,0.0,832.6909666187305,0.0,75.95868514044483,23.737089106389007,832.6909666187305,1110.2546221583073,277.5636555395768,0.0,0.0,0.0,0.0,8.326909666187305,0.0,33.226065687874055,342.8537200000272,1227.766282652813,1186.2133072987522,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.06828936519357,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,29.433769208727156,0.0,475.7302442222483,29.433769208726872,0.0,29.433769208726872,0.0,29.43376920872716,0.0,0.0,0.0,475.7302442222486,0.0,42.81275521269405,13.37898600396689,475.7302442222486,634.3069922963314,158.57674807408284,0.0,0.0,0.0,0.0,4.757302442222486,0.0,18.896847951794513,195.60988447206674,700.7738979030421,677.1197475090254,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.038338796974347,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,48.78686347646661,0.0,768.0518590927021,48.78686347646632,0.0,48.78686347646632,0.0,48.78686347646661,0.0,0.0,0.0,768.0518590927027,0.0,70.96271051122416,22.17584703475755,768.0518590927027,1024.069145456937,256.0172863642342,0.0,0.0,0.0,0.0,7.680518590927027,0.0,30.779126990877458,316.65277898079626,1133.4915015499648,1095.0318559681612,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.064285361587945,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,30.781730487450446,0.0,489.2067352180674,30.78173048745016,0.0,30.78173048745016,0.0,30.78173048745045,0.0,0.0,0.0,489.20673521806776,0.0,44.77342616356429,13.99169567611384,489.20673521806776,652.2756469574236,163.0689117393559,0.0,0.0,0.0,0.0,4.8920673521806775,0.0,19.542034288446885,201.4947090560973,0.0,697.0490731209879,0.0,0.0,0.0,0.0,721.4831747616149,11234.773004139313,23.040598718235046,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,31.86408582129588,0.0,503.9276814703346,31.864085821295575,0.0,31.864085821295575,0.0,31.86408582129588,0.0,0.0,0.0,503.92768147033496,0.0,46.34776119461219,14.48367537331631,503.92768147033496,671.9035752937799,167.97589382344498,0.0,0.0,0.0,0.0,5.039276814703349,0.0,20.16343869897473,207.6622847104394,0.0,718.2513364883921,0.0,0.0,0.0,0.0,743.4540520020697,10451.103624136711,23.041851373565194,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,44.153217409375074,0.0,697.4698321738933,44.153217409374875,0.0,44.153217409374875,0.0,44.153217409375074,0.0,0.0,0.0,697.4698321738936,0.0,64.22286168636374,20.06964427698867,697.4698321738936,929.9597762318581,232.48994405796452,0.0,0.0,0.0,0.0,6.974698321738936,0.0,27.918493112991584,287.45277976968373,0.0,994.1826379182219,0.0,0.0,0.0,0.0,1029.0758293529518,9366.362455542681,23.05772040652357,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,56.88558285628001,0.0,898.1643523361971,56.88558285627968,0.0,56.88558285627968,0.0,56.88558285628001,0.0,0.0,0.0,898.1643523361978,0.0,82.74266597277092,25.857083116490912,898.1643523361978,1197.552469781597,299.38811744539925,0.0,0.0,0.0,0.0,8.981643523361978,0.0,35.957804393296186,370.1846484785483,0.0,1280.295135754368,0.0,0.0,0.0,0.0,1325.2345836710253,7969.442549400872,23.07452930294234,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,34.124990365348424,0.0,561.8230284704092,34.124990365348225,0.0,34.124990365348225,0.0,34.124990365348424,0.0,0.0,0.0,561.8230284704096,0.0,49.63634962232498,15.511359256976556,561.8230284704096,749.0973712938794,187.27434282346985,0.0,0.0,0.0,0.0,5.6182302847040955,0.0,22.18082069554076,230.58475306069124,826.5327718964487,798.7337209162043,0.0,0.0,0.0,0.0,0.0,7969.442549400872,23.044560533013193,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,30.52975087794465,0.0,501.86678443097526,30.52975087794446,0.0,30.52975087794446,0.0,30.52975087794465,0.0,0.0,0.0,501.8667844309755,0.0,44.406910367919494,13.877159489974842,501.8667844309755,669.155712574634,167.2889281436585,0.0,0.0,0.0,0.0,5.018667844309755,0.0,19.823677550037573,206.0084330279807,738.4049683369005,713.5626229425535,0.0,0.0,0.0,0.0,0.0,7969.442549400872,23.040081717524846,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,29.73886131986906,0.0,484.74772525421787,29.738861319868704,0.0,29.738861319868704,0.0,29.738861319869063,0.0,0.0,0.0,484.7477252542181,0.0,43.25652555617318,13.51766423630412,484.7477252542181,646.3303003389574,161.58257508473935,0.0,0.0,0.0,0.0,4.847477252542181,0.0,19.201009383292714,199.14872595687837,0.0,689.5868258951306,0.0,0.0,0.0,0.0,713.6353125309653,7217.204880626222,23.03917715333602,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,31.49790854809344,0.0,507.50735892930646,31.497908548093278,0.0,31.497908548093278,0.0,31.497908548093445,0.0,0.0,0.0,507.5073589293067,0.0,45.81513970631774,14.317231158224292,507.50735892930675,676.676478572409,169.16911964310225,0.0,0.0,0.0,0.0,5.075073589293067,0.0,20.180048068354154,208.74147245897376,0.0,722.4916182787267,0.0,0.0,0.0,0.0,747.7467399363737,6429.010610238045,23.041500803930305,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,50.00370601100025,0.0,779.8054821315307,50.00370601100013,0.0,50.00370601100013,0.0,50.00370601100025,0.0,0.0,0.0,779.805482131531,0.0,72.73266328872764,22.728957277727385,779.805482131531,1039.7406428420413,259.93516071051033,0.0,0.0,0.0,0.0,7.7980548213153105,0.0,31.35063725103629,321.8128100605893,0.0,1112.473306130769,0.0,0.0,0.0,0.0,1151.6219982031203,5215.094437612646,23.06577230732107,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,51.35611417699154,0.0,806.0977382670438,51.35611417699124,0.0,51.35611417699124,0.0,51.35611417699154,0.0,0.0,0.0,806.0977382670442,0.0,74.69980243926042,23.343688262268884,806.0977382670442,1074.7969843560588,268.6992460890147,0.0,0.0,0.0,0.0,8.060977382670442,0.0,32.336391663699686,332.4403033976537,0.0,1149.4967867953192,0.0,0.0,0.0,0.0,1189.8941558416889,3960.8358686182846,23.06745026149202,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,39.439593323428554,0.0,615.9962066659876,39.43959332342827,0.0,39.43959332342827,0.0,39.439593323428554,0.0,0.0,0.0,615.9962066659879,0.0,57.366681197714264,17.927087874285707,615.9962066659879,821.3282755546504,205.3320688886626,0.0,0.0,0.0,0.0,6.159962066659879,0.0,24.75214056986529,254.1712593994735,0.0,878.6949567523646,0.0,0.0,0.0,0.0,909.6070593888895,3002.025840805972,23.05200464545006,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,42.94062033051598,0.0,665.0581112299448,42.94062033051564,0.0,42.94062033051564,0.0,42.94062033051598,0.0,0.0,0.0,665.0581112299451,0.0,62.45908411711416,19.518463786598176,665.0581112299451,886.7441483065934,221.68603707664835,0.0,0.0,0.0,0.0,6.650581112299451,0.0,26.800450512224728,274.6555324877707,0.0,949.2032324237075,0.0,0.0,0.0,0.0,982.6542640482313,1966.2172985163315,23.056608673896427,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,53.7340444794509,0.0,831.7812431592012,53.73404447945062,0.0,53.73404447945062,0.0,53.7340444794509,0.0,0.0,0.0,831.7812431592014,0.0,78.15861015192858,24.424565672477684,831.7812431592014,1109.0416575456018,277.26041438640044,0.0,0.0,0.0,0.0,8.317812431592014,0.0,33.52516824897742,343.52796073944756,628.1395904018078,1187.2002676975303,0.0,0.0,0.0,0.0,600.9036579762918,1332.8092273390355,23.070697031857726,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,55.796642131852835,0.0,865.1526045414616,55.79664213185251,0.0,55.79664213185251,0.0,55.79664213185284,0.0,0.0,0.0,865.1526045414619,0.0,81.15875219178595,25.36211005993311,865.152604541462,1153.5368060552826,288.38420151382064,0.0,0.0,0.0,0.0,8.65152604541462,0.0,34.85028644392561,357.248124063094,1278.1973707364084,1234.6955582470684,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.07327957090716,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,36.583507498765925,0.0,581.9791594929039,36.58350749876574,0.0,36.58350749876574,0.0,36.583507498765925,0.0,0.0,0.0,581.979159492904,0.0,53.21237454365953,16.628867044893603,581.9791594929042,775.9722126572055,193.9930531643014,0.0,0.0,0.0,0.0,5.8197915949290415,0.0,23.24034327904819,239.6820550831722,7522.2908587700185,829.184587200865,0.0,0.0,0.0,6664.046136695177,0.0,7654.878494659801,23.04765090656961,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,35.89634603318107,0.0,578.1560624254475,35.89634603318078,0.0,35.89634603318078,0.0,35.89634603318107,0.0,0.0,0.0,578.1560624254478,0.0,52.21286695735428,16.31652092417321,578.1560624254478,770.874749900597,192.71868747514924,0.0,0.0,0.0,0.0,5.781560624254478,0.0,22.992184801565088,237.808953825142,851.8613622837704,823.0876168579513,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.04727798203062,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,36.14920405796584,0.0,572.1170632753729,36.14920405796556,0.0,36.14920405796556,0.0,36.14920405796584,0.0,0.0,0.0,572.1170632753731,0.0,52.580660447950315,16.431456389984472,572.1170632753731,762.8227510338307,190.70568775845769,0.0,0.0,0.0,0.0,5.721170632753731,0.0,22.886187083984623,235.74450186518052,844.010769198519,815.4034114817811,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.04764654651012,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,36.73620360117483,0.0,575.9888335209799,36.736203601174566,0.0,36.736203601174566,0.0,36.73620360117483,0.0,0.0,0.0,575.9888335209803,0.0,53.43447796534521,16.698274364170377,575.9888335209803,767.985111361307,191.99627784032674,0.0,0.0,0.0,0.0,5.759888335209803,0.0,23.11423079787697,237.5686713375839,850.2937084597386,821.4195893266522,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.04810180399221,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,37.60740991004963,0.0,584.4988694494252,37.60740991004937,0.0,37.60740991004937,0.0,37.60740991004963,0.0,0.0,0.0,584.4988694494255,0.0,54.701687141890375,17.094277231840742,584.4988694494255,779.3318259325672,194.8329564831418,0.0,0.0,0.0,0.0,5.844988694494255,0.0,23.525923538187314,241.29814594766412,5438.5925416266555,834.0335130744576,0.0,0.0,0.0,4575.188116319517,0.0,11995.283046051318,23.049075964779554,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,37.46663447358008,0.0,584.3097004487325,37.466634473579774,0.0,37.466634473579774,0.0,37.46663447358008,0.0,0.0,0.0,584.3097004487327,0.0,54.49692287066193,17.030288397081854,584.3097004487327,779.0796005983102,194.76990014957755,0.0,0.0,0.0,0.0,5.843097004487326,0.0,23.49082684889541,241.13411240004214,862.9104473223548,833.5765234689721,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.04888426100472,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,36.05102867867214,0.0,575.575017705827,36.05102867867197,0.0,36.05102867867197,0.0,36.05102867867214,0.0,0.0,0.0,575.5750177058273,0.0,52.43785989625039,16.386831217578248,575.5750177058273,767.433356941103,191.85833923527576,0.0,0.0,0.0,0.0,5.755750177058274,0.0,22.956842797836615,236.9577634277489,848.583809812248,819.8712168373535,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.04706552411576,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,36.1240681903892,0.0,578.105454275836,36.12406819038888,0.0,36.12406819038888,0.0,36.1240681903892,0.0,0.0,0.0,578.1054542758365,0.0,52.54409918602066,16.420030995631457,578.1054542758365,770.8072723677819,192.70181809194548,0.0,0.0,0.0,0.0,5.781054542758365,0.0,23.03950791059576,237.94241154093106,692.4097434227596,823.3513715538026,0.0,0.0,0.0,0.0,159.76219058439656,11826.878910643118,23.047129342373637,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,35.385430872127614,0.0,569.5349453625471,35.385430872127245,0.0,35.385430872127245,0.0,35.385430872127614,0.0,0.0,0.0,569.5349453625474,0.0,51.46971763218562,16.084286760058006,569.5349453625474,759.3799271500632,189.8449817875158,0.0,0.0,0.0,0.0,5.695349453625474,0.0,22.654542629481085,234.27916063068037,0.0,810.8496447822488,0.0,0.0,0.0,0.0,839.1995368653546,10942.284928025463,23.046319569048954,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,34.65137553955749,0.0,555.7891435232106,34.651375539557165,0.0,34.651375539557165,0.0,34.65137553955749,0.0,0.0,0.0,555.7891435232109,0.0,50.4020007848109,15.750625245253406,555.7891435232109,741.0521913642812,185.2630478410703,0.0,0.0,0.0,0.0,5.557891435232109,0.0,22.133411256168444,228.70497577772426,0.0,791.454192149092,0.0,0.0,0.0,0.0,819.1454948404919,10078.829761771576,23.04537185907635,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,34.36730393468822,0.0,551.4635077105944,34.367303934687925,0.0,34.367303934687925,0.0,34.36730393468822,0.0,0.0,0.0,551.4635077105947,0.0,49.98880572318287,15.621501788494648,551.4635077105947,735.2846769474596,183.8211692368649,0.0,0.0,0.0,0.0,5.514635077105948,0.0,21.958075805173564,226.91538190763904,0.0,785.2734826706425,0.0,0.0,0.0,0.0,812.7461935529216,9222.120051351812,23.045120982596213,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,35.691828899645785,0.0,567.9451059486252,35.691828899645486,0.0,35.691828899645486,0.0,35.691828899645785,0.0,0.0,0.0,567.9451059486255,0.0,51.91538749039387,16.223558590748084,567.9451059486255,757.2601412648339,189.31503531620848,0.0,0.0,0.0,0.0,5.679451059486255,0.0,22.677889143492806,233.89593410993564,0.0,809.1755287552278,0.0,0.0,0.0,0.0,837.5328689582066,8339.282890964058,23.04706738973112,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,34.48704397208129,0.0,553.0881695201864,34.48704397208108,0.0,34.48704397208108,0.0,34.48704397208129,0.0,0.0,0.0,553.0881695201867,0.0,50.16297305030006,15.675929078218768,553.0881695201867,737.4508926935823,184.36272317339558,0.0,0.0,0.0,0.0,5.530881695201868,0.0,22.026717789118663,227.59625173593486,0.0,787.6138657438823,0.0,0.0,0.0,0.0,815.1714652282024,7480.016719731434,23.0457687411945,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,35.35404219611301,0.0,551.9888922335856,35.35404219611287,0.0,35.35404219611287,0.0,35.35404219611301,0.0,0.0,0.0,551.9888922335858,0.0,51.424061376164374,16.070019180051368,551.9888922335858,735.985189644781,183.99629741119526,0.0,0.0,0.0,0.0,5.519888922335858,0.0,22.182864461499335,227.76906997508183,0.0,787.4092510209454,0.0,0.0,0.0,0.0,815.1120044047802,6620.813225709999,23.047357316188364,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,36.43544717014794,0.0,565.210740501715,36.435447170147796,0.0,36.435447170147796,0.0,36.43544717014794,0.0,0.0,0.0,565.2107405017155,0.0,52.99701406566973,16.561566895521793,565.2107405017155,753.614320668954,188.4035801672385,0.0,0.0,0.0,0.0,5.652107405017155,0.0,22.76433968355603,233.38159415133345,835.0277818231962,806.6113347346237,0.0,0.0,0.0,0.0,0.0,6620.813225709999,23.04879201355677,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,36.891473198400675,0.0,575.0879455335856,36.89147319840032,0.0,36.89147319840032,0.0,36.891473198400675,0.0,0.0,0.0,575.087945533586,0.0,53.66032465221917,16.76885145381849,575.087945533586,766.7839273781146,191.69598184452866,0.0,0.0,0.0,0.0,5.75087945533586,0.0,23.123538379138168,237.33925113282118,0.0,820.4442520303338,0.0,0.0,0.0,0.0,849.3186698648076,5725.552740350864,23.049411093646935,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,36.385912524067365,0.0,564.9551568540397,36.385912524067066,0.0,36.385912524067066,0.0,36.385912524067365,0.0,0.0,0.0,564.9551568540401,0.0,52.92496367137071,16.539051147303347,564.9551568540401,753.2735424720534,188.31838561801334,0.0,0.0,0.0,0.0,5.649551568540401,0.0,22.746981163025183,233.2539694968823,834.5950388749891,806.1985061434241,0.0,0.0,0.0,0.0,0.0,5725.552740350864,23.048558819683088,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,36.64321857422773,0.0,564.9891998560786,36.64321857422736,0.0,36.64321857422736,0.0,36.64321857422773,0.0,0.0,0.0,564.9891998560789,0.0,53.29922701705852,16.65600844283079,564.9891998560789,753.3189331414385,188.32973328535962,0.0,0.0,0.0,0.0,5.649891998560789,0.0,22.802869605498472,233.43850333224967,0.0,806.6181601584971,0.0,0.0,0.0,0.0,835.0709217625562,4845.310700168881,23.049096894255825,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,36.95615070167906,0.0,576.4780091449775,36.95615070167874,0.0,36.95615070167874,0.0,36.95615070167906,0.0,0.0,0.0,576.4780091449777,0.0,53.75440102062409,16.798250318945026,576.4780091449777,768.6373455266369,192.15933638165922,0.0,0.0,0.0,0.0,5.7647800914497775,0.0,23.174196647290643,237.89656343934467,0.0,822.3917465472609,0.0,0.0,0.0,0.0,851.330723286001,3947.9293242814447,23.049417965310607,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,35.75324955654302,0.0,567.2620009504797,35.753249556542784,0.0,35.753249556542784,0.0,35.75324955654302,0.0,0.0,0.0,567.2620009504798,0.0,52.004726627698936,16.251477071155918,567.2620009504799,756.3493346006398,189.08733365015996,0.0,0.0,0.0,0.0,5.672620009504799,0.0,22.6729124554209,233.68434318624162,0.0,808.3540612283388,0.0,0.0,0.0,0.0,836.6995936932642,3065.9705131453884,23.047695312336845,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,34.72908428216727,0.0,558.9293344466348,34.72908428216691,0.0,34.72908428216691,0.0,34.72908428216727,0.0,0.0,0.0,558.9293344466353,0.0,50.515031683152394,15.785947400985123,558.9293344466353,745.2391125955137,186.30977814887842,0.0,0.0,0.0,0.0,5.589293344466353,0.0,22.233232673934893,229.9182515682648,0.0,795.7541442786661,0.0,0.0,0.0,0.0,823.576670297067,2197.8444778399635,23.046297865725812,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,35.02949588366346,0.0,556.4229447077986,35.02949588366323,0.0,35.02949588366323,0.0,35.02949588366346,0.0,0.0,0.0,556.4229447077989,0.0,50.951994012601396,15.922498128937937,556.4229447077989,741.8972596103986,185.47431490259964,0.0,0.0,0.0,0.0,5.56422944707799,0.0,22.231011305095493,229.19205378371106,0.0,792.849253623,0.0,0.0,0.0,0.0,820.6444943751728,1332.8092273390355,23.04669535274142,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,35.28952404861889,0.0,558.9532845043956,35.289524048618716,0.0,35.289524048618716,0.0,35.28952404861889,0.0,0.0,0.0,558.9532845043959,0.0,51.330216797991106,16.04069274937222,558.9532845043959,745.2710460058612,186.3177615014653,0.0,0.0,0.0,0.0,5.589532845043959,0.0,22.3536333285563,230.30162042443777,824.544428977452,796.6012628038523,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04704111310825,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,36.21186502908858,0.0,570.7640472474606,36.21186502908843,0.0,36.21186502908843,0.0,36.21186502908858,0.0,0.0,0.0,570.7640472474608,0.0,52.671803678674294,16.459938649585716,570.7640472474608,761.018729663281,190.25468241582024,0.0,0.0,0.0,0.0,5.7076404724746075,0.0,22.8637228087739,235.28598434665446,842.2618966232031,813.6905333419553,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.048104664325972,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,33.757075242771656,0.0,500.0145107492649,33.75707524277138,0.0,33.75707524277138,0.0,33.757075242771656,0.0,0.0,0.0,500.0145107492652,0.0,49.10120035312241,15.344125110350753,500.01451074926524,666.6860143323536,166.6715035830884,0.0,0.0,0.0,0.0,5.000145107492653,0.0,20.46427151423576,207.48004531516756,5316.43974762672,715.787214685476,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.04332704654705,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,38.33585185221623,0.0,501.4629547191364,38.33585185221606,0.0,38.33585185221606,0.0,38.33585185221623,0.0,0.0,0.0,501.4629547191366,0.0,55.76123905776906,17.42538720555283,501.4629547191366,668.6172729588487,167.15431823971218,0.0,0.0,0.0,0.0,5.014629547191366,0.0,21.481139840875684,211.07547483333207,750.8742814046847,724.3785120166178,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.047887574428252,0.0,0.0,0.0,-5.684341886080802e-14,0.0
