timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,39.7453301918373,0.0,510.3633974732224,39.74533019183715,0.0,39.74533019183715,0.0,39.7453301918373,0.0,0.0,0.0,510.3633974732227,0.0,57.81138936994516,18.066059178107864,510.36339747322273,680.4845299642969,170.12113249107423,0.0,0.0,0.0,0.0,5.103633974732228,0.0,22.01820709503599,215.3090327389503,765.41776040401,738.2959193342421,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.04967572508056,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,39.5560857639721,0.0,518.2826212888152,39.55608576397178,0.0,39.55608576397178,0.0,39.5560857639721,0.0,0.0,0.0,518.2826212888153,0.0,57.536124747595785,17.980038983623682,518.2826212888153,691.0434950517538,172.76087376293844,0.0,0.0,0.0,0.0,5.182826212888154,0.0,22.187624991914376,218.11136395136464,775.9500710041519,748.5796197993495,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.049627649117486,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,41.20732316616549,0.0,526.4321295070941,41.20732316616518,0.0,41.20732316616518,0.0,41.20732316616549,0.0,0.0,0.0,526.4321295070945,0.0,59.93792460533162,18.73060143916613,526.4321295070945,701.9095060094593,175.47737650236482,0.0,0.0,0.0,0.0,5.264321295070945,0.0,22.75645639254749,222.22875562914936,7453.914344997585,761.8474306147909,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.051417454138267,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,41.82046981250268,0.0,531.6343384904776,41.82046981250251,0.0,41.82046981250251,0.0,41.82046981250268,0.0,0.0,0.0,531.6343384904778,0.0,60.82977427273117,19.009304460228492,531.6343384904778,708.8457846539704,177.2114461634926,0.0,0.0,0.0,0.0,5.316343384904778,0.0,23.02534436892944,224.5624383775553,798.0172466805354,769.6755589267016,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.05241820376078,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,42.46374357757647,0.0,531.8841773560152,42.46374357757624,0.0,42.46374357757624,0.0,42.46374357757647,0.0,0.0,0.0,531.8841773560157,0.0,61.765445203747596,19.301701626171123,531.8841773560157,709.1789031413542,177.29472578533856,0.0,0.0,0.0,0.0,5.318841773560157,0.0,23.169432702462444,225.0847018875323,799.4326228211238,770.9443483451018,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.053219610446828,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,42.09914946419468,0.0,545.5253354839526,42.09914946419448,0.0,42.09914946419448,0.0,42.09914946419468,0.0,0.0,0.0,545.5253354839529,0.0,61.23512649337408,19.1359770291794,545.5253354839529,727.3671139786038,181.84177849465095,0.0,0.0,0.0,0.0,5.455253354839528,0.0,23.453009630823104,229.886018509493,817.5105034576402,788.6022404719779,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.05269517400895,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,41.53092678389009,0.0,539.4778184027185,41.530926783889754,0.0,41.530926783889754,0.0,41.53092678389009,0.0,0.0,0.0,539.4778184027186,0.0,60.4086207765674,18.877693992677315,539.4778184027186,719.3037578702915,179.82593946757288,0.0,0.0,0.0,0.0,5.394778184027187,0.0,23.17132124138928,227.26973288566666,808.278478072275,779.712378646859,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.052051673596132,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,41.12186530434392,0.0,532.566981342227,41.12186530434364,0.0,41.12186530434364,0.0,41.12186530434392,0.0,0.0,0.0,532.5669813422273,0.0,59.81362226086389,18.691756956519963,532.5669813422273,710.0893084563031,177.52232711407578,0.0,0.0,0.0,0.0,5.325669813422273,0.0,22.90076762110725,224.44052150512528,798.1293681516961,769.902930717167,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.051713932762222,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,42.536332357584484,0.0,559.0086606798061,42.53633235758414,0.0,42.53633235758414,0.0,42.536332357584484,0.0,0.0,0.0,559.0086606798063,0.0,61.87102888375925,19.334696526174767,559.0086606798063,745.3448809064084,186.3362202266021,0.0,0.0,0.0,0.0,5.590086606798064,0.0,23.90374373283059,235.1647470924055,0.0,807.2159097901676,0.0,0.0,0.0,0.0,836.7097401297959,11113.31353963207,23.05321377128199,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,42.138558641626204,0.0,556.9702157132539,42.13855864162606,0.0,42.13855864162606,0.0,42.138558641626204,0.0,0.0,0.0,556.9702157132542,0.0,61.29244893327448,19.153890291648274,556.9702157132542,742.6269542843389,185.65673857108473,0.0,0.0,0.0,0.0,5.569702157132542,0.0,23.76472069811672,234.14505171798228,0.0,803.9194032176134,0.0,0.0,0.0,0.0,833.2538260728625,10234.98688648539,23.052803916366347,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,40.90216588367343,0.0,532.4857134144329,40.902165883673206,0.0,40.902165883673206,0.0,40.90216588367343,0.0,0.0,0.0,532.4857134144331,0.0,59.49405946716136,18.591893583487924,532.4857134144331,709.9809512192442,177.49523780481104,0.0,0.0,0.0,0.0,5.324857134144331,0.0,22.851664254823433,224.2636527772667,0.0,769.4750106864055,0.0,0.0,0.0,0.0,797.6515320753731,9394.188346325045,23.05126366848769,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,40.141404983525234,0.0,520.080222228561,40.141404983524936,0.0,40.141404983524936,0.0,40.141404983525234,0.0,0.0,0.0,520.0802222285611,0.0,58.387498157854886,18.24609317432965,520.0802222285611,693.440296304748,173.360074076187,0.0,0.0,0.0,0.0,5.200802222285611,0.0,22.36034413403614,219.16731360683838,0.0,751.8277944626029,0.0,0.0,0.0,0.0,779.3889408189245,8572.640267613719,23.050337961834455,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,39.49356641448614,0.0,524.0265921492775,39.49356641448588,0.0,39.49356641448588,0.0,39.49356641448614,0.0,0.0,0.0,524.0265921492776,0.0,57.44518751197984,17.9516210974937,524.0265921492776,698.7021228657034,174.67553071642584,0.0,0.0,0.0,0.0,5.240265921492776,0.0,22.326479834731487,220.1938975701438,0.0,756.1473103776832,0.0,0.0,0.0,0.0,783.7140561339074,7746.533117056318,23.049492424971074,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,36.54868446550432,0.0,565.807574547447,36.548684465504294,0.0,36.548684465504294,0.0,36.54868446550432,0.0,0.0,0.0,565.8075745474473,0.0,53.16172285891538,16.613038393411056,565.8075745474473,754.4100993965964,188.6025248491491,0.0,0.0,0.0,0.0,5.6580757454744735,0.0,22.80435459578561,233.6779935838202,0.0,807.5718222555117,0.0,0.0,0.0,0.0,836.0342525967715,6865.275637015538,23.04885790022826,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,37.72660879904186,0.0,578.2071289096862,37.726608799041585,0.0,37.726608799041585,0.0,37.72660879904186,0.0,0.0,0.0,578.2071289096865,0.0,54.875067344060895,17.14845854501903,578.2071289096865,770.9428385462486,192.73570963656215,0.0,0.0,0.0,0.0,5.782071289096865,0.0,23.38466521646187,239.0509046871399,0.0,825.8179058903095,0.0,0.0,0.0,0.0,854.984642395868,5964.042692203704,23.050425917879387,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,38.18476002326518,0.0,577.1099780412598,38.18476002326484,0.0,38.18476002326484,0.0,38.18476002326518,0.0,0.0,0.0,577.1099780412601,0.0,55.54146912474935,17.35670910148417,577.1099780412601,769.47997072168,192.36999268042,0.0,0.0,0.0,0.0,5.771099780412601,0.0,23.453497635065077,238.95129919738187,0.0,825.0214398464294,0.0,0.0,0.0,0.0,854.2460372619068,5063.588305563473,23.051089110776864,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,37.509832314168335,0.0,574.5719322311475,37.509832314167966,0.0,37.509832314167966,0.0,37.509832314168335,0.0,0.0,0.0,574.5719322311477,0.0,54.559756093335764,17.049923779167425,574.5719322311477,766.0959096415302,191.52397741038254,0.0,0.0,0.0,0.0,5.745719322311477,0.0,23.2420073696631,237.56162788152454,0.0,820.6556657348659,0.0,0.0,0.0,0.0,849.6433924268401,4167.985532569783,23.04996060295716,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,37.07349500681708,0.0,575.7030948812611,37.07349500681681,0.0,37.07349500681681,0.0,37.07349500681708,0.0,0.0,0.0,575.7030948812613,0.0,53.9250836462794,16.85158863946231,575.7030948812613,767.6041265083484,191.9010316270871,0.0,0.0,0.0,0.0,5.757030948812614,0.0,23.17873789731017,237.6883891126722,0.0,821.5292101546278,0.0,0.0,0.0,0.0,850.4649790007504,3271.5167312865683,23.04926753881191,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,36.31942359647152,0.0,570.9109145818675,36.31942359647128,0.0,36.31942359647128,0.0,36.31942359647152,0.0,0.0,0.0,570.9109145818678,0.0,52.82825250395858,16.508828907487057,570.9109145818678,761.2145527758237,190.30363819395592,0.0,0.0,0.0,0.0,5.709109145818679,0.0,22.8906000589854,235.41217630624703,0.0,814.0428052797822,0.0,0.0,0.0,0.0,842.642514484586,2383.293531598996,23.048575108502288,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,35.56354915464317,0.0,566.255009884213,35.563549154643,0.0,35.563549154643,0.0,35.56354915464317,0.0,0.0,0.0,566.2550098842132,0.0,51.728798770390064,16.165249615746895,566.2550098842133,755.0066798456178,188.75166996140445,0.0,0.0,0.0,0.0,5.662550098842133,0.0,22.60568821627885,233.18515789227231,0.0,806.7354786160079,0.0,0.0,0.0,0.0,835.0037169311282,1503.1223315293735,23.047521737746834,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,35.77766538667527,0.0,559.6935651108304,35.77766538667511,0.0,35.77766538667511,0.0,35.77766538667527,0.0,0.0,0.0,559.6935651108307,0.0,52.04024056243675,16.262575175761484,559.6935651108307,746.258086814441,186.56452170361024,0.0,0.0,0.0,0.0,5.596935651108307,0.0,22.477566568569472,230.9015990990495,664.7996322120442,798.2983273768778,0.0,0.0,0.0,0.0,161.57319738451062,1332.8092273390355,23.047869499413228,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,35.61778597532787,0.0,559.1331890698712,35.617785975327735,0.0,35.617785975327735,0.0,35.61778597532787,0.0,0.0,0.0,559.1331890698714,0.0,51.80768869138599,16.18990271605812,559.1331890698714,745.5109187598284,186.3777296899571,0.0,0.0,0.0,0.0,5.591331890698714,0.0,22.428550373279123,230.58751466999308,825.3384897151922,797.3186074512145,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04754789532535,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,33.53004815105679,0.0,530.461527217234,33.53004815105648,0.0,33.53004815105648,0.0,33.53004815105679,0.0,0.0,0.0,530.4615272172344,0.0,48.77097912880988,15.240930977753086,530.4615272172344,707.2820362896459,176.82050907241148,0.0,0.0,0.0,0.0,5.304615272172344,0.0,21.22260176113747,218.5886570834744,7446.626369146942,756.0530154184559,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.043884445540268,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,32.87358192692459,0.0,522.2676961165789,32.87358192692437,0.0,32.87358192692437,0.0,32.87358192692459,0.0,0.0,0.0,522.2676961165791,0.0,47.81611916643576,14.942537239511175,522.2676961165791,696.3569281554388,174.0892320388597,0.0,0.0,0.0,0.0,5.222676961165791,0.0,20.865178404873078,215.11962464440978,770.2609026879131,744.1730473218746,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.043177895399385,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,32.98023380730041,0.0,519.5209428291043,32.980233807300166,0.0,32.980233807300166,0.0,32.98023380730041,0.0,0.0,0.0,519.5209428291047,0.0,47.97124917425514,14.991015366954732,519.5209428291047,692.6945904388062,173.17364760970156,0.0,0.0,0.0,0.0,5.195209428291047,0.0,20.81518094959131,214.17505335453865,766.676229990943,740.6658396130614,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.043256219018375,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,32.97685507742845,0.0,518.0308368381051,32.97685507742813,0.0,32.97685507742813,0.0,32.97685507742845,0.0,0.0,0.0,518.0308368381053,0.0,47.96633465807775,14.989479580649297,518.0308368381053,690.707782450807,172.67694561270176,0.0,0.0,0.0,0.0,5.180308368381053,0.0,20.774971106256174,213.62170466798827,764.6293965835218,738.6741171088847,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.0433124273013,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,32.74081512754376,0.0,516.7799782004693,32.74081512754343,0.0,32.74081512754343,0.0,32.74081512754376,0.0,0.0,0.0,516.7799782004695,0.0,47.62300382188184,14.882188694338074,516.7799782004695,689.0399709339592,172.2599927334898,0.0,0.0,0.0,0.0,5.167799782004695,0.0,20.691381615068465,213.00136282490104,762.5221561529139,736.6629747558411,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.043062014995602,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,32.814120286912946,0.0,515.9069685047358,32.81412028691265,0.0,32.81412028691265,0.0,32.814120286912946,0.0,0.0,0.0,515.9069685047361,0.0,47.72962950823701,14.915509221324065,515.9069685047361,687.8759580063148,171.9689895015787,0.0,0.0,0.0,0.0,5.159069685047362,0.0,20.68391217068873,212.72748057863888,761.4485693702876,735.6055875145519,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.042897155498785,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,32.214717970008934,0.0,513.2495762616943,32.214717970008635,0.0,32.214717970008635,0.0,32.214717970008934,0.0,0.0,0.0,513.2495762616946,0.0,46.85777159274027,14.643053622731335,513.2495762616946,684.3327683489262,171.08319208723154,0.0,0.0,0.0,0.0,5.132495762616947,0.0,20.485399001125742,211.34414047370558,756.8084347054088,731.1905399416664,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.042113795202795,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,32.50330604458738,0.0,517.9527558363998,32.50330604458708,0.0,32.50330604458708,0.0,32.50330604458738,0.0,0.0,0.0,517.9527558364,0.0,47.277536064854374,14.774230020266991,517.9527558364,690.6036744485333,172.65091861213332,0.0,0.0,0.0,0.0,5.179527558364,0.0,20.671704531392848,213.27638072215717,660.0229006009765,737.8812105133877,0.0,0.0,0.0,0.0,103.70954200216755,11885.963590111402,23.04249875363176,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,32.86641915940347,0.0,523.7869757208415,32.866419159403094,0.0,32.866419159403094,0.0,32.86641915940347,0.0,0.0,0.0,523.7869757208418,0.0,47.805700595495956,14.939281436092486,523.7869757208418,698.3826342944558,174.59565857361395,0.0,0.0,0.0,0.0,5.2378697572084185,0.0,20.90390863096674,215.6767183978816,0.0,746.1883348899518,0.0,0.0,0.0,0.0,772.3301132781265,11071.856168946491,23.0425367676728,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,32.951208837940214,0.0,522.6323558584062,32.95120883794017,0.0,32.95120883794017,0.0,32.951208837940214,0.0,0.0,0.0,522.6323558584064,0.0,47.92903103700395,14.977822199063734,522.6323558584064,696.8431411445418,174.21078528613546,0.0,0.0,0.0,0.0,5.226323558584064,0.0,20.891430758915575,215.3063618026988,0.0,744.7721721815458,0.0,0.0,0.0,0.0,770.889926499045,10259.2668379409,23.042629764891043,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,32.43545880653539,0.0,517.8259749795689,32.43545880653524,0.0,32.43545880653524,0.0,32.43545880653539,0.0,0.0,0.0,517.825974979569,0.0,47.17884917314238,14.743390366606995,517.825974979569,690.4346333060919,172.60865832652297,0.0,0.0,0.0,0.0,5.17825974979569,0.0,20.653845883915153,213.18415432684083,0.0,737.6134824792342,0.0,0.0,0.0,0.0,763.4455881129447,9454.524528593009,23.04161712275492,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,32.389865640858154,0.0,513.9247803221768,32.38986564085787,0.0,32.38986564085787,0.0,32.389865640858154,0.0,0.0,0.0,513.924780322177,0.0,47.11253184124823,14.722666200390071,513.924780322177,685.2330404295692,171.3082601073923,0.0,0.0,0.0,0.0,5.13924780322177,0.0,20.54072096598901,211.71089507699315,0.0,732.3455722708175,0.0,0.0,0.0,0.0,758.025541040028,8655.495450503699,23.041590098860667,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,30.593063158271583,0.0,497.7007276861095,30.593063158271335,0.0,30.593063158271335,0.0,30.593063158271583,0.0,0.0,0.0,497.7007276861097,0.0,44.49900095748594,13.905937799214357,497.7007276861097,663.6009702481463,165.90024256203657,0.0,0.0,0.0,0.0,4.977007276861097,0.0,19.726806880604485,204.5099945187165,0.0,708.0999712056322,0.0,0.0,0.0,0.0,732.8037853630976,7883.052437256849,23.0395994896193,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,32.1308461997586,0.0,500.88955522748483,32.13084619975837,0.0,32.13084619975837,0.0,32.1308461997586,0.0,0.0,0.0,500.88955522748506,0.0,46.735776290557965,14.604930090799364,500.88955522748506,667.8527403033133,166.96318507582833,0.0,0.0,0.0,0.0,5.008895552274851,0.0,20.13993504641671,206.71694576531928,739.7373471925623,714.5885165938713,0.0,0.0,0.0,0.0,0.0,7883.052437256849,23.041781055557703,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,33.86508619245264,0.0,509.10164991373904,33.8650861924523,0.0,33.8650861924523,0.0,33.86508619245264,0.0,0.0,0.0,509.1016499137392,0.0,49.25830718902202,15.393220996569381,509.1016499137392,678.8021998849856,169.7005499712464,0.0,0.0,0.0,0.0,5.0910164991373925,0.0,20.72816264204114,210.91295010899432,753.879686215186,728.0605070740077,0.0,0.0,0.0,0.0,0.0,7883.052437256849,23.04410967126413,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,34.19940989689171,0.0,516.6731554435279,34.19940989689155,0.0,34.19940989689155,0.0,34.19940989689171,0.0,0.0,0.0,516.6731554435281,0.0,49.74459621366067,15.545186316768959,516.6731554435281,688.8975405913708,172.2243851478427,0.0,0.0,0.0,0.0,5.166731554435281,0.0,21.000252514219213,213.93655553326613,0.0,738.6421368050314,0.0,0.0,0.0,0.0,764.8091208736859,7076.872838179557,23.044460475607284,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,34.748101962034475,0.0,517.9928714882839,34.74810196203417,0.0,34.74810196203417,0.0,34.748101962034475,0.0,0.0,0.0,517.9928714882841,0.0,50.54269376295924,15.794591800924762,517.9928714882841,690.6571619843787,172.66429049609468,0.0,0.0,0.0,0.0,5.179928714882841,0.0,21.152480483726222,214.7912914956285,0.0,741.199855747338,0.0,0.0,0.0,0.0,767.5322649459466,6267.822793213889,23.04499668325727,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,34.74650970498216,0.0,517.992616701974,34.74650970498179,0.0,34.74650970498179,0.0,34.74650970498216,0.0,0.0,0.0,517.9926167019744,0.0,50.540377752701325,15.793868047719164,517.9926167019744,690.6568222692991,172.66420556732479,0.0,0.0,0.0,0.0,5.179926167019744,0.0,21.15213346655692,214.79013324862063,0.0,741.1972000220005,0.0,0.0,0.0,0.0,767.5292596555769,5458.7759161024205,23.044861258217704,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,37.944208271596594,0.0,562.7584894531923,37.94420827159627,0.0,37.94420827159627,0.0,37.944208271596594,0.0,0.0,0.0,562.7584894531926,0.0,55.19157566777687,17.24736739618027,562.7584894531926,750.3446526042568,187.5861631510642,0.0,0.0,0.0,0.0,5.6275848945319265,0.0,23.021777278149713,233.4828927199261,0.0,805.5362282720337,0.0,0.0,0.0,0.0,834.185590444715,4579.467097069857,23.049354972654957,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,37.78883913465506,0.0,558.7271281868133,37.78883913465491,0.0,37.78883913465491,0.0,37.78883913465506,0.0,0.0,0.0,558.7271281868135,0.0,54.965584195861915,17.176745061206848,558.7271281868135,744.9695042490846,186.24237606227115,0.0,0.0,0.0,0.0,5.587271281868135,0.0,22.8817438200263,231.88813622537242,0.0,799.9350884449465,0.0,0.0,0.0,0.0,828.4041035468407,3706.2525003238616,23.04910823702422,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,38.232679078212456,0.0,513.8192092014801,38.23267907821212,0.0,38.23267907821212,0.0,38.232679078212456,0.0,0.0,0.0,513.8192092014804,0.0,55.61116956830903,17.37849049009657,513.8192092014804,685.0922789353071,171.2730697338268,0.0,0.0,0.0,0.0,5.138192092014804,0.0,21.786532562853154,215.5762848787913,0.0,740.7034485036162,0.0,0.0,0.0,0.0,767.628173158484,2897.101359225549,23.0498485764079,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,36.13577069426169,0.0,500.3004490180324,36.13577069426135,0.0,36.13577069426135,0.0,36.13577069426169,0.0,0.0,0.0,500.3004490180326,0.0,52.56112100983518,16.425350315573496,500.3004490180326,667.0672653573768,166.7668163393442,0.0,0.0,0.0,0.0,5.003004490180326,0.0,20.98017609634151,209.1753472414395,0.0,719.628386367212,0.0,0.0,0.0,0.0,745.6115669537336,2111.157758778572,23.046637971974057,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,35.09984767670539,0.0,496.30204927382795,35.09984767670505,0.0,35.09984767670505,0.0,35.09984767670539,0.0,0.0,0.0,496.3020492738282,0.0,51.05432389338966,15.954476216684268,496.3020492738282,661.7360656984375,165.43401642460938,0.0,0.0,0.0,0.0,4.9630204927382815,0.0,20.65284175426831,207.00435488830024,0.0,712.7903895918272,0.0,0.0,0.0,0.0,738.4062518388334,1332.8092273390355,23.045396615194615,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,33.75750441139263,0.0,494.929448262607,33.75750441139241,0.0,33.75750441139241,0.0,33.75750441139263,0.0,0.0,0.0,494.92944826260725,0.0,49.101824598389285,15.34432018699665,494.92944826260725,659.9059310168096,164.9764827542024,0.0,0.0,0.0,0.0,4.9492944826260725,0.0,20.329609071673644,205.59970649549876,5309.474775489015,709.0077556151989,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.043545331446875,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,36.98013652730417,0.0,543.646411880194,36.980136527303884,0.0,36.980136527303884,0.0,36.98013652730417,0.0,0.0,0.0,543.6464118801943,0.0,53.78928949426061,16.80915296695644,543.6464118801943,724.8618825069257,181.21547062673142,0.0,0.0,0.0,0.0,5.4364641188019425,0.0,22.309285090709977,225.7703728031998,806.3969212106977,778.6511720011863,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.05004291243172,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,36.228531669208756,0.0,526.770824826584,36.228531669208394,0.0,36.228531669208394,0.0,36.228531669208756,0.0,0.0,0.0,526.7708248265844,0.0,52.696046064303644,16.467514395094888,526.7708248265844,702.3610997687792,175.5902749421948,0.0,0.0,0.0,0.0,5.267708248265844,0.0,21.70146407561431,219.02696166116988,782.0263181569626,755.0571458330829,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.04912416990915,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,36.11402457732948,0.0,520.0009406239644,36.114024577329175,0.0,36.114024577329175,0.0,36.11402457732948,0.0,0.0,0.0,520.0009406239648,0.0,52.529490294297425,16.415465716967944,520.0009406239648,693.3345874986196,173.3336468746549,0.0,0.0,0.0,0.0,5.200009406239648,0.0,21.497591978710304,216.44671397657282,772.5616791778666,745.864077792917,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.048899467773946,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,36.31325767650133,0.0,524.3534665360235,36.31325767650104,0.0,36.31325767650104,0.0,36.31325767650133,0.0,0.0,0.0,524.3534665360238,0.0,52.819283893092845,16.506026216591515,524.3534665360238,699.137955381365,174.78448884534126,0.0,0.0,0.0,0.0,5.243534665360238,0.0,21.655510028672893,218.18955975596592,7442.902420663668,751.9572392744578,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.04913305826431,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,35.4917017275179,0.0,524.1422756484926,35.49170172751761,0.0,35.49170172751761,0.0,35.4917017275179,0.0,0.0,0.0,524.142275648493,0.0,51.62429342184422,16.13259169432632,524.142275648493,698.8563675313239,174.71409188283099,0.0,0.0,0.0,0.0,5.24142275648493,0.0,21.474346963855567,217.5624532974978,777.1964306735081,750.4806609531681,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.04784269808512,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,36.1521189827765,0.0,534.0372191884728,36.152118982776315,0.0,36.152118982776315,0.0,36.1521189827765,0.0,0.0,0.0,534.037219188473,0.0,52.584900338584,16.4327813558075,534.037219188473,712.0496255846307,178.01240639615767,0.0,0.0,0.0,0.0,5.340372191884731,0.0,21.877694135113828,221.66325407896375,791.852592250213,764.6345259232147,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.049016415808314,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,36.5164266661354,0.0,542.9963081240239,36.516426666135146,0.0,36.516426666135146,0.0,36.5164266661354,0.0,0.0,0.0,542.9963081240243,0.0,53.114802423469676,16.598375757334274,542.9963081240243,723.995077498699,180.99876937467474,0.0,0.0,0.0,0.0,5.429963081240243,0.0,22.192962543839712,225.22007075708896,804.732805547248,777.1098799221686,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.049899106702544,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,36.22553739020821,0.0,551.8192715641642,36.225537390207904,0.0,36.225537390207904,0.0,36.22553739020821,0.0,0.0,0.0,551.8192715641644,0.0,52.691690749393764,16.46615335918555,551.8192715641644,735.7590287522191,183.93975718805478,0.0,0.0,0.0,0.0,5.518192715641645,0.0,22.364608036737778,228.28871129961976,0.0,788.4507195016129,0.0,0.0,0.0,0.0,816.3335202539921,11134.79196126938,23.049289734778867,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,35.12155562112258,0.0,553.9720163102251,35.1215556211224,0.0,35.1215556211224,0.0,35.12155562112258,0.0,0.0,0.0,553.9720163102253,0.0,51.08589908526921,15.964343464146628,553.9720163102253,738.6293550803003,184.65733877007509,0.0,0.0,0.0,0.0,5.539720163102253,0.0,22.185734868454816,228.34713726577877,0.0,789.7152541655696,0.0,0.0,0.0,0.0,817.440709197126,10273.13379686729,23.046967025980823,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,34.79773287256192,0.0,551.2670895910351,34.797732872561625,0.0,34.797732872561625,0.0,34.79773287256192,0.0,0.0,0.0,551.2670895910352,0.0,50.614884178271886,15.817151305709965,551.2670895910352,735.0227861213802,183.75569653034506,0.0,0.0,0.0,0.0,5.512670895910352,0.0,22.044853389028845,227.13037212099422,0.0,785.6376702996521,0.0,0.0,0.0,0.0,813.1951945845911,9415.95079780358,23.046584152951407,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,35.43244889954055,0.0,554.4500859320664,35.432448899540205,0.0,35.432448899540205,0.0,35.43244889954055,0.0,0.0,0.0,554.4500859320665,0.0,51.538107490240805,16.10565859070025,554.4500859320665,739.2667812427553,184.81669531068883,0.0,0.0,0.0,0.0,5.544500859320665,0.0,22.2648416070315,228.73169636774122,0.0,790.8048887329961,0.0,0.0,0.0,0.0,818.6142311993482,8553.055632597709,23.047665023467882,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,35.82677038380976,0.0,561.0747596415969,35.82677038380942,0.0,35.82677038380942,0.0,35.82677038380976,0.0,0.0,0.0,561.0747596415972,0.0,52.1116660128142,16.28489562900444,561.0747596415972,748.0996795221296,187.0249198805324,0.0,0.0,0.0,0.0,5.6107475964159725,0.0,22.524661961522384,231.44522506747518,0.0,800.2113455349438,0.0,0.0,0.0,0.0,828.3467550928815,7679.90148642998,23.048516548132874,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,35.81811761775161,0.0,554.8524719125945,35.818117617751355,0.0,35.818117617751355,0.0,35.81811761775161,0.0,0.0,0.0,554.8524719125948,0.0,52.09908017127507,16.28096255352346,554.8524719125948,739.8032958834597,184.95082397086492,0.0,0.0,0.0,0.0,5.548524719125948,0.0,22.35792224059722,229.13823348411154,0.0,791.9023760547348,0.0,0.0,0.0,0.0,819.8088230144576,6815.747110887462,23.048498103017092,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,35.356699385710414,0.0,547.4959047538799,35.35669938571007,0.0,35.35669938571007,0.0,35.356699385710414,0.0,0.0,0.0,547.4959047538802,0.0,51.42792637921515,16.071226993504734,547.4959047538802,729.9945396718401,182.49863491796003,0.0,0.0,0.0,0.0,5.4749590475388015,0.0,22.064368134704054,226.10918909370758,0.0,781.4224660510553,0.0,0.0,0.0,0.0,808.9617932332977,5963.026508663659,23.04766831460539,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,34.67374321275234,0.0,544.9632348736733,34.673743212752086,0.0,34.673743212752086,0.0,34.67374321275234,0.0,0.0,0.0,544.9632348736734,0.0,50.43453558218523,15.760792369432883,544.9632348736734,726.6176464982311,181.65441162455778,0.0,0.0,0.0,0.0,5.449632348736734,0.0,21.85130464871746,224.7161409914449,804.3531190778704,777.0521820804164,0.0,0.0,0.0,0.0,0.0,5963.026508663659,23.04674919192403,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,35.10368181757007,0.0,545.3469510621096,35.10368181756981,0.0,35.10368181756981,0.0,35.10368181757007,0.0,0.0,0.0,545.34695106211,0.0,51.05990082555647,15.956219007986396,545.34695106211,727.1292680828133,181.78231702070332,0.0,0.0,0.0,0.0,5.453469510621099,0.0,21.95335100756057,225.14535654687137,805.5959894265509,778.1891689083698,0.0,0.0,0.0,0.0,0.0,5963.026508663659,23.047245956536507,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,35.01941495558057,0.0,545.4852853915067,35.0194149555804,0.0,35.0194149555804,0.0,35.01941495558057,0.0,0.0,0.0,545.4852853915071,0.0,50.93733084448083,15.91791588890026,545.4852853915071,727.3137138553427,181.82842846383568,0.0,0.0,0.0,0.0,5.454852853915071,0.0,21.93900903888246,225.14020624553348,805.6449065926207,778.2510446998235,0.0,0.0,0.0,0.0,0.0,5963.026508663659,23.047138016486226,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,35.278266834572975,0.0,549.3253770520669,35.27826683457265,0.0,35.27826683457265,0.0,35.278266834572975,0.0,0.0,0.0,549.3253770520671,0.0,51.31384266846978,16.035575833896807,549.3253770520671,732.4338360694228,183.1084590173557,0.0,0.0,0.0,0.0,5.493253770520671,0.0,22.096088114427943,226.73337673620114,0.0,783.7476787378926,0.0,0.0,0.0,0.0,811.3370206228408,5107.802196935932,23.047649335019116,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,36.58282028523227,0.0,560.5141121180877,36.58282028523213,0.0,36.58282028523213,0.0,36.58282028523227,0.0,0.0,0.0,560.5141121180881,0.0,53.21137496033786,16.62855467510558,560.5141121180881,747.3521494907841,186.83803737269602,0.0,0.0,0.0,0.0,5.605141121180881,0.0,22.67137266608343,231.74310583506593,0.0,800.5635244511219,0.0,0.0,0.0,0.0,828.840038238386,4234.1280846778145,23.049326267463847,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,37.15231143658492,0.0,564.1456147539355,37.152311436584725,0.0,37.152311436584725,0.0,37.15231143658492,0.0,0.0,0.0,564.1456147539358,0.0,54.0397257259417,16.88741428935678,564.1456147539358,752.1941530052477,188.04853825131192,0.0,0.0,0.0,0.0,5.641456147539357,0.0,22.889307744977444,233.46671643318547,0.0,806.2338787311894,0.0,0.0,0.0,0.0,834.764642623706,3354.208891055352,23.05029733943379,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,37.41860398181939,0.0,566.9444819485738,37.41860398181923,0.0,37.41860398181923,0.0,37.41860398181939,0.0,0.0,0.0,566.9444819485741,0.0,54.42706033719184,17.00845635537245,566.9444819485741,755.925975931432,188.981493982858,0.0,0.0,0.0,0.0,5.669444819485741,0.0,23.020384442551972,234.67977960026818,0.0,810.3530362686239,0.0,0.0,0.0,0.0,839.0428655306614,2469.780054524928,23.050587666472154,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,36.73277892539791,0.0,553.7612211462006,36.7327789253976,0.0,36.7327789253976,0.0,36.73277892539791,0.0,0.0,0.0,553.7612211462009,0.0,53.429496618760595,16.696717693362686,553.7612211462009,738.3482948616012,184.5870737154003,0.0,0.0,0.0,0.0,5.537612211462009,0.0,22.52446721673178,229.34587083695675,0.0,791.7777914803618,0.0,0.0,0.0,0.0,819.8398709085552,1605.5929516284436,23.049693005759917,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,37.484670376953616,0.0,564.5770195421272,37.48467037695333,0.0,37.48467037695333,0.0,37.484670376953616,0.0,0.0,0.0,564.5770195421275,0.0,54.52315691193253,17.038486534978915,564.5770195421275,752.7693593895033,188.19233984737582,0.0,0.0,0.0,0.0,5.6457701954212745,0.0,22.971765077421296,233.84836165519732,577.1246883609001,807.2925163014359,0.0,0.0,0.0,0.0,258.78536321337776,1332.8092273390355,23.05077616467367,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,37.08934336245436,0.0,566.9921135241,37.0893433624542,0.0,37.0893433624542,0.0,37.08934336245436,0.0,0.0,0.0,566.9921135241003,0.0,53.94813579993361,16.858792437479252,566.9921135241003,755.9894846988004,188.9973711747001,0.0,0.0,0.0,0.0,5.669921135241004,0.0,22.95128368494511,234.47736843236547,5413.7469416384365,809.9376204987341,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.050372752511443,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,32.48024552943535,0.0,473.0356827034804,32.4802455294352,0.0,32.4802455294352,0.0,32.48024552943535,0.0,0.0,0.0,473.0356827034808,0.0,47.24399349736051,14.76374796792516,473.0356827034808,630.7142436046411,157.67856090116027,0.0,0.0,0.0,0.0,4.730356827034808,0.0,19.47647406128253,196.64913975740274,702.1650679903183,677.9582371020016,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.045463065143363,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,32.150321739956105,0.0,471.0344936714877,32.15032173995595,0.0,32.15032173995595,0.0,32.150321739956105,0.0,0.0,0.0,471.03449367148795,0.0,46.764104349027065,14.613782609070958,471.03449367148795,628.0459915619839,157.01149789049597,0.0,0.0,0.0,0.0,4.71034493671488,0.0,19.35293783812301,195.68856327440483,698.8733786858488,674.810095911011,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04509997137062,0.0,0.0,0.0,0.0,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,32.1986502790341,0.0,474.9949565638561,32.19865027903387,0.0,32.19865027903387,0.0,32.1986502790341,0.0,0.0,0.0,474.9949565638563,0.0,46.83440040586778,14.635750126833681,474.99495656385636,633.3266087518084,158.3316521879521,0.0,0.0,0.0,0.0,4.7499495656385635,0.0,19.46821791357172,197.18556979399605,704.379176636886,680.1610091576762,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.04523675795253,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,31.881132982739274,0.0,465.9585607344826,31.881132982738976,0.0,31.881132982738976,0.0,31.881132982739274,0.0,0.0,0.0,465.9585607344829,0.0,46.37255706580258,14.491424083063308,465.9585607344829,621.2780809793105,155.31952024482763,0.0,0.0,0.0,0.0,4.659585607344829,0.0,19.160899977875104,193.63142991311088,5266.6592399498495,667.650638045113,0.0,0.0,0.0,4575.188116319517,0.0,5673.213778730553,23.044868517319433,0.0,0.0,0.0,0.0,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,31.857254464811284,0.0,466.17800659812826,31.857254464810957,0.0,31.857254464810957,0.0,31.857254464811284,0.0,0.0,0.0,466.1780065981284,0.0,46.33782467608914,14.480570211277858,466.1780065981284,621.5706754641711,155.39266886604278,0.0,0.0,0.0,0.0,4.661780065981284,0.0,19.161612453980496,193.69663159728242,691.7318926602219,667.9085001402602,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.04475182389565,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,32.0432553970825,0.0,470.7233328400789,32.04325539708221,0.0,32.04325539708221,0.0,32.0432553970825,0.0,0.0,0.0,470.7233328400792,0.0,46.608371486665455,14.565116089582954,470.7233328400792,627.6311104534389,156.9077776133597,0.0,0.0,0.0,0.0,4.707233328400792,0.0,19.321811998618557,195.50193902996202,698.2685272671233,674.2394819401043,0.0,0.0,0.0,0.0,0.0,5673.213778730553,23.044612351732276,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,32.59850896389665,0.0,476.23914153457866,32.598508963896336,0.0,32.598508963896336,0.0,32.59850896389665,0.0,0.0,0.0,476.23914153457883,0.0,47.41601303839513,14.817504074498478,476.2391415345789,634.9855220461052,158.7463805115263,0.0,0.0,0.0,0.0,4.762391415345789,0.0,19.58663861625098,197.91291461762154,7370.796701811274,682.4015350845003,0.0,0.0,0.0,6664.046136695177,0.0,11995.283046051318,23.04503482159588,0.0,0.0,0.0,0.0,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,32.07029877226532,0.0,473.24382294150644,32.070298772265026,0.0,32.070298772265026,0.0,32.07029877226532,0.0,0.0,0.0,473.24382294150666,0.0,46.647707305113194,14.577408532847873,473.24382294150666,630.9917639220089,157.74794098050222,0.0,0.0,0.0,0.0,4.732438229415067,0.0,19.394384155582955,196.45217189834813,0.0,677.639471227122,0.0,0.0,0.0,0.0,701.76629361212,11255.55642173506,23.044221924689083,0.0,0.0,0.0,0.0,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,31.387772170331957,0.0,466.21976788122157,31.387772170331694,0.0,31.387772170331694,0.0,31.387772170331957,0.0,0.0,0.0,466.21976788122186,0.0,45.65494133866466,14.267169168332707,466.2197678812219,621.6263571749625,155.40658929374064,0.0,0.0,0.0,0.0,4.662197678812219,0.0,19.062390761652253,193.3983469025378,0.0,667.2812985136272,0.0,0.0,0.0,0.0,691.0058869540911,10527.172261948474,23.04335866689525,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,31.395534225484866,0.0,470.913766339787,31.395534225484546,0.0,31.395534225484546,0.0,31.395534225484866,0.0,0.0,0.0,470.9137663397872,0.0,45.66623160070526,14.270697375220394,470.9137663397872,627.8850217863828,156.9712554465957,0.0,0.0,0.0,0.0,4.709137663397872,0.0,19.188440471990404,195.13953095720439,0.0,673.5512533870881,0.0,0.0,0.0,0.0,697.4488315224762,9791.996642270451,23.043205243179106,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,31.752428869588122,0.0,473.9744274259632,31.752428869587916,0.0,31.752428869587916,0.0,31.752428869588122,0.0,0.0,0.0,473.9744274259635,0.0,46.18535108303727,14.432922213449146,473.9744274259635,631.9659032346179,157.99147580865449,0.0,0.0,0.0,0.0,4.7397442742596345,0.0,19.345816376218963,196.50995867258223,0.0,678.1512543176552,0.0,0.0,0.0,0.0,702.2368149681334,9051.77404489661,23.04367628060248,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,31.60729950372307,0.0,470.9719565564426,31.607299503722743,0.0,31.607299503722743,0.0,31.60729950372307,0.0,0.0,0.0,470.97195655644293,0.0,45.974253823597195,14.366954319874123,470.97195655644293,627.9626087419239,156.99065218548097,0.0,0.0,0.0,0.0,4.70971956556443,0.0,19.23523675269128,195.3025628236108,0.0,673.9368625655211,0.0,0.0,0.0,0.0,697.8818188837763,8316.14201646533,23.043415142756665,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,480.87766495671076,30.66855506786229,0.0,450.2091098888487,30.668555067861995,0.0,30.668555067861995,0.0,30.66855506786229,0.0,0.0,0.0,450.20910988884896,0.0,44.60880737143606,13.940252303573768,450.20910988884896,600.2788131851319,150.06970329628297,0.0,0.0,0.0,0.0,4.5020910988884895,0.0,18.4844116300566,186.99645832880182,0.0,644.887620556568,0.0,0.0,0.0,0.0,667.8741232855124,7612.140876508557,23.042627163585788,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-10-25 13:00:00+00:00,7,36.0,484.0321301325839,30.758424771161742,0.0,453.2737053614221,30.75842477116158,0.0,30.75842477116158,0.0,30.758424771161742,0.0,0.0,0.0,453.2737053614224,0.0,44.739526939871624,13.981102168709882,453.2737053614224,604.3649404818965,151.09123512047412,0.0,0.0,0.0,0.0,4.532737053614224,0.0,18.58482856567491,188.18990290847316,0.0,649.1044674217682,0.0,0.0,0.0,0.0,672.2220330410569,6903.556637255656,23.042678471336657,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-10-25 14:00:00+00:00,7,36.0,486.4100176001526,30.953062676610674,0.0,455.45695492354196,30.95306267661047,0.0,30.95306267661047,0.0,30.953062676610674,0.0,0.0,0.0,455.4569549235421,0.0,45.022636620524615,14.069573943913943,455.4569549235421,607.2759398980561,151.81898497451402,0.0,0.0,0.0,0.0,4.5545695492354215,0.0,18.684278799465517,189.12740726712892,675.5374248672815,652.2985765185807,0.0,0.0,0.0,0.0,0.0,6903.556637255656,23.04284139786333,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 15:00:00+00:00,7,36.0,486.6030183071486,31.067851402592915,0.0,455.5351669045558,31.067851402592645,0.0,31.067851402592645,0.0,31.067851402592915,0.0,0.0,0.0,455.5351669045561,0.0,45.18960204013515,14.121750637542235,455.5351669045561,607.3802225394081,151.84505563485203,0.0,0.0,0.0,0.0,4.555351669045561,0.0,18.710881767704777,189.23303970914458,285.86607964221344,652.5698245795433,0.0,0.0,0.0,0.0,389.9699783740797,6492.49218700609,23.042872700407358,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 16:00:00+00:00,7,36.0,494.62819995789204,31.779605357909514,0.0,462.8485945999826,31.779605357909247,0.0,31.779605357909247,0.0,31.779605357909514,0.0,0.0,0.0,462.8485945999828,0.0,46.224880520595654,14.445275162686142,462.8485945999828,617.1314594666437,154.28286486666093,0.0,0.0,0.0,0.0,4.628485945999828,0.0,19.056789421884744,192.41341539723163,0.0,663.3563399872394,0.0,0.0,0.0,0.0,687.0416153551237,5768.286736391588,23.04400388771928,0.0,0.0,0.0,0.0,0.0
2025-10-25 17:00:00+00:00,7,36.0,493.68260909718543,31.62127135056928,0.0,462.0613377466161,31.62127135056911,0.0,31.62127135056911,0.0,31.621271350569284,0.0,0.0,0.0,462.06133774661635,0.0,45.99457650991896,14.373305159349673,462.06133774661635,616.0817836621551,154.02044591553877,0.0,0.0,0.0,0.0,4.620613377466164,0.0,19.002091137901942,192.01645559025656,0.0,662.076360172074,0.0,0.0,0.0,0.0,685.6990646874419,5045.496458438438,23.04387338556914,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 18:00:00+00:00,7,36.0,488.6705721818662,31.478042178267344,0.0,457.1925300035988,31.47804217826714,0.0,31.47804217826714,0.0,31.478042178267344,0.0,0.0,0.0,457.1925300035989,0.0,45.786243168388864,14.30820099012152,457.19253000359896,609.5900400047985,152.39751000119963,0.0,0.0,0.0,0.0,4.57192530003599,0.0,18.842459658591054,190.1200959499482,0.0,655.3762831731874,0.0,0.0,0.0,0.0,678.7906681318143,4329.988269850436,23.04375580921262,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 19:00:00+00:00,7,36.0,495.75185928226097,31.587056256193964,0.0,464.1648030260669,31.587056256193705,0.0,31.587056256193705,0.0,31.587056256193964,0.0,0.0,0.0,464.1648030260672,0.0,45.944809099918494,14.35775284372453,464.1648030260672,618.8864040347562,154.72160100868905,0.0,0.0,0.0,0.0,4.641648030260672,0.0,19.050521202139365,192.77152308481362,0.0,664.8312131346747,0.0,0.0,0.0,0.0,688.5233823670745,3604.2208996627796,23.043672016816902,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 20:00:00+00:00,7,36.0,499.70999800703163,31.8709847355726,0.0,467.839013271459,31.87098473557227,0.0,31.87098473557227,0.0,31.8709847355726,0.0,0.0,0.0,467.8390132714591,0.0,46.35779597901469,14.48681124344209,467.8390132714591,623.7853510286121,155.94633775715303,0.0,0.0,0.0,0.0,4.678390132714592,0.0,19.208563289685458,194.32010242299515,0.0,670.1431470076268,0.0,0.0,0.0,0.0,694.0301004300267,2872.6489389713493,23.043960130410984,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 21:00:00+00:00,7,36.0,507.84691808976305,32.826353410566625,0.0,475.0205646791964,32.826353410566355,0.0,32.826353410566355,0.0,32.826353410566625,0.0,0.0,0.0,475.0205646791967,0.0,47.74742314264237,14.92106973207574,475.0205646791967,633.3607529055955,158.34018822639888,0.0,0.0,0.0,0.0,4.750205646791967,0.0,19.603036687836735,197.61450029310333,0.0,681.1081760482379,0.0,0.0,0.0,0.0,705.4614183828662,2129.027311150404,23.045315538526776,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-10-25 22:00:00+00:00,7,36.0,543.8502164142526,34.76615792514712,0.0,509.08405848910576,34.76615792514685,0.0,34.76615792514685,0.0,34.76615792514712,0.0,0.0,0.0,509.08405848910616,0.0,50.56895698203218,15.802799056885055,509.0840584891061,678.7787446521414,169.69468616303536,0.0,0.0,0.0,0.0,5.090840584891061,0.0,20.920255498565183,211.50858130337664,0.0,729.3477016341736,0.0,0.0,0.0,0.0,755.3587977176292,1332.8092273390355,23.047827423497953,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 23:00:00+00:00,7,36.0,533.0982840743934,33.976420784858036,0.0,499.1218632895352,33.976420784857716,0.0,33.976420784857716,0.0,33.976420784858036,0.0,0.0,0.0,499.12186328953544,0.0,49.420248414338964,15.443827629480927,499.12186328953544,665.4958177193805,166.37395442984513,0.0,0.0,0.0,0.0,4.991218632895355,0.0,20.487490498896776,207.2964911911182,740.3947752655114,714.9160661337195,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.047045045950533,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 00:00:00+00:00,8,47.0,663.5398129241075,43.07236294128977,0.0,620.4674499828177,43.0723629412895,0.0,43.0723629412895,0.0,43.07236294128977,0.0,0.0,0.0,620.467449982818,0.0,62.65070973278512,19.57834679149535,620.467449982818,827.289933310424,206.822483327606,0.0,0.0,0.0,0.0,6.20467449982818,0.0,25.646951385098234,258.25245600402775,7585.838405623312,889.9406430432091,0.0,0.0,0.0,6664.046136695177,0.0,7654.878494659801,23.055782412772217,0.0,0.0,0.0,0.0,0.0
2025-12-05 01:00:00+00:00,8,47.0,651.9121655313238,42.53786109650905,0.0,609.3743044348147,42.53786109650876,0.0,42.53786109650876,0.0,42.53786109650905,0.0,0.0,0.0,609.3743044348151,0.0,61.87325250401316,19.335391407504112,609.3743044348151,812.4990725797535,203.12476814493837,0.0,0.0,0.0,0.0,6.093743044348152,0.0,25.238759983846506,253.79266258063714,905.7048281119608,874.3723250837667,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.055027879263573,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-12-05 02:00:00+00:00,8,47.0,654.8332120062842,42.928130617048176,0.0,611.9050813892359,42.92813061704801,0.0,42.92813061704801,0.0,42.928130617048176,0.0,0.0,0.0,611.905081389236,0.0,62.44091726116098,19.512786644112808,611.905081389236,815.8734418523146,203.96836046307865,0.0,0.0,0.0,0.0,6.11905081389236,0.0,25.38922616967791,254.98942409076176,909.8226360970458,878.3143591134756,0.0,0.0,0.0,0.0,0.0,7654.878494659801,23.055602656830462,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 03:00:00+00:00,8,47.0,648.9742338409956,42.466555263869054,0.0,606.5076785771265,42.46655526386884,0.0,42.46655526386884,0.0,42.466555263869054,0.0,0.0,0.0,606.507678577127,0.0,61.76953492926408,19.302979665395025,606.507678577127,808.6769047695026,202.16922619237565,0.0,0.0,0.0,0.0,6.06507678577127,0.0,25.147556342182625,252.68483898572458,5476.847189146237,870.4464396987667,0.0,0.0,0.0,4575.188116319517,0.0,11995.283046051318,23.05480935791161,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-12-05 04:00:00+00:00,8,47.0,649.7183145953394,42.22067346011729,0.0,607.4976411352222,42.22067346011701,0.0,42.22067346011701,0.0,42.22067346011729,0.0,0.0,0.0,607.4976411352225,0.0,61.411888669261515,19.191215209144225,607.4976411352225,809.9968548469633,202.49921371174082,0.0,0.0,0.0,0.0,6.074976411352225,0.0,25.12124540851039,252.88665074074765,902.604965336087,871.4087435162248,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.054367966275148,0.0,0.0,0.0,0.0,0.0
2025-12-05 05:00:00+00:00,8,47.0,643.4674553410214,42.040712056301,0.0,601.4267432847204,42.04071205630069,0.0,42.04071205630069,0.0,42.040712056301,0.0,0.0,0.0,601.4267432847205,0.0,61.15012662734691,19.10941457104591,601.4267432847205,801.9023243796273,200.47558109490683,0.0,0.0,0.0,0.0,6.014267432847205,0.0,24.921908863476546,250.5211719622765,893.9886273032979,863.0524510069743,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.053987226050136,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 06:00:00+00:00,8,47.0,647.292226683225,43.16254161560496,0.0,604.12968506762,43.16254161560475,0.0,43.16254161560475,0.0,43.16254161560496,0.0,0.0,0.0,604.1296850676204,0.0,62.78187871360721,19.619337098002255,604.1296850676204,805.5062467568271,201.37656168920677,0.0,0.0,0.0,0.0,6.041296850676204,0.0,25.233271797546664,252.2704674354319,899.5626941186566,868.2881254704342,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.055532326293285,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 07:00:00+00:00,8,47.0,655.8120234646519,43.462365043338636,0.0,612.3496584213134,43.462365043338394,0.0,43.462365043338394,0.0,43.462365043338636,0.0,0.0,0.0,612.3496584213137,0.0,63.21798551758347,19.755620474244836,612.3496584213137,816.4662112284183,204.11655280710457,0.0,0.0,0.0,0.0,6.123496584213138,0.0,25.515173357926216,255.51084322348876,911.3228666881405,879.6841967460017,0.0,0.0,0.0,0.0,0.0,11995.283046051318,23.056735735515637,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-12-05 08:00:00+00:00,8,47.0,658.9379544870618,43.52731746624232,0.0,615.4106370208194,43.52731746624224,0.0,43.52731746624224,0.0,43.52731746624232,0.0,0.0,0.0,615.4106370208198,0.0,63.312461769079746,19.78514430283742,615.4106370208198,820.5475160277597,205.13687900693992,0.0,0.0,0.0,0.0,6.154106370208198,0.0,25.61016962358768,256.6862993035732,0.0,883.8599777968394,0.0,0.0,0.0,0.0,915.6242537906348,11030.130338427829,23.056771995944008,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-12-05 09:00:00+00:00,8,47.0,650.1259113719993,42.582401065853674,0.0,607.5435103061455,42.58240106585349,0.0,42.58240106585349,0.0,42.582401065853674,0.0,0.0,0.0,607.5435103061459,0.0,61.938037913968984,19.355636848115306,607.5435103061459,810.0580137415278,202.51450343538195,0.0,0.0,0.0,0.0,6.075435103061459,0.0,25.199762130885745,253.14533751744446,903.2712488894435,871.9960516554968,0.0,0.0,0.0,0.0,0.0,11030.130338427829,23.0559217288625,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-12-05 10:00:00+00:00,8,47.0,650.8745462308826,42.868516794644755,0.0,608.0060294362379,42.868516794644464,0.0,42.868516794644464,0.0,42.868516794644755,0.0,0.0,0.0,608.0060294362382,0.0,62.35420624675601,19.485689452111252,608.0060294362382,810.6747059149843,202.66867647874608,0.0,0.0,0.0,0.0,6.080060294362383,0.0,25.273161819075824,253.50758804429552,0.0,873.0289121617403,0.0,0.0,0.0,0.0,904.3821342751781,10076.827865269897,23.056450610864196,0.0,0.0,0.0,0.0,0.0
2025-12-05 11:00:00+00:00,8,47.0,638.261152214895,41.23049787895568,0.0,597.0306543359392,41.230497878955376,0.0,41.230497878955376,0.0,41.23049787895568,0.0,0.0,0.0,597.0306543359394,0.0,59.971633278480994,18.741135399525312,597.0306543359395,796.0408724479194,199.01021811197984,0.0,0.0,0.0,0.0,5.970306543359396,0.0,24.632269736635152,248.3539297914997,0.0,856.0125057264004,0.0,0.0,0.0,0.0,886.6150820063945,9142.253509604172,23.054116516989343,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 12:00:00+00:00,8,47.0,663.8283949982359,43.09544007720102,0.0,620.7329549210348,43.09544007720076,0.0,43.09544007720076,0.0,43.09544007720102,0.0,0.0,0.0,620.7329549210349,0.0,62.684276475928755,19.588836398727736,620.7329549210349,827.6439398947132,206.9109849736783,0.0,0.0,0.0,0.0,6.207329549210349,0.0,25.65891884990522,258.3660697715216,0.0,890.3282163706419,0.0,0.0,0.0,0.0,922.1944647697575,8170.175191513392,23.05642289764515,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 13:00:00+00:00,8,47.0,667.277368825887,43.43171162858087,0.0,623.8456571973059,43.43171162858067,0.0,43.43171162858067,0.0,43.43171162858087,0.0,0.0,0.0,623.8456571973061,0.0,63.17339873248127,19.741687103900396,623.8456571973061,831.7942095964081,207.94855239910203,0.0,0.0,0.0,0.0,6.238456571973061,0.0,25.813266690756294,259.7419627657318,0.0,894.9676083288894,0.0,0.0,0.0,0.0,927.0193315916188,7193.011017234592,23.05713288304077,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 14:00:00+00:00,8,47.0,656.2361159331532,42.30738905703593,0.0,613.9287268761175,42.30738905703579,0.0,42.30738905703579,0.0,42.30738905703593,0.0,0.0,0.0,613.9287268761178,0.0,61.53802044659771,19.230631389561786,613.9287268761178,818.5716358348237,204.64290895870593,0.0,0.0,0.0,0.0,6.139287268761178,0.0,25.310200303705656,255.32302792073455,911.5591438538877,880.1096562814214,0.0,0.0,0.0,0.0,0.0,7193.011017234592,23.05565548355906,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 15:00:00+00:00,8,47.0,649.1401459438043,40.56613471421604,0.0,608.5740112295885,40.566134714215735,0.0,40.566134714215735,0.0,40.56613471421604,0.0,0.0,0.0,608.5740112295887,0.0,59.00528685704152,18.439152142825474,608.5740112295887,811.4320149727848,202.8580037431962,0.0,0.0,0.0,0.0,6.085740112295887,0.0,24.796194286011996,252.17909028432956,808.2291758088112,870.4373018298263,0.0,0.0,0.0,0.0,93.09006041932275,7094.885477752009,23.052861806485055,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 16:00:00+00:00,8,47.0,658.3620909479483,40.22988171492592,0.0,618.1322092330223,40.22988171492575,0.0,40.22988171492575,0.0,40.22988171492592,0.0,0.0,0.0,618.1322092330226,0.0,58.51619158534679,18.286309870420872,618.1322092330226,824.1762789773635,206.04406974434087,0.0,0.0,0.0,0.0,6.181322092330227,0.0,24.977629267154725,255.48933097424668,0.0,882.6924705627102,0.0,0.0,0.0,0.0,913.851421922195,6131.601498999454,23.052538311765446,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 17:00:00+00:00,8,47.0,652.7164235928576,39.72646706710984,0.0,612.9899565257479,39.72646706710955,0.0,39.72646706710955,0.0,39.72646706710984,0.0,0.0,0.0,612.9899565257483,0.0,57.78395209761431,18.057485030504473,612.9899565257483,817.319942034331,204.32998550858275,0.0,0.0,0.0,0.0,6.1298995652574835,0.0,24.733779860173627,253.25114996451833,0.0,875.1038941319454,0.0,0.0,0.0,0.0,905.9675735573758,5176.627826100306,23.05204157485794,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-12-05 18:00:00+00:00,8,47.0,640.5893790660042,38.86990963858854,0.0,601.7194694274158,38.869909638588226,0.0,38.869909638588226,0.0,38.86990963858854,0.0,0.0,0.0,601.7194694274161,0.0,56.53805038340151,17.668140744812973,601.7194694274161,802.2926259032215,200.57315647580538,0.0,0.0,0.0,0.0,6.017194694274162,0.0,24.25206562959282,248.51055754448532,0.0,858.830676286623,0.0,0.0,0.0,0.0,889.0999366104895,4239.434203700149,23.05096245264173,0.0,0.0,0.0,0.0,0.0
2025-12-05 19:00:00+00:00,8,47.0,644.5417298599413,39.72387047947184,0.0,604.8178593804694,39.72387047947163,0.0,39.72387047947163,0.0,39.72387047947184,0.0,0.0,0.0,604.8178593804695,0.0,57.78017524286813,18.05630476339629,604.8178593804695,806.4238125072926,201.60595312682315,0.0,0.0,0.0,0.0,6.048178593804695,0.0,24.516664395045524,250.22710087906967,0.0,864.2039877501608,0.0,0.0,0.0,0.0,894.7688307390109,3296.2650422131637,23.05165076032395,0.0,0.0,0.0,0.0,0.0
2025-12-05 20:00:00+00:00,8,47.0,671.925425228235,41.80565079159756,0.0,630.1197744366373,41.80565079159726,0.0,41.80565079159726,0.0,41.80565079159756,0.0,0.0,0.0,630.1197744366377,0.0,60.80821933323281,19.002568541635256,630.1197744366377,840.1596992488503,210.03992481221258,0.0,0.0,0.0,0.0,6.301197744366378,0.0,25.63204159673522,260.97573269494944,0.0,900.9679185820831,0.0,0.0,0.0,0.0,932.9011579231843,2312.9008785979304,23.053881853678252,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 21:00:00+00:00,8,47.0,669.633511988809,41.922808691249806,0.0,627.7107032975591,41.9228086912495,0.0,41.9228086912495,0.0,41.922808691249806,0.0,0.0,0.0,627.7107032975592,0.0,60.97863082363608,19.055822132386275,627.7107032975592,836.9476043967456,209.2369010991864,0.0,0.0,0.0,0.0,6.277107032975593,0.0,25.593237854705336,260.1630681192536,0.0,897.9262352203817,0.0,0.0,0.0,0.0,929.7965801080626,1332.8092273390355,23.05400610511813,0.0,0.0,0.0,0.0,0.0
2025-12-05 22:00:00+00:00,8,47.0,657.7285885322821,41.07269637799571,0.0,616.6558921542864,41.07269637799547,0.0,41.07269637799547,0.0,41.07269637799571,0.0,0.0,0.0,616.6558921542867,0.0,59.74210382253922,18.669407444543506,616.6558921542867,822.2078562057155,205.55196405142888,0.0,0.0,0.0,0.0,6.166558921542867,0.0,25.11861635806622,255.50654677558148,913.2351353078634,881.9499600282547,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.053191910978384,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-12-05 23:00:00+00:00,8,47.0,626.1968552056563,39.389519875009945,0.0,586.8073353306465,39.389519875009654,0.0,39.389519875009654,0.0,39.389519875009945,0.0,0.0,0.0,586.8073353306469,0.0,57.293847090923556,17.90432721591361,586.8073353306469,782.4097804408625,195.60244511021563,0.0,0.0,0.0,0.0,5.868073353306469,0.0,23.967934783551698,243.3427804629874,869.5396356686438,839.7036275317861,0.0,0.0,0.0,0.0,0.0,1332.8092273390355,23.050763118875743,0.0,0.0,0.0,2.842170943040401e-14,0.0
