timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,22.34618737828326,24.76980161048933,557.804387245902,22.34618737828241,0.0,22.34618737828241,0.0,10.615629261638292,11.730558116644973,24.76980161048933,0.0,557.804387245902,0.0,15.440915289655697,4.8252860280174055,582.5741888563914,776.7655851418551,194.19139628546378,11.730558116644943,3.9101860388816476,15.64074415552659,0.23461116233289886,6.3211379207737,0.0,19.557196504755353,229.0398139402248,833.9601901748993,792.2065004315108,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03926432353558,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,21.742202599031664,24.255962877690248,544.4423535860461,21.74220259903055,0.0,21.74220259903055,0.0,10.39541266186725,11.346789937164415,24.255962877690248,0.0,544.4423535860461,0.0,15.120600235443272,4.725187573576022,568.6983164637363,758.2644219516484,189.5661054879121,11.34678993716443,3.7822633123881433,15.129053249552573,0.2269357987432886,6.172102422191168,0.0,19.07403106544305,223.54662566025377,813.9871447230215,773.3850221870916,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03809761534429,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,21.60043339243336,24.057112754281754,540.1732654985675,21.600433392432592,0.0,21.600433392432592,0.0,10.310191180406473,11.290242212026891,24.057112754281754,0.0,540.1732654985676,0.0,14.99664171695487,4.686450536548397,564.2303782528494,752.3071710037991,188.07679275094978,11.290242212026897,3.763414070675632,15.053656282702528,0.22580484424053793,6.123446037614129,0.0,18.930604151674885,221.80651239170334,0.0,767.303812720754,0.0,0.0,0.0,0.0,807.6373240369859,5704.833110498357,23.03780531759387,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,22.279115755267767,24.984280229752052,556.3735388632512,22.279115755266744,0.0,22.279115755266744,0.0,10.707548669893745,11.571567085374026,24.984280229752052,0.0,556.3735388632512,0.0,15.574616247118175,4.86706757722443,581.3578190930032,775.1437587906709,193.78593969766771,11.571567085374,3.8571890284579995,15.428756113831998,0.23143134170747995,6.3132637955250726,0.0,19.504945816776655,228.55983725735936,0.0,790.7183750377891,0.0,0.0,0.0,0.0,832.1967721056303,4827.620690067067,23.038914923761453,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,21.688534069065895,24.1409307804569,541.7457486427448,21.6885340690649,0.0,21.6885340690649,0.0,10.346113191624395,11.342420877441503,24.1409307804569,0.0,541.7457486427448,0.0,15.04889191509003,4.702778723465634,565.8866794232017,754.515572564269,188.62889314106724,11.342420877441555,3.780806959147185,15.12322783658874,0.2268484175488311,6.1416854098411555,0.0,18.991102069591904,222.47211472066195,0.0,769.564464479359,0.0,0.0,0.0,0.0,810.0473282129295,3973.75583350479,23.03808601092099,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,22.102990425085636,24.747829537279102,540.4921144673339,22.102990425084812,0.0,22.102990425084812,0.0,10.606212658833904,11.496777766251732,24.747829537279102,0.0,540.4921144673337,0.0,15.427218412849315,4.821005754015411,565.2399440046129,753.6532586728172,188.4133146682043,11.49677776625174,3.832259255417246,15.329037021668984,0.22993555532503476,6.147356030791712,0.0,19.04645008722497,222.49032135097866,809.8332557806773,769.0804770856665,0.0,0.0,0.0,0.0,0.0,3973.75583350479,23.03873794159639,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,22.692068513558027,25.504813019103555,553.4493061392014,22.692068513557075,0.0,22.692068513557075,0.0,10.930634151044384,11.761434362513643,25.504813019103555,0.0,553.4493061392014,0.0,15.899104219700922,4.968470068656538,578.954119158305,771.9388255444067,192.98470638610166,11.761434362513569,3.9204781208378563,15.681912483351425,0.23522868725027138,6.299637451965122,0.0,19.51570165403598,227.9242223688474,829.5704100407102,787.8379297641076,0.0,0.0,0.0,0.0,0.0,3973.75583350479,23.039703869977384,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,22.90927308643282,25.82403123888047,563.2461144066731,22.90927308643181,0.0,22.90927308643181,0.0,11.067441959520208,11.841831126912615,25.82403123888047,0.0,563.2461144066731,0.0,16.098097395665757,5.030655436145549,589.0701456455536,785.4268608607381,196.35671521518452,11.841831126912552,3.947277042304184,15.789108169216735,0.23683662253825102,6.407182081233145,0.0,19.821733690347315,231.80040008775296,2023.7083553549471,801.5249582564038,0.0,0.0,0.0,1179.9285365352077,0.0,5093.134329008927,23.040068177843807,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,23.224669443670727,25.470138766847157,552.6462611675892,23.224669443669868,0.0,23.224669443669868,0.0,10.915773757220213,12.308895686450514,25.470138766847157,0.0,552.6462611675892,0.0,15.87748910141122,4.961715344191006,578.1163999344363,770.8218665792484,192.7054666448121,12.308895686450569,4.102965228816856,16.411860915267425,0.24617791372901138,6.290566774681307,0.0,19.60823778105336,227.91512968728364,829.2561990653907,786.6993556806597,0.0,0.0,0.0,0.0,0.0,5093.134329008927,23.041190040938996,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,22.94669600855137,25.65025300195941,553.0354694197956,22.946696008550347,0.0,22.946696008550347,0.0,10.992965572268327,11.953730436283047,25.65025300195941,0.0,553.0354694197955,0.0,15.989768105117566,4.996802532849239,578.6857224217549,771.5809632290066,192.89524080725164,11.953730436283195,3.984576812094398,15.938307248377592,0.23907460872566388,6.299862284256737,0.0,19.55914887665179,227.97470592182947,0.0,787.5707313341242,0.0,0.0,0.0,0.0,829.607124352136,4218.651636990497,23.040352896107883,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,23.346758458664837,25.86930549117534,564.2180958968163,23.346758458663928,0.0,23.346758458663928,0.0,11.08684521050372,12.259913248161121,25.86930549117534,0.0,564.2180958968163,0.0,16.12632030618723,5.039475095683509,590.0874013879916,786.7832018506554,196.69580046266384,12.25991324816107,4.086637749387023,16.346550997548093,0.2451982649632214,6.418260123703423,0.0,19.94098182388211,232.42635352028313,0.0,802.9095221568426,0.0,0.0,0.0,0.0,845.8605133669395,3327.03636864422,23.041263873514602,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,22.528022481077713,25.02727468958011,555.4599533363648,22.528022481076732,0.0,22.528022481076732,0.0,10.72597486696291,11.802047614114807,25.02727468958011,0.0,555.459953336365,0.0,15.601417988309686,4.875443121346777,580.4872280259451,773.9829707012601,193.49574267531503,11.802047614114827,3.9340158713716087,15.736063485486435,0.23604095228229652,6.305417774051054,0.0,19.533927167619765,228.38058756198652,0.0,789.5843886895698,0.0,0.0,0.0,0.0,831.3958380690092,2450.6682068166883,23.039743480729065,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,21.94717014076869,24.310358997517085,547.4008895905164,21.94717014076781,0.0,21.94717014076781,0.0,10.418725284650181,11.52844485611851,24.310358997517085,0.0,547.4008895905164,0.0,15.154509504945718,4.735784220295537,571.7112485880334,762.2816647840446,190.57041619601114,11.528444856118426,3.8428149520394754,15.371259808157902,0.23056889712236853,6.203319665830676,0.0,19.196233833230764,224.77913776452996,0.0,777.4361742889903,0.0,0.0,0.0,0.0,818.4375564933324,1587.9592731028015,23.038715844646905,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,21.781151347026917,24.520647118564415,545.1506421258707,21.78115134702601,0.0,21.78115134702601,0.0,10.508848765099039,11.272302581927878,24.520647118564415,0.0,545.1506421258707,0.0,15.28559820378042,4.776749438681382,569.6712892444351,759.5617189925802,189.89042974814504,11.272302581927875,3.757434193975958,15.029736775903832,0.22544605163855747,6.18712583481564,0.0,19.10112405919503,223.93830932645162,0.0,774.8473171963606,0.0,0.0,0.0,0.0,815.3907499179136,728.4619555116816,23.038107517338176,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,22.192667937739294,24.70266683403322,547.347473781242,22.19266793773822,0.0,22.19266793773822,0.0,10.586857214585667,11.605810723153628,24.70266683403322,0.0,547.347473781242,0.0,15.399065039397334,4.812207824811667,572.0501406152753,762.733520820367,190.68338020509174,11.605810723153581,3.868603574384527,15.474414297538107,0.2321162144630716,6.214554742833418,0.0,19.24728119349757,225.058143755082,819.3009523080964,778.1325858597643,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.039074912088648,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,23.15046808436805,25.348305520362004,558.477138671819,23.15046808436709,0.0,23.15046808436709,0.0,10.863559508726576,12.286908575641474,25.348305520362004,0.0,558.477138671819,0.0,15.801541103602293,4.937981594875716,583.8254441921811,778.4339255895748,194.6084813973937,12.286908575641519,4.095636191880506,16.382544767522024,0.24573817151283034,6.345220552329051,0.0,19.746899204432452,229.97995711242424,4479.26564694738,794.235466693177,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.041056454399072,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,20.608747808717922,23.62995266994016,489.53288551337846,20.608747808717105,0.0,20.608747808717105,0.0,10.127122572831501,10.481625235886424,23.62995266994016,0.0,489.53288551337846,0.0,14.730360105936729,4.6032375331052275,513.1628381833186,684.2171175777581,171.05427939443953,10.481625235886497,3.4938750786288324,13.97550031451533,0.20963250471772993,5.60422743523199,0.0,17.376710872827374,202.3419628189507,736.1135488109871,698.9474776836948,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.03626613667862,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,21.99686694006224,26.835096296551356,490.96684333473905,21.996866940061267,0.0,21.996866940061267,0.0,11.50075555566487,10.49611138439737,26.835096296551356,0.0,490.96684333473905,0.0,16.72837171733072,5.22761616166585,517.8019396312905,690.4025861750539,172.60064654376347,10.496111384397409,3.498703794799136,13.994815179196545,0.20992222768794816,5.714721322243931,0.0,17.711351813461675,204.962961863622,744.7617684349746,707.1309578923846,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.036501990154456,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,22.602349544538967,27.821731134286104,499.6846469862346,22.602349544538036,0.0,22.602349544538036,0.0,11.923599057551197,10.678750486987774,27.821731134286104,0.0,499.68464698623467,0.0,17.34341681098356,5.419817753432362,527.5063781205208,703.3418374940277,175.83545937350692,10.678750486987667,3.5595834956625554,14.238333982650222,0.21357500973975332,5.83149840389093,0.0,18.071765242802996,208.9316992790355,759.0404269440951,720.6852543050112,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.037312749832722,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,22.576891999299036,27.689260034780467,507.5725550187079,22.576891999298148,0.0,22.576891999298148,0.0,11.866825729191632,10.710066270107404,27.689260034780467,0.0,507.5725550187079,0.0,17.260837424278737,5.394011695087105,535.2618150534884,713.6824200713178,178.42060501782944,10.710066270107461,3.5700220900358204,14.280088360143282,0.21420132540214923,5.906403351230493,0.0,18.27535452824577,211.78059800783078,769.619305060618,730.9432574955965,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.037204308343703,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,23.09473907332918,28.84512621631584,515.6995873836146,23.094739073328505,0.0,23.094739073328505,0.0,12.362196949849654,10.73254212347953,28.84512621631584,0.0,515.6995873836146,0.0,17.981377381599497,5.619180431749843,544.5447135999304,726.0596181332405,181.51490453331013,10.732542123479561,3.5775140411598536,14.310056164639414,0.2146508424695912,6.022349660325622,0.0,18.601384805636087,215.54998431465114,783.1894369879108,744.04099551484,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.037696623842454,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,23.26756368533494,29.274328868751873,520.9129157488934,23.26756368533404,0.0,23.26756368533404,0.0,12.546140943750808,10.721422741584139,29.274328868751873,0.0,520.9129157488934,0.0,18.248932281819357,5.702791338068549,550.1872446176453,733.5829928235271,183.39574820588177,10.721422741584092,3.5738075805280305,14.295230322112122,0.21442845483168183,6.087359023551491,0.0,18.776470626901556,217.7506052297631,3291.8262178334357,751.8319251053465,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.037839812834154,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,23.373244890768618,29.72462050430353,521.2500555385195,23.37324489076765,0.0,23.37324489076765,0.0,12.739123073272944,10.634121817495677,29.72462050430353,0.0,521.2500555385195,0.0,18.52963356112428,5.790510487851338,550.974676042823,734.6329013904307,183.65822534760767,10.634121817495839,3.544707272498613,14.178829089994451,0.21268243634991676,6.104239170514301,0.0,18.80798890492781,218.11835361974963,792.4662745533412,753.1625349515549,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.037769073854452,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,23.276623995115912,29.469404624936274,534.8784563280951,23.276623995115003,0.0,23.276623995115003,0.0,12.629744839258409,10.646879155857505,29.469404624936274,0.0,534.8784563280951,0.0,18.37053794801223,5.740793108753822,564.3478609530314,752.4638146040418,188.11595365101044,10.646879155857619,3.548959718619206,14.195838874476824,0.21293758311715236,6.23286670202904,0.0,19.148493640450596,223.00000440398026,810.6244893521276,770.834352552054,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03773794713828,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,22.98966389093213,29.07164874872306,528.9474325469535,22.989663890931226,0.0,22.989663890931226,0.0,12.45927803516703,10.5303858557651,29.07164874872306,0.0,528.9474325469535,0.0,18.122586232970225,5.663308197803195,558.0190812956765,744.0254417275687,186.00636043189218,10.530385855765076,3.5101286185883582,14.040514474353433,0.2106077171153015,6.161623787931227,0.0,18.929998135986267,220.48202688931653,801.4907720759251,762.1480279605389,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03736276585293,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,22.91354599192778,28.785305713040742,521.9899949416024,22.913545991926867,0.0,22.913545991926867,0.0,12.336559591303178,10.576986400624602,28.785305713040742,0.0,521.9899949416024,0.0,17.94408667825917,5.60752708695599,550.7753006546432,734.3670675395242,183.59176688488105,10.576986400624605,3.525662133541535,14.10264853416614,0.21153972801249207,6.083459120807246,0.0,18.729359644427234,217.74931459862555,791.4381612451966,752.3111542177834,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.037413127707435,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,24.033678319040362,29.775432650309135,547.7358820680411,24.03367831903951,0.0,24.03367831903951,0.0,12.760899707275346,11.272778611765016,29.775432650309135,0.0,547.7358820680411,0.0,18.561308665127775,5.800408957852429,577.51131471835,770.0150862911333,192.50377157278334,11.272778611765148,3.7575928705883825,15.03037148235353,0.22545557223530294,6.370621800189683,0.0,19.650997931581827,228.308848705231,0.0,788.5763949562611,0.0,0.0,0.0,0.0,829.8538417426215,5681.414844622602,23.0395238481988,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,23.954236593901093,29.496991049138337,545.6575467118406,23.954236593900134,0.0,23.954236593900134,0.0,12.641567592487863,11.31266900141323,29.496991049138337,0.0,545.6575467118406,0.0,18.387734679982348,5.7461670874944835,575.154537760979,766.8727170146386,191.71817925365966,11.312669001413383,3.7708896671377943,15.083558668551177,0.22625338002826764,6.341485198592556,0.0,19.578945347980238,227.38191993489298,0.0,785.260451694621,0.0,0.0,0.0,0.0,826.490694289773,4810.217158326068,23.039513586006073,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,23.221524609646377,28.6315161185714,521.5348385698885,23.221524609645655,0.0,23.221524609645655,0.0,12.270649765102036,10.950874844544343,28.6315161185714,0.0,521.5348385698885,0.0,17.848217840148415,5.577568075046379,550.1663546884599,733.5551395846132,183.3887848961533,10.950874844544387,3.650291614848129,14.601166459392516,0.21901749689088773,6.074293869256028,0.0,18.78311303118332,217.69306898337805,0.0,751.4033574247617,0.0,0.0,0.0,0.0,791.0809482814846,3976.3446216142825,23.038323367689646,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,22.503307836407753,28.09898348846766,509.61933588721075,22.503307836406776,0.0,22.503307836406776,0.0,12.042421495057573,10.460886341350182,28.09898348846766,0.0,509.6193358872107,0.0,17.51624944735647,5.473827952298897,537.7183193756783,716.9577591675711,179.23943979189278,10.460886341350033,3.486962113783344,13.947848455133377,0.20921772682700066,5.939162863526136,0.0,18.313869285651208,212.66247973397938,772.8841069460653,734.4740086149276,0.0,0.0,0.0,0.0,0.0,3976.3446216142825,23.036915184405512,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,22.309406851946427,27.645496490140303,513.5652552216769,22.309406851945496,0.0,22.309406851945496,0.0,11.848069924345843,10.461336927600584,27.645496490140303,0.0,513.5652552216769,0.0,17.233556253593953,5.38548632924811,541.2107517118172,721.6143356157563,180.40358390393908,10.461336927600541,3.4871123092001803,13.948449236800721,0.20922673855201082,5.965017446920978,0.0,18.37699950763519,213.82742623549555,777.3475847992593,738.8478918693503,0.0,0.0,0.0,0.0,0.0,3976.3446216142825,23.036852215362867,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,23.207628749204705,25.584079125853023,553.5645511378935,23.207628749203607,0.0,23.207628749203607,0.0,10.9646053396513,12.243023409553405,25.584079125853023,0.0,553.5645511378935,0.0,15.948516857674619,4.983911518023318,579.1486302637466,772.1981736849954,193.04954342124884,12.24302340955353,4.08100780318451,16.32403121273804,0.24486046819107057,6.303167885154526,0.0,19.628930868858987,228.29142196466125,2078.9227548342337,788.14669054267,0.0,0.0,0.0,1248.2750738566212,0.0,5160.5623355548305,23.041237262893613,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,23.850390847972676,26.4086261593293,565.674720701426,23.850390847972008,0.0,23.850390847972008,0.0,11.317982639712566,12.532408208260113,26.4086261593293,0.0,565.6747207014262,0.0,16.46252020321828,5.144537563505712,592.0833468607555,789.4444624810072,197.3611156202518,12.532408208259994,4.1774694027533315,16.709877611013326,0.25064816416519986,6.449005991794141,0.0,20.08720862279941,233.4699853652696,849.4037230739979,805.9069826842256,0.0,0.0,0.0,0.0,0.0,5160.5623355548305,23.042180645580505,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,23.78443203796085,26.729332016285625,564.7809740102784,23.784432037959988,0.0,23.784432037959988,0.0,11.455428006979556,12.329004030981295,26.729332016285625,0.0,564.7809740102784,0.0,16.66244073742481,5.207012730445253,591.5103060265641,788.6804080354187,197.17010200885468,12.32900403098131,4.109668010327103,16.43867204130841,0.24658008061962616,6.449689700591353,0.0,20.049428937784427,233.23248146862247,0.0,805.3428487728436,0.0,0.0,0.0,0.0,848.5272195331476,4266.136112096677,23.04177429753075,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,23.621822220076634,26.256882619917832,562.2030597053213,23.621822220075572,0.0,23.621822220075572,0.0,11.252949694250503,12.36887252582613,26.256882619917832,0.0,562.2030597053213,0.0,16.367926828000734,5.114977133750229,588.4599423252391,784.6132564336522,196.15331410841304,12.368872525826191,4.12295750860873,16.49183003443492,0.24737745051652377,6.409737075650748,0.0,19.946364490621164,231.99472776756045,0.0,800.9811832616529,0.0,0.0,0.0,0.0,844.076492312876,3376.401367058578,23.04169332708642,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,23.19656173616871,25.951446504771955,563.6285816471376,23.196561736167723,0.0,23.196561736167723,0.0,11.12204850204513,12.074513234123584,25.951446504771955,0.0,563.6285816471375,0.0,16.177525093883826,5.055476591838696,589.5800281519095,786.1067042025459,196.52667605063647,12.074513234123629,4.024837744707876,16.099350978831502,0.24149026468247253,6.414829211614534,0.0,19.893262656668185,232.15657252014825,0.0,802.2842292964297,0.0,0.0,0.0,0.0,844.9331624082265,2485.7636124522596,23.040755991771817,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,22.937934163338568,25.423596517530065,558.8688074974704,22.937934163337687,0.0,22.937934163337687,0.0,10.895827078941464,12.042107084397108,25.423596517530065,0.0,558.8688074974704,0.0,15.848475751187584,4.95264867224612,584.2924040150004,779.0565386866672,194.7641346716668,12.042107084397117,4.0140356947990385,16.056142779196154,0.2408421416879423,6.351395970500605,0.0,19.711859929388226,230.03491708028875,0.0,794.9050144378548,0.0,0.0,0.0,0.0,837.2652552586278,1603.2085416724149,23.040491610121045,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,23.064548689931378,24.894484408250214,553.8595259406745,23.064548689930618,0.0,23.064548689930618,0.0,10.669064746392959,12.395483943538423,24.894484408250214,0.0,553.8595259406745,0.0,15.518639631117031,4.849574884724072,578.7540103489248,771.6720137985664,192.9180034496416,12.39548394353858,4.131827981179526,16.527311924718106,0.2479096788707716,6.285429791654252,0.0,19.606171492466046,228.03891727853625,0.0,787.1906534296834,0.0,0.0,0.0,0.0,829.8574763173923,728.4619555116816,23.04129400200342,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,23.354931848118397,25.044365770672687,547.0719328787146,23.35493184811726,0.0,23.35493184811726,0.0,10.733299616002588,12.621632232115813,25.044365770672687,0.0,547.0719328787146,0.0,15.612072168731038,4.878772552728449,572.1162986493873,762.8217315325164,190.7054328831291,12.621632232115758,4.207210744038585,16.82884297615434,0.25243264464231513,6.222050301907327,0.0,19.488355157228597,225.75425428367438,821.2254847811797,778.4338037012475,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.042022910217415,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,22.82463976639365,24.932450182729507,546.9938850960759,22.824639766393034,0.0,22.824639766393034,0.0,10.685335792598362,12.139303973795286,24.932450182729507,0.0,546.9938850960759,0.0,15.5423066074158,4.856970814817437,571.9263352788055,762.5684470384073,190.64211175960182,12.139303973795336,4.046434657931778,16.185738631727112,0.24278607947590666,6.217912356442644,0.0,19.3729634731242,225.3791791413938,4462.439931745001,778.110753645823,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.040712784609152,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,19.6629855747737,23.471033705739753,520.8575560877773,19.662985574772748,0.0,19.662985574772748,0.0,10.059014445317038,9.603971129456662,23.471033705739753,0.0,520.8575560877773,0.0,14.631293738642965,4.572279293325926,544.328589793517,725.7714530580226,181.44286326450566,9.603971129456681,3.201323709818894,12.805294839275575,0.19207942258913363,5.912706572049965,0.0,18.004705253655032,213.3259575159446,4419.627310442644,740.4027467966656,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.03306323160758,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,19.540465397795945,23.011507348847204,512.5893052968604,19.540465397794847,0.0,19.540465397794847,0.0,9.862074578077376,9.678390819718569,23.011507348847204,0.0,512.5893052968604,0.0,14.344835749930729,4.482761171853353,535.6008126457076,714.1344168609435,178.53360421523587,9.67839081971863,3.226130273239543,12.904521092958172,0.19356781639437257,5.8162382734340206,0.0,17.75941404587556,210.01171579603272,765.1529938395363,728.4792526108743,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.033035356841406,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,19.393704766341173,23.086163665110284,510.02130820495324,19.39370476634018,0.0,19.39370476634018,0.0,9.89407014219013,9.499634624151048,23.086163665110284,0.0,510.02130820495324,0.0,14.391374752276551,4.497304610086422,533.1074718700635,710.809962493418,177.7024906233545,9.4996346241511,3.166544874717033,12.666179498868132,0.18999269248302197,5.792797992002841,0.0,17.659999375998154,209.00913016864197,3262.131111105739,725.2013372456945,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.032599409308077,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,19.479720624372547,23.083798554199916,508.4441727369611,19.479720624371645,0.0,19.479720624371645,0.0,9.893056523228543,9.586664101144008,23.083798554199916,0.0,508.44417273696115,0.0,14.389900397423336,4.496843874194792,531.5279712911611,708.703961721548,177.175990430387,9.586664101143924,3.195554700381308,12.782218801525232,0.19173328202287848,5.7769556839956095,0.0,17.636586874957686,208.47366484593925,759.4813567614729,723.0938621189714,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03285721837485,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,19.548998201200405,22.918570589280634,507.05322453753195,19.548998201199716,0.0,19.548998201199716,0.0,9.822244538263131,9.726753662937274,22.918570589280634,0.0,507.05322453753195,0.0,14.286901146564555,4.464656608301423,529.9717951268126,706.6290601690835,176.65726504227086,9.726753662937313,3.242251220979104,12.969004883916416,0.19453507325874622,5.758089363053738,0.0,17.614531365840975,207.93132867370483,757.4521220017177,720.915961315648,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.033145566987553,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,19.2536382645887,22.96988420083906,506.497566326221,19.253638264588055,0.0,19.253638264588055,0.0,9.844236086073892,9.409402178514814,22.96988420083906,0.0,506.497566326221,0.0,14.318888852471115,4.474652766397224,529.46745052706,705.9566007027466,176.48915017568666,9.40940217851471,3.1364673928382367,12.545869571352947,0.1881880435702942,5.754072189287381,0.0,17.536688004787322,207.5792185725671,756.300307364216,720.2754895552177,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03231896028333,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,19.31467176790391,22.55030257900625,503.5993198847931,19.31467176790288,0.0,19.31467176790288,0.0,9.664415391002683,9.65025637690123,22.55030257900625,0.0,503.5993198847931,0.0,14.057331477822084,4.392916086819401,526.1496224637993,701.5328299517324,175.3832074879331,9.650256376901325,3.216752125633775,12.8670085025351,0.19300512753802648,5.712502276218118,0.0,17.47292733374786,206.3713104378903,751.8356046695936,715.5901614295545,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.032692971788524,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,19.521894034376004,22.752314231211166,508.1818536153999,19.521894034375137,0.0,19.521894034375137,0.0,9.750991813376217,9.770902220999787,22.752314231211166,0.0,508.1818536153999,0.0,14.183260819456317,4.432269006080099,530.9341678466111,707.9122237954814,176.97805594887035,9.770902220999858,3.2569674069999524,13.02786962799981,0.19541804441999713,5.764387963090334,0.0,17.638647875954064,208.26574624541482,758.7218081264019,722.0954846149377,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.033117885908965,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,19.666244464124773,23.00649341158243,513.9806570045378,19.666244464123906,0.0,19.666244464123906,0.0,9.859925747821045,9.806318716303732,23.00649341158243,0.0,513.9806570045378,0.0,14.341710178648793,4.481784430827748,536.9871504161202,715.9828672214936,178.9957168053734,9.806318716303622,3.2687729054345405,13.075091621738162,0.1961263743260724,5.830001372392851,0.0,17.82316385260353,210.59556574095814,767.2489606212032,730.3245774001424,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.033335771880953,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,19.611785456133653,23.065846186558147,512.9059330536546,19.61178545613268,0.0,19.61178545613268,0.0,9.88536265138207,9.726422804751586,23.065846186558147,0.0,512.9059330536546,0.0,14.378709311101193,4.493346659719123,535.9717792402128,714.6290389869503,178.65725974673757,9.726422804751678,3.242140934917226,12.968563739668904,0.19452845609503355,5.8210347161332905,0.0,17.7830457778974,210.19135629149963,765.7749209878459,729.0077482980514,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.033161812565613,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,19.767770899977094,22.70482116457477,507.78884172155233,19.767770899976085,0.0,19.767770899976085,0.0,9.730637641960616,10.037133258016478,22.70482116457477,0.0,507.78884172155233,0.0,14.153654751942714,4.423017109982098,530.4936628861271,707.3248838481695,176.83122096204238,10.037133258016638,3.345711086005546,13.382844344022184,0.20074266516033273,5.759033052152766,0.0,17.680776946946025,208.24050182228916,0.0,721.4785386001122,0.0,0.0,0.0,0.0,758.5019356083932,5756.626357548836,23.03378873146284,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,19.56104830825148,22.672905948600704,504.08069170618273,19.561048308250456,0.0,19.561048308250456,0.0,9.716959692257452,9.84408861599403,22.672905948600704,0.0,504.08069170618273,0.0,14.133759552374476,4.416799860117024,526.7535976547834,702.3381302063779,175.58453255159446,9.844088615993996,3.281362871997999,13.125451487991995,0.1968817723198799,5.720994095519848,0.0,17.538334353686963,206.73890550523618,0.0,716.4718897587524,0.0,0.0,0.0,0.0,753.053551468271,4962.8382166426445,23.03319500175041,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,18.5434085135997,21.415144210790107,488.33523811999123,18.543408513598784,0.0,18.543408513598784,0.0,9.177918947481476,9.365489566118224,21.415144210790107,0.0,488.33523811999123,0.0,13.349700287245785,4.1717813397643075,509.75038233078135,679.6671764410418,169.91679411026044,9.365489566118299,3.1218298553727664,12.487319421491065,0.18730979132236597,5.525806707523616,0.0,16.903610209535827,199.82713201377933,0.0,693.0168767282876,0.0,0.0,0.0,0.0,728.1209228581605,4195.331373890796,23.03168305632405,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,18.749477122143922,22.49159233983102,491.7793319652685,18.74947712214304,0.0,18.74947712214304,0.0,9.639253859927582,9.11022326221634,22.49159233983102,0.0,491.7793319652685,0.0,14.020732887167393,4.38147902723981,514.2709243050996,685.6945657401327,171.42364143503318,9.110223262216266,3.0367410874054217,12.146964349621687,0.1822044652443253,5.592541089847616,0.0,17.038915558081584,201.65552266285195,2274.558303328063,699.7152986273001,0.0,0.0,0.0,1539.8823792379678,0.0,5656.192068036144,23.031433537552253,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,19.14472328209358,23.705560334716843,500.11645248938123,19.144723282092613,0.0,19.144723282092613,0.0,10.159525857735792,8.985197424357787,23.705560334716843,0.0,500.11645248938123,0.0,14.777492156706607,4.617966298970815,523.8220128240981,698.4293504321308,174.6073376080327,8.985197424357864,2.995065808119288,11.980263232477151,0.17970394848715726,5.712331334935318,0.0,17.34431335635179,205.45671835489708,748.4234544610887,713.2068425888374,0.0,0.0,0.0,0.0,0.0,5656.192068036144,23.031574425709188,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,19.34367571777807,23.939586927824198,507.5893026948174,19.343675717777238,0.0,19.343675717777238,0.0,10.259822969067521,9.083852748710553,23.939586927824198,0.0,507.5893026948174,0.0,14.923378864098211,4.663555895030691,531.5288896226416,708.7051861635221,177.17629654088051,9.083852748710626,3.0279509162368754,12.111803664947502,0.18167705497421252,5.7940806347829,0.0,17.584860022301655,208.42842106420684,759.3009864046264,723.6285650276203,0.0,0.0,0.0,0.0,0.0,5656.192068036144,23.03189970724574,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,19.34063862357374,24.323671373424133,509.0766634533205,19.34063862357278,0.0,19.34063862357278,0.0,10.424430588610345,8.916208034963397,24.32367137342395,0.0,509.07666345332046,0.0,15.162808128887775,4.73837754027743,533.4003348267444,711.2004464356592,177.8001116089148,8.916208034963404,2.9720693449878013,11.88827737995139,0.17832416069927085,5.820476775735926,0.0,17.623626055370494,209.1329854859857,0.0,726.3632545645469,0.0,0.0,0.0,0.0,761.873958936304,4853.106401300039,23.031593688779058,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,19.37620111667524,24.322556793487507,509.04036849679346,19.376201116674174,0.0,19.376201116674174,0.0,10.42395291149465,8.952248205180593,24.322556793487507,0.0,509.04036849679346,0.0,15.1621133258104,4.73816041431575,533.3629252902809,711.1505670537078,177.78764176342696,8.952248205180581,2.9840827350601935,11.936330940240774,0.1790449641036116,5.820080388772559,0.0,17.630263943798298,209.13927420947738,0.0,726.3126803795183,0.0,0.0,0.0,0.0,761.8784006164337,4050.0160526219843,23.031700353068747,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,20.743906138177657,26.56094579011762,553.3978457964936,20.743906138176598,0.0,20.743906138176598,0.0,11.38326248147898,9.360643656698677,26.56094579011762,0.0,553.3978457964937,0.0,16.55747270033306,5.174210218854082,579.9587915866114,773.2783887821485,193.3195971955371,9.360643656698699,3.1202145522328992,12.480858208931597,0.18721287313397394,6.330806831668466,0.0,19.098015655335416,227.23005732676197,0.0,789.8358614824815,0.0,0.0,0.0,0.0,827.9327550515509,3177.298300814925,23.033592504057804,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,20.56960854583997,26.45218739425854,549.4941713813698,20.56960854583899,0.0,20.56960854583899,0.0,11.336651740396523,9.23295680544345,26.45218739425854,0.0,549.4941713813698,0.0,16.489675258758577,5.153023518362056,575.9463587756284,767.9284783675045,191.9821195918761,9.23295680544345,3.07765226848115,12.3106090739246,0.18465913610886897,6.288507335641455,0.0,18.95732088785209,225.64328273832174,0.0,784.418153626263,0.0,0.0,0.0,0.0,822.1592500597902,2310.6663576266374,23.03325439642989,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,20.737226772538868,26.762875354748722,504.551786152405,20.73722677253803,0.0,20.73722677253803,0.0,11.469803723463738,9.267423049075134,26.762875354748722,0.0,504.55178615240493,0.0,16.68335087049271,5.213547147028972,531.3146615071537,708.4195486762048,177.1048871690512,9.267423049075092,3.0891410163583637,12.356564065433455,0.18534846098150182,5.848404122166512,0.0,17.80216769433011,209.24349560991666,0.0,725.1028995466976,0.0,0.0,0.0,0.0,761.2953838896094,1508.19056253883,23.033423980338647,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,20.053224569991777,25.29503948598318,491.08795565631914,20.05322456999113,0.0,20.05322456999113,0.0,10.84073120827851,9.21249336171327,25.29503948598318,0.0,491.0879556563192,0.0,15.768336302950562,4.92760509467205,516.3829951423024,688.5106601897365,172.12766504743414,9.2124933617132,3.0708311205710666,12.283324482284266,0.18424986723426398,5.669730741142688,0.0,17.29920491549956,203.27928678655377,0.0,704.2789964926872,0.0,0.0,0.0,0.0,739.7155064988481,728.4619555116816,23.032564846071022,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,19.771639805391423,24.569893373693766,487.0603637714481,19.771639805390393,0.0,19.771639805390393,0.0,10.529954303011623,9.241685502379804,24.569893373693766,0.0,487.06036377144807,0.0,15.316297168016906,4.786342865005283,511.6302571451419,682.1736761935225,170.54341904838063,9.24168550237988,3.0805618341266268,12.322247336506507,0.1848337100475976,5.607700438925295,0.0,17.1322990663553,201.33515696284073,732.737053913374,697.4899733615395,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.03234653282315,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,19.40719670603271,23.63025308797484,485.6495028799921,19.407196706031776,0.0,19.407196706031776,0.0,10.127251323417791,9.279945382614919,23.63025308797484,0.0,485.6495028799921,0.0,14.730547379516787,4.603296056098996,509.27975596796693,679.0396746239559,169.75991865598897,9.279945382614926,3.0933151275383084,12.373260510153234,0.1855989076522985,5.5654026214391665,0.0,17.017029762398778,200.22456113111653,728.9115138051161,693.7702220034727,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.03204765704903,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,23.601927309760782,25.886095569112914,531.1385255286245,23.601927309759816,0.0,23.601927309759816,0.0,11.094040958191252,12.507886351569534,25.886095569112914,0.0,531.1385255286244,0.0,16.136786848278184,5.042745890086932,557.0246210977374,742.6994947969831,185.67487369924578,12.507886351569482,4.16929545052316,16.67718180209264,0.2501577270313896,6.087968122359633,0.0,19.118902792604217,220.3439436818511,800.970492089349,758.8362816452614,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.041882988270487,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,22.911263423097843,25.359972168446127,514.7281209042487,22.911263423097054,0.0,22.911263423097054,0.0,10.86855950076263,12.042703922335216,25.359972168446127,0.0,514.7281209042487,0.0,15.8088138192911,4.940254318528469,540.0880930726948,720.1174574302597,180.02936435756493,12.04270392233525,4.014234640778416,16.056938563113665,0.24085407844670495,5.908080374095872,0.0,18.536432197478433,213.66921996689283,776.6685764626856,735.9262712495508,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.040522601082035,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,22.969570044267066,25.279817204130634,507.8655779528963,22.96957004426632,0.0,22.96957004426632,0.0,10.834207373198852,12.135362671068217,25.279817204130634,0.0,507.8655779528962,0.0,15.75884708828924,4.924639715090388,533.1453951570269,710.8605268760358,177.71513171900895,12.135362671068322,4.045120890356107,16.180483561424428,0.2427072534213664,5.837050295652881,0.0,18.36703493421146,211.13168480774115,767.2466500090351,726.6193739643251,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.04075378940401,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,23.25602855144178,25.419280373550926,511.9914152875321,23.256028551440693,0.0,23.256028551440693,0.0,10.8939773029504,12.36205124849138,25.419280373550926,0.0,511.9914152875321,0.0,15.845785167927856,4.951807864977455,537.410695661083,716.5475942147773,179.13689855369432,12.362051248491525,4.120683749497175,16.4827349979887,0.2472410249698305,5.882492564081849,0.0,18.537585806562475,212.8767095637831,773.5434337763079,732.3933793827051,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.041452282643373,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,22.435460001520397,24.844191209262526,512.3543261652276,22.435460001519388,0.0,22.435460001519388,0.0,10.647510518255377,11.787949483265024,24.844191209262526,0.0,512.3543261652276,0.0,15.487288026553276,4.839777508297899,537.19851737449,716.2646898326534,179.06617245816335,11.787949483265152,3.929316494421717,15.717265977686868,0.235758989665303,5.868868997930151,0.0,18.371847445703224,212.31174189418164,771.9457192701921,731.7519778592067,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.039703025327054,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,22.84621560249175,25.30648328794355,522.036639280814,22.846215602490844,0.0,22.846215602490844,0.0,10.845635694832954,12.000579907658796,25.30648328794355,0.0,522.036639280814,0.0,15.775470101575205,4.929834406742252,547.3431225687576,729.7908300916768,182.4477075229192,12.00057990765879,4.00019330255293,16.00077321021172,0.24001159815317577,5.979560891446447,0.0,18.71620721519386,216.31351493700785,3287.1236574089494,745.566300193252,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.040421936035948,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,22.806061792757653,25.56149866629478,531.1451743311069,22.806061792756637,0.0,22.806061792756637,0.0,10.954927999840624,11.851133792917032,25.56149866629478,0.0,531.1451743311069,0.0,15.934440727040908,4.979512727200284,556.7066729974017,742.2755639965355,185.56889099913388,11.85113379291704,3.9503779309723464,15.801511723889385,0.23702267585834078,6.0782967032999125,0.0,18.949002524886424,219.7631035613512,799.2758383515104,758.2100047235765,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.0400164147564,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,22.668258317129755,25.357876173145748,540.0186744640969,22.668258317128732,0.0,22.668258317128732,0.0,10.867661217062471,11.800597100067288,25.357876173145748,0.0,540.0186744640969,0.0,15.80750722481814,4.939846007755669,565.3765506372426,753.8354008496568,188.4588502124142,11.800597100067307,3.9335323666891022,15.734129466756409,0.23601194200134612,6.160923029835342,0.0,19.154701675668974,222.88386523436463,810.9286741887371,769.6429080744749,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.039718671885563,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,22.08167289963199,24.585088934785805,542.4268100969298,22.081672899630973,0.0,22.081672899630973,0.0,10.536466686336777,11.545206213295213,24.585088934785805,0.0,542.4268100969298,0.0,15.325769725580766,4.78930303924399,567.0118990317156,756.0158653756208,189.0039663439052,11.54520621329516,3.8484020710983864,15.393608284393546,0.23090412426590318,6.161820769012873,0.0,19.093163966219777,223.12756031374613,812.2211322450935,771.3416351012016,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.038784205465486,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,22.339161921225013,24.35841301079335,539.3672475315786,22.339161921224203,0.0,22.339161921224203,0.0,10.439319861768585,11.899842059456432,24.35841301079335,0.0,539.3672475315786,0.0,15.184465253481578,4.7451453917129935,563.725660542372,751.6342140564959,187.90855351412398,11.899842059456319,3.9666140198187727,15.86645607927509,0.23799684118912634,6.124424865639587,0.0,19.06711096215244,222.0498455946369,808.1146680582339,766.8186793099775,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.039683135566403,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,22.323938146274628,24.802714229678386,542.7558824556539,22.323938146273676,0.0,22.323938146273676,0.0,10.629734669862172,11.69420347641246,24.802714229678386,0.0,542.7558824556539,0.0,15.461432247072251,4.831697577210078,567.5585966853323,756.744795580443,189.18619889511075,11.69420347641244,3.898067825470813,15.592271301883253,0.23388406952824878,6.171640251446891,0.0,19.153656466933512,223.4751450857003,0.0,772.2062278275152,0.0,0.0,0.0,0.0,813.3576799173073,5698.8033259621725,23.039284962445475,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,22.882611515658766,25.078739268666833,548.940179241081,22.882611515657842,0.0,22.882611515657842,0.0,10.748031115142934,12.134580400515835,25.078739268666833,0.0,548.9401792410811,0.0,15.633499803844268,4.885468688701334,574.0189185097479,765.3585580129972,191.3396395032493,12.134580400515688,4.044860133505229,16.179440534020916,0.24269160801031373,6.241763970470815,0.0,19.436928830784723,226.1913527347217,0.0,780.9920578168415,0.0,0.0,0.0,0.0,823.0928827601282,4831.187247496858,23.040559894979623,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,23.046155490809255,25.072682332426126,542.5517517071107,23.046155490808218,0.0,23.046155490808218,0.0,10.74543528532549,12.300720205483769,25.072682332426126,0.0,542.5517517071107,0.0,15.629724051382532,4.8842887660570415,567.6244340395368,756.8325787193824,189.2081446798456,12.300720205483799,4.1002400684946,16.4009602739784,0.24601440410967598,6.177697987043891,0.0,19.30258484862415,223.91897075417495,0.0,772.4623027707648,0.0,0.0,0.0,0.0,814.5895602845211,3972.5344579321495,23.04093759710792,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,22.89224162806447,24.749689569997287,535.2106729415285,22.892241628063545,0.0,22.892241628063545,0.0,10.607009815713132,12.28523181235134,24.749689569997287,0.0,535.2106729415286,0.0,15.428377913764557,4.821368098051424,559.9603625115259,746.6138166820344,186.6534541705086,12.285231812351185,4.095077270783728,16.38030908313491,0.24570463624702366,6.094597416515205,0.0,19.075154868867685,220.98535646097366,803.837960600564,762.042194595799,0.0,0.0,0.0,0.0,0.0,3972.5344579321495,23.04077810034872,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,23.03033866860554,24.271620248926634,532.3350191688934,23.030338668604486,0.0,23.030338668604486,0.0,10.402122963825704,12.628215704779837,24.271620248926634,0.0,532.3350191688934,0.0,15.13036067465557,4.728237710829866,556.60663941782,742.1421858904266,185.53554647260665,12.628215704779791,4.209405234926597,16.837620939706387,0.25256431409559577,6.051498799156733,0.0,19.028461381456452,219.8057139130719,799.4426919994976,757.2725465650822,0.0,0.0,0.0,0.0,0.0,3972.5344579321495,23.04157061440985,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,22.786626778290916,24.572577272299046,533.0914288290898,22.786626778290014,0.0,22.786626778290014,0.0,10.531104545271022,12.255522233019898,24.572577272299046,0.0,533.0914288290898,0.0,15.317970247666942,4.78686570239592,557.6640061013888,743.5520081351851,185.88800203379628,12.25552223301986,4.085174077673287,16.340696310693147,0.2451104446603972,6.06809160645987,0.0,18.99642500649145,220.0696688714772,1944.5398145361019,758.8699783828521,0.0,0.0,0.0,1144.019512784945,0.0,5057.846662355113,23.040730883059876,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,22.838479974370962,24.513590468906397,533.15262990381,22.838479974370102,0.0,22.838479974370102,0.0,10.505824486674175,12.33265548769679,24.513590468906397,0.0,533.15262990381,0.0,15.281199253344255,4.77537476667008,557.6662203727163,743.5549604969551,185.88874012423878,12.332655487696798,4.110885162565599,16.443540650262396,0.24665310975393592,6.066934013105292,0.0,19.009127862973855,220.09771503930753,800.6024153863949,758.8361597502994,0.0,0.0,0.0,0.0,0.0,5057.846662355113,23.04088247873065,0.0,0.0,0.0,2.842170943040401e-14,0.0
