timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,23.095150796695627,24.69478678420108,536.8137063057432,23.09515079669451,0.0,23.09515079669451,0.0,10.583480050371902,12.511670746323729,24.69478678420108,0.0,536.8137063057432,0.0,15.39415280054095,4.810672750169046,561.5084930899442,748.6779907865922,187.16949769664805,12.511670746323603,4.1705569154412006,16.682227661764802,0.250233414926472,6.108980666583463,0.0,19.16099694235581,221.67093838612405,0.0,764.0721435871332,0.0,0.0,0.0,0.0,806.2745822727638,4207.958629194195,23.041481546508024,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,23.62980288813212,25.607974199662586,547.8591553155253,23.629802888131024,0.0,23.629802888131024,0.0,10.974846085569686,12.654956802562436,25.607974199662586,0.0,547.8591553155252,0.0,15.963412488101362,4.988566402531676,573.4671295151878,764.6228393535837,191.15570983839592,12.654956802562538,4.218318934187512,16.87327573675005,0.25309913605125073,6.24683077914513,0.0,19.56795649305502,226.43048158336651,0.0,780.586251841685,0.0,0.0,0.0,0.0,823.5274139866866,3339.88451459875,23.04220432820034,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,23.7083709318658,26.006618005609443,551.5829372530452,23.708370931864778,0.0,23.708370931864778,0.0,11.145693430975477,12.562677500890327,26.006618005609443,0.0,551.5829372530452,0.0,16.211917717782512,5.066224286807035,577.5895552586546,770.1194070115395,192.52985175288487,12.562677500890345,4.187559166963448,16.75023666785379,0.25125355001780686,6.296027912698736,0.0,19.683426705345198,228.0143433747171,0.0,786.331324729322,0.0,0.0,0.0,0.0,829.3122695652376,2465.7126268155207,23.04207477736437,0.0,0.0,0.0,0.0,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,24.105235096210286,26.19302278727357,554.0648280469093,24.10523509620927,0.0,24.10523509620927,0.0,11.22558119454583,12.879653901664463,26.19302278727357,0.0,554.0648280469093,0.0,16.32811810115757,5.102536906611741,580.2578508341828,773.677134445577,193.41928361139426,12.879653901664483,4.293217967221494,17.172871868885977,0.2575930780332896,6.3264389640873,0.0,19.834006683303016,229.2330772106511,0.0,790.0052525467346,0.0,0.0,0.0,0.0,833.5961631410444,1587.0251187145204,23.042909622566786,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,23.72191796518012,25.71294524777853,541.0591368586398,23.721917965179145,0.0,23.721917965179145,0.0,11.019833677619374,12.702084287560744,25.71294524777853,0.0,541.0591368586398,0.0,16.02884898562818,5.009015308008806,566.7720821064183,755.6961094752244,188.9240273688061,12.702084287560751,4.234028095853583,16.936112383414333,0.254041685751215,6.181979726019755,0.0,19.407440995912737,224.01053318035218,0.0,771.7249584608526,0.0,0.0,0.0,0.0,814.5045332519508,728.4619555116816,23.042300862323483,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,23.990819651276013,26.23926926386753,551.8316010039373,23.990819651275046,0.0,23.990819651275046,0.0,11.245401113086091,12.745418538189924,26.23926926386753,0.0,551.8316010039373,0.0,16.356947073579768,5.111545960493677,578.0708702678048,770.7611603570731,192.69029008926827,12.745418538189824,4.248472846063274,16.993891384253097,0.25490837076379647,6.305494087955399,0.0,19.750375586081816,228.36108694062622,830.4227768597068,787.1181074306529,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.04253002016992,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,23.887542564170666,25.962540353718044,554.2313739686656,23.887542564169536,0.0,23.887542564169536,0.0,11.126803008736307,12.760739555434359,25.962540353718044,0.0,554.2313739686656,0.0,16.184440739980083,5.057637731243776,580.1939143223836,773.5918857631782,193.39797144079455,12.760739555434498,4.253579851811499,17.014319407245996,0.25521479110868994,6.321189950298197,0.0,19.791899256132666,229.0774930213894,4475.468727466352,789.7763265031583,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.04248362381328,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,21.45898311615151,22.736171870604743,461.3207732461595,21.458983116150627,0.0,21.458983116150627,0.0,9.744073658830606,11.714909457320905,22.736171870604743,0.0,461.3207732461595,0.0,14.173198049208155,4.429124390377549,484.0569451167642,645.4092601556856,161.3523150389214,11.714909457320914,3.904969819106971,15.619879276427884,0.23429818914641826,5.295292888579737,0.0,16.810785182944613,192.0267855090767,697.5427137419924,659.5824582048938,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.038779912268065,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,21.523260778518576,22.50522521796927,459.156329414956,21.52326077851754,0.0,21.52326077851754,0.0,9.645096521986835,11.878164256531745,22.50522521796927,0.0,459.156329414956,0.0,14.029231304708123,4.384134782721288,481.6615546329253,642.2154061772337,160.55385154430843,11.878164256531761,3.9593880855105867,15.837552342042347,0.23756328513063518,5.266720050688638,0.0,16.76716355786553,191.1688213062251,694.353636717669,656.2446374819418,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.03917365343069,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,21.537769099914087,22.53905519532387,463.11678254765224,21.53776909991314,0.0,21.53776909991314,0.0,9.659595083710231,11.87817401620386,22.53905519532387,0.0,463.11678254765224,0.0,14.050320121760336,4.390725038050105,485.655837742976,647.5411169906347,161.88527924765867,11.8781740162039,3.9593913387346333,15.837565354938533,0.23756348032407798,5.307339481336237,0.0,16.875215994164222,192.65551458026795,3200.4699257238503,661.591437112395,0.0,0.0,0.0,2500.6208043006923,0.0,3100.7591473093908,23.039291445933742,0.0,0.0,0.0,0.0,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,20.96450809164721,22.31679308791749,454.55839253765714,20.964508091646216,0.0,20.964508091646216,0.0,9.564339894821789,11.400168196825426,22.31679308791749,0.0,454.5583925376571,0.0,13.911767119740784,4.347427224918995,476.87518562557466,635.8335808340995,158.95839520852488,11.400168196825462,3.800056065608487,15.200224262433949,0.22800336393650922,5.215087718014096,0.0,16.52591278143271,189.0748823624357,686.9145760796575,649.7453479538403,0.0,0.0,0.0,0.0,0.0,3100.7591473093908,23.038003149728393,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,21.06325044254919,22.300078125367897,454.6719324950225,21.063250442548174,0.0,21.063250442548174,0.0,9.557176339443389,11.506074103105805,22.300078125367897,0.0,454.6719324950225,0.0,13.901347402826747,4.344171063383358,476.9720106203904,635.9626808271871,158.99067020679678,11.506074103105789,3.8353580343685962,15.341432137474385,0.23012148206211577,5.215721668711262,0.0,16.550022830690637,189.16606528601275,4329.51110390736,649.8640282300139,0.0,0.0,0.0,3642.309777558408,0.0,6556.157599605134,23.038257183886074,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,21.267733146409945,22.430278777957746,459.0685763127937,21.26773314640932,0.0,21.26773314640932,0.0,9.612976619124753,11.654756527285196,22.430278777957746,0.0,459.0685763127937,0.0,13.982511445999641,4.369534826874888,481.4988550907515,641.9984734543352,160.4996183635838,11.654756527285144,3.884918842428381,15.539675369713525,0.23309513054570286,5.2635941264666695,0.0,16.710231845676702,190.96099313557616,693.7275813727375,655.9809849003349,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.03855437508785,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,21.526369963256037,22.818956274727654,464.49232426049167,21.526369963255185,0.0,21.526369963255185,0.0,9.779552689168998,11.74681727408704,22.818956274727654,0.0,464.49232426049167,0.0,14.224803911518544,4.445251222349545,487.31128053521934,649.748374046959,162.43709351173976,11.746817274086993,3.9156057580289976,15.66242303211599,0.23493634548173983,5.329491930846746,0.0,16.90923185405066,193.27161062249746,702.1092611209729,663.9731779584775,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.038971256196156,0.0,0.0,0.0,0.0,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,21.237155832943685,22.449209140585722,461.6277567402424,21.237155832943344,0.0,21.237155832943344,0.0,9.621089631679595,11.61606620126409,22.449209140585722,0.0,461.6277567402424,0.0,13.994312191533957,4.373222559854362,484.0769658808281,645.4359545077707,161.35898862694268,11.616066201264118,3.8720220670880394,15.488088268352158,0.23232132402528236,5.289753841619995,0.0,16.77151575511641,191.89782417464676,697.2119458884185,659.4302666993046,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.0386744719094,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,20.797289103199635,21.971440519232363,454.8388104291215,20.79728910319863,0.0,20.79728910319863,0.0,9.416331651099588,11.380957452100047,21.971440519232363,0.0,454.8388104291215,0.0,13.6964824015994,4.280150750499812,476.8102509483539,635.7470012644718,158.93675031611795,11.38095745210012,3.793652484033373,15.174609936133493,0.2276191490420024,5.207531319868186,0.0,16.497609157725265,188.9433131772866,686.55085322884,649.4434836660712,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.037889898664872,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,20.869728839432472,21.976873957839405,459.462697768,20.869728839431623,0.0,20.869728839431623,0.0,9.41866026764546,11.451068571787012,21.976873957839405,0.0,459.462697768,0.0,13.699869480211579,4.281209212566118,481.4395717258394,641.9194289677858,160.47985724194646,11.451068571787005,3.8170228572623346,15.268091429049338,0.22902137143574006,5.253933196415183,0.0,16.635622543838537,190.69666642346436,693.0059669887363,655.6192984479974,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.037956187523296,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,21.08500169621845,22.226700208711684,462.4151543906212,21.08500169621756,0.0,21.08500169621756,0.0,9.525728660876439,11.55927303534201,22.226700208711684,0.0,462.4151543906212,0.0,13.855605324911185,4.329876664034745,484.6418545993329,646.1891394657771,161.54728486644427,11.559273035342073,3.853091011780691,15.412364047122765,0.23118546070684146,5.290952550167562,0.0,16.759866453833155,192.01225700696727,0.0,660.0447447906882,0.0,0.0,0.0,0.0,697.7391133025187,5820.675996064385,23.03831777809538,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,20.67064761756243,22.12510965260615,459.7834987899971,20.6706476175615,0.0,20.6706476175615,0.0,9.482189851116926,11.188457766445508,22.12510965260615,0.0,459.7834987899971,0.0,13.792276147079166,4.31008629596224,481.9086084426033,642.5448112568043,160.63620281420108,11.188457766445481,3.7294859221484935,14.917943688593974,0.2237691553289096,5.261588277478156,0.0,16.601580113807813,190.76271257892668,0.0,656.3370874038835,0.0,0.0,0.0,0.0,693.3419686390923,5089.829389969529,23.037308409827908,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 12:00:00+00:00,7,36.0,480.87766495671076,20.2322016562163,21.4679885475036,439.1774747529911,20.232201656215373,0.0,20.232201656215373,0.0,9.200566520358688,11.031635135857613,21.4679885475036,0.0,439.1774747529911,0.0,13.382642211430818,4.18207569107213,460.64546330049467,614.1939510673262,153.54848776683156,11.031635135857584,3.677211711952528,14.708846847810111,0.22063270271715166,5.035814403955019,0.0,15.961824574887487,182.62604685141588,0.0,627.5765932787571,0.0,0.0,0.0,0.0,663.5037118081267,4390.435068206317,23.036711992129757,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 13:00:00+00:00,7,36.0,484.0321301325839,20.56793832101634,21.530897339813215,441.93329447175427,20.567938321015347,0.0,20.567938321015347,0.0,9.227527431348523,11.340410889667815,21.530897339813215,0.0,441.9332944717543,0.0,13.421858081961489,4.194330650612965,463.46419181156756,617.9522557487567,154.48806393718917,11.340410889667794,3.780136963222598,15.120547852890391,0.22680821779335586,5.06525986491194,0.0,16.106600722702467,183.8612003564325,667.8933304890164,631.3741138307182,0.0,0.0,0.0,0.0,0.0,4390.435068206317,23.037547110423986,0.0,0.0,0.0,0.0,0.0
2025-10-25 14:00:00+00:00,7,36.0,486.4100176001526,20.64109087831315,21.66714387362747,444.101782848212,20.641090878312376,0.0,20.641090878312376,0.0,9.285918802983206,11.355172075329948,21.66714387362747,0.0,444.101782848212,0.0,13.506790986157391,4.220872183174185,465.7689267218395,621.0252356291193,155.25630890727982,11.35517207532996,3.78505735844332,15.14022943377328,0.2271034415065992,5.091032144690944,0.0,16.17969836617297,184.76007240126785,671.1700900014205,634.5320266152767,0.0,0.0,0.0,0.0,0.0,4390.435068206317,23.037633976646084,0.0,0.0,0.0,0.0,0.0
2025-10-25 15:00:00+00:00,7,36.0,486.6030183071486,20.72679919018195,21.74749598181504,444.12872313515174,20.726799190180934,0.0,20.726799190180934,0.0,9.320355420777878,11.406443769404076,21.74749598181504,0.0,444.12872313515174,0.0,13.55688061204055,4.236525191262672,465.8762191169668,621.1682921559557,155.29207303898892,11.406443769404063,3.8021479231346875,15.20859169253875,0.22812887538808124,5.093712110805969,0.0,16.198728150023186,184.85131528960352,671.4543335967521,634.7251727679962,0.0,0.0,0.0,0.0,0.0,4390.435068206317,23.0378401554965,0.0,0.0,0.0,0.0,0.0
2025-10-25 16:00:00+00:00,7,36.0,494.62819995789204,21.054137946256795,22.24572375053666,451.3283382610987,21.054137946255864,0.0,21.054137946255864,0.0,9.53388160737286,11.520256338883938,22.24572375053666,0.0,451.3283382610987,0.0,13.867464156178707,4.333582548805846,473.57406201163536,631.4320826821804,157.8580206705451,11.52025633888394,3.8400854462946463,15.360341785178585,0.23040512677767877,5.180655095127086,0.0,16.45947024303399,187.90221913058437,682.5304190884764,645.2995468383591,0.0,0.0,0.0,0.0,0.0,4390.435068206317,23.038339861658425,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 17:00:00+00:00,7,36.0,493.68260909718543,21.224387070037423,22.134889945398495,450.32333208174947,21.224387070036585,0.0,21.224387070036585,0.0,9.486381405170789,11.738005664866638,22.134889945398495,0.0,450.3233320817494,0.0,13.798372952975694,4.3119915478049045,472.45822202714794,629.9442960361972,157.4860740090493,11.738005664866648,3.912668554955549,15.650674219822196,0.23476011329733293,5.167280019179449,0.0,16.469219817033178,187.58199406131973,0.0,643.7426689891729,0.0,0.0,0.0,0.0,681.2646031585051,3672.319123129111,23.03888717838964,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 18:00:00+00:00,7,36.0,488.6705721818662,20.77338397891056,22.03462952478714,445.86255867816845,20.773383978909578,0.0,20.773383978909578,0.0,9.44341265348021,11.329971325430352,22.03462952478714,0.0,445.86255867816845,0.0,13.73587295051667,4.29246029703646,467.89718820295553,623.8629176039407,155.96572940098517,11.329971325430392,3.7766571084767975,15.10662843390719,0.22659942650860784,5.119664472525298,0.0,16.254629961264442,185.63574066679678,0.0,637.5987905544573,0.0,0.0,0.0,0.0,674.306312848663,2961.537860051832,23.03776924232856,0.0,0.0,0.0,0.0,0.0
2025-10-25 19:00:00+00:00,7,36.0,495.75185928226097,20.962786204977704,22.110939379335775,452.67813369794743,20.962786204976645,0.0,20.962786204976645,0.0,9.47611687685819,11.486669328119513,22.110939379335775,0.0,452.67813369794743,0.0,13.783442729975551,4.3073258531173595,474.7890730772832,633.0520974363776,158.2630243590944,11.486669328119433,3.828889776039811,15.315559104159243,0.22973338656238865,5.190109518359548,0.0,16.475717954999112,188.29480084817263,0.0,646.8355401663532,0.0,0.0,0.0,0.0,684.0466601304337,2240.4893694374114,23.038196605099746,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-10-25 20:00:00+00:00,7,36.0,499.70999800703163,21.530409324707882,22.309689314900815,455.86989936742293,21.530409324706874,0.0,21.530409324706874,0.0,9.561295420671781,11.969113904036105,22.309689314900815,0.0,455.86989936742293,0.0,13.90733879370441,4.346043373032628,478.1795886823237,637.5727849097649,159.39319622744122,11.969113904036078,3.9897046346786924,15.95881853871477,0.23938227808072154,5.227989673121253,0.0,16.681600805926564,189.87791699228106,0.0,651.4801237034693,0.0,0.0,0.0,0.0,689.5879149993126,1513.5998833292722,23.039455287348854,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 21:00:00+00:00,7,36.0,507.84691808976305,21.748426971213064,22.978447387396635,463.1200437311534,21.74842697121207,0.0,21.74842697121207,0.0,9.84790602316999,11.900520948043074,22.978447387396635,0.0,463.1200437311534,0.0,14.324226942792714,4.476320919622723,486.09849111855,648.1313214914,162.03283037285,11.900520948043152,3.966840316014384,15.867361264057536,0.23801041896086303,5.320553858933432,0.0,16.920320002623583,192.95487588900497,0.0,662.4555484341927,0.0,0.0,0.0,0.0,700.801793978768,774.8899308942785,23.0394806723483,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 22:00:00+00:00,7,36.0,543.8502164142526,23.479139977626005,24.336310547602984,496.0347658890239,23.479139977624897,0.0,23.479139977624897,0.0,10.429847377544144,13.049292600081865,24.336310547602984,0.0,496.0347658890239,0.0,15.170687094609665,4.74083971706552,520.3710764366269,693.8281019155025,173.45702547887564,13.04929260008197,4.349764200027323,17.399056800109292,0.2609858520016394,5.690436975318329,0.0,18.16241350927757,206.66146573256603,706.4662373390486,708.9987890101122,0.0,0.0,0.0,0.0,44.045444807770046,728.4619555116816,23.042981010131033,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 23:00:00+00:00,7,36.0,533.0982840743934,22.959976058795952,23.783494549400622,486.3548134661967,22.959976058794965,0.0,22.959976058794965,0.0,10.192926235457412,12.767049823338544,23.783494549400622,0.0,486.3548134661967,0.0,14.82607452430169,4.6331482888442785,510.1383080155973,680.184410687463,170.04610267186575,12.767049823338539,4.255683274446179,17.022733097784716,0.2553409964667707,5.577052971143986,0.0,17.794949440618694,202.56227764338567,735.660561717779,695.0104852117647,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.042015009238217,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 00:00:00+00:00,8,47.0,663.5398129241075,25.780435338042842,30.150654058902838,607.6087235271618,25.78043533804201,0.0,25.78043533804201,0.0,12.921708882386943,12.858726455655907,6.595680758634558,23.55497330026828,607.6087235271618,0.0,18.795212919835553,5.87350403744861,614.2044042857964,818.9392057143951,204.7348014285988,12.85872645565587,4.28624215188529,40.69994190780944,0.6104991286171416,6.745057124036021,0.4710994660053656,21.610910205209365,244.33211354180057,907.8719264659081,837.7344186342307,0.0,0.0,0.0,0.0,0.0,3100.7591473093908,23.04355609131183,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 01:00:00+00:00,8,47.0,651.9121655313238,25.29306184491616,29.77650276755633,596.8426009188512,25.293061844915286,0.0,25.293061844915286,0.0,12.761358328952724,12.531703515963443,17.361803366945246,12.414699400611084,596.8426009188512,0.0,18.561975751203963,5.800617422251238,614.2044042857964,818.9392057143951,204.7348014285988,12.5317035159635,4.177234505321167,29.12363742189575,0.43685456132843625,6.73757409820909,0.2482939880122217,21.22145624060795,243.35683224432887,895.2689977756527,837.5011814655991,0.0,0.0,0.0,0.0,0.0,3100.7591473093908,23.042505678151006,0.0,0.0,0.0,0.0,0.0
2025-12-05 02:00:00+00:00,8,47.0,654.8332120062842,25.49632308086793,30.04969143193372,599.2871974934824,25.496323080866915,0.0,25.496323080866915,0.0,12.878439185114466,12.617883895753474,14.917206792314005,15.132484639619715,599.2871974934824,0.0,18.732275178348313,5.853835993233848,614.2044042857964,818.9392057143951,204.7348014285988,12.617883895753607,4.205961298584535,31.956329833957856,0.47934494750936785,6.743037871496638,0.3026496927923943,21.32967497595854,243.6493062081741,898.4825182144582,837.6714808927435,0.0,0.0,0.0,0.0,0.0,3100.7591473093908,23.042842620503034,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 03:00:00+00:00,8,47.0,648.9742338409956,25.219448863676725,29.72658868470834,594.0281962926106,25.219448863676007,0.0,25.219448863676007,0.0,12.739966579160727,12.479482284516006,20.176207993185848,9.550380691522491,594.0281962926106,0.0,18.53086047877924,5.790893899618512,614.2044042857964,818.9392057143951,204.7348014285988,12.479482284515939,4.15982742817198,26.18969040421041,0.3928453560631561,6.73657581655213,0.19100761383044984,21.131143423921742,243.13709496675673,4534.4211063661605,837.4700661931744,0.0,0.0,0.0,3642.309777558408,0.0,6556.157599605134,23.042396274981222,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 04:00:00+00:00,8,47.0,649.7183145953394,25.173450207388704,29.554471422082102,594.9903929658686,25.17345020738783,0.0,25.17345020738783,0.0,12.66620203803519,12.507248169353515,19.214011319927764,10.340460102154339,594.9903929658686,0.0,18.423566600778457,5.757364562743268,614.2044042857964,818.9392057143951,204.7348014285988,12.507248169353488,4.169082723117829,27.016790994625655,0.4052518649193848,6.733133471299606,0.20680920204308678,21.146811722914293,243.15325497563623,892.8715695709757,837.3627723151736,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.042421784979133,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 05:00:00+00:00,8,47.0,643.4674553410214,25.026673267774733,29.428498439410696,589.0122836338359,25.02667326777403,0.0,25.02667326777403,0.0,12.6122136168903,12.414459650884433,25.192120651960458,4.2363777874502375,589.012283633836,0.0,18.345037988204073,5.7328243713137725,614.2044042857964,818.9392057143951,204.7348014285988,12.414459650884396,4.138153216961465,20.788990655296097,0.3118348598294414,6.7306140116461775,0.08472755574900476,20.95702559361996,242.68998103771858,886.1574363787399,837.2842437025993,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.0421579725068,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 06:00:00+00:00,8,47.0,647.292226683225,25.243319230729263,30.21377913092347,591.8351283215723,25.24331923072839,0.0,25.24331923072839,0.0,12.948762484681488,12.294556746047775,22.36927596422413,7.84450316669934,591.8351283215723,0.0,18.834563614082164,5.885801129400676,614.2044042857964,818.9392057143951,204.7348014285988,12.29455674604776,4.09818558201592,24.23724549476302,0.3635586824214453,6.746319625476433,0.1568900633339868,21.07812822012832,243.06368473137556,890.3559114146004,837.7737693284773,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.042132402444967,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 07:00:00+00:00,8,47.0,655.8120234646519,25.331008908159056,30.423655530337047,600.0573590261558,25.331008908157997,0.0,25.331008908157997,0.0,13.0387095130016,12.292299395157464,14.147045259640436,16.27661027069661,600.057359026156,0.0,18.965395655275053,5.926686142273454,614.2044042857964,818.9392057143951,204.7348014285988,12.292299395157443,4.097433131719147,32.6663427975732,0.489995141963598,6.750517153464704,0.32553220541393224,21.314756617866493,243.6397218213001,899.4517452859519,837.9046013696702,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.04240160781331,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 08:00:00+00:00,8,47.0,658.9379544870618,25.379423760407377,30.46912222636962,603.0894085002848,25.379423760406738,0.0,25.379423760406738,0.0,13.0581952398727,12.321228520534678,11.11499578551161,19.35412644085801,603.0894085002848,0.0,18.993738530723927,5.935543290851228,614.2044042857964,818.9392057143951,204.7348014285988,12.321228520534646,4.107076173511548,35.7824311349042,0.536736467023563,6.7514264873853564,0.3870825288171602,21.405452182856465,243.8581185590441,902.7960730461059,837.9329442451191,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.042528890057586,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,47.0,650.1259113719993,25.126972922382002,29.807680746097574,595.1912577035197,25.126972922381313,0.0,25.126972922381313,0.0,12.774720319756117,12.352252602625894,19.013146582276704,10.79453416382087,595.1912577035197,0.0,18.581411374190715,5.806691054434598,614.2044042857964,818.9392057143951,204.7348014285988,12.352252602625754,4.117417534208585,27.26420430065521,0.4089630645098281,6.738197657779915,0.21589068327641742,21.142202442656156,243.1641638654643,893.2900752374636,837.5206170885858,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.04263559387193,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 10:00:00+00:00,8,47.0,650.8745462308826,25.252676110115793,30.007961756251326,595.6139083645155,25.252676110115075,0.0,25.252676110115075,0.0,12.860555038393436,12.392121071722364,18.590495921280855,11.417465834970471,595.6139083645155,0.0,18.706261874026815,5.845706835633379,614.2044042857964,818.9392057143951,204.7348014285988,12.3921210717225,4.130707023907499,27.94029393060047,0.419104408959007,6.74220327798299,0.22834931669940944,21.180265456391254,243.28113774817234,0.0,837.645467588422,0.0,0.0,0.0,0.0,894.155683979055,5613.634751551954,23.042788420929455,0.0,0.0,0.0,0.0,0.0
2025-12-05 11:00:00+00:00,8,47.0,638.261152214895,24.18717369968421,28.861348515268975,585.2126299999418,24.187173699683242,0.0,24.187173699683242,0.0,12.369149363686715,11.818024335997501,28.861348515268975,0.0,585.2126299999418,0.0,17.991489983544312,5.622340619857598,614.0739785152108,818.7653046869477,204.69132617173693,11.818024335997393,3.939341445332464,15.757365781329856,0.23636048671994783,6.717966755457487,0.0,20.67693371462076,241.8842691937252,0.0,836.756794670492,0.0,0.0,0.0,0.0,880.14542140862,4685.880016945299,23.040694503728293,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-12-05 12:00:00+00:00,8,47.0,663.8283949982359,25.30215857809023,30.166808054040715,608.3594283661048,25.302158578089205,0.0,25.302158578089205,0.0,12.928632023160315,12.37352655492992,5.844975919691592,24.321832134349123,608.3594283661048,0.0,18.80528294277864,5.876650919618324,614.2044042857964,818.9392057143951,204.7348014285988,12.373526554929981,4.124508851643327,40.81986754092243,0.6122980131138365,6.745380203938778,0.48643664268698245,21.528596139839436,244.10867219943947,0.0,837.7444886571737,0.0,0.0,0.0,0.0,907.9370671976753,3728.8303154659634,23.042544992050374,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 13:00:00+00:00,8,47.0,667.277368825887,25.710329545712977,30.40219814000661,611.1648411401671,25.710329545712028,0.0,25.710329545712028,0.0,13.029513488574263,12.680816057138713,3.0395631456291525,27.36263499437746,611.1648411401673,0.0,18.952019619744384,5.92250613117012,614.2044042857964,818.9392057143951,204.7348014285988,12.6808160571386,4.226938685712867,44.270389737228925,0.6640558460584338,6.750088005658096,0.5472526998875492,21.690165714133087,244.5358085112189,911.8131773371059,837.8912253341396,0.0,0.0,0.0,0.0,0.0,3728.8303154659634,23.043711481257265,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 14:00:00+00:00,8,47.0,656.2361159331532,24.976161702596677,29.615172339925145,601.6447818906315,24.97616170259603,0.0,24.97616170259603,0.0,12.692216717110785,12.283944985485899,12.559622395164865,17.05554994476028,601.6447818906315,0.0,18.461406133979324,5.769189416868539,614.2044042857964,818.9392057143951,204.7348014285988,12.283944985485846,4.094648328495282,33.43414325874141,0.5015121488811211,6.734347489656466,0.34111099889520563,21.280992475946505,243.4566022873419,2734.543554069969,837.4006118483744,0.0,0.0,0.0,1834.8508358494742,0.0,5469.522657850384,23.04238265626472,0.0,0.0,0.0,0.0,0.0
2025-12-05 15:00:00+00:00,8,47.0,649.1401459438043,24.825780823563043,28.396294299951226,595.9180708202902,24.82578082356224,0.0,24.82578082356224,0.0,12.169840414264824,12.655940409298227,18.28633346550623,10.109960834444994,595.9180708202902,0.0,17.701586057112472,5.531745642847648,614.2044042857964,818.9392057143951,204.7348014285988,12.655940409298182,4.218646803099394,26.98454804684257,0.4047682207026385,6.709969928856988,0.2021992166888999,21.09709823873294,242.89922947952732,892.0393754233316,836.6407917715076,0.0,0.0,0.0,0.0,0.0,5469.522657850384,23.042942890196432,0.0,0.0,0.0,0.0,0.0
2025-12-05 16:00:00+00:00,8,47.0,658.3620909479483,25.32166596105748,28.16091720044814,604.8795077864427,25.321665961056482,0.0,25.321665961056482,0.0,12.068964514477779,13.252701446579703,9.324896499353727,18.836020701094412,604.8795077864427,0.0,17.55485747560404,5.485892961126263,614.2044042857964,818.9392057143951,204.7348014285988,13.25270144657975,4.417567148859916,36.50628929653408,0.5475943394480112,6.705262386866926,0.3767204140218883,21.4405469722185,243.7083856511403,902.0704765990886,836.4940631899992,0.0,0.0,0.0,0.0,0.0,5469.522657850384,23.04440826523863,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 17:00:00+00:00,8,47.0,652.7164235928576,25.242415861415864,27.808526946976883,599.665480784465,25.242415861414827,0.0,25.242415861414827,0.0,11.917940120132961,13.32447574128291,14.53892350133134,13.269603445645544,599.665480784465,0.0,17.335185629284307,5.417245509151346,614.2044042857963,818.939205714395,204.73480142859876,13.324475741282868,4.441491913760956,31.035571100689367,0.4655335665103405,6.698214581797501,0.2653920689129109,21.28543951037267,243.3081185791045,0.0,836.2743913436793,0.0,0.0,0.0,0.0,896.0245421719621,4525.029860292719,23.044476783882768,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 18:00:00+00:00,8,47.0,640.5893790660042,24.885617257054474,27.208936747011975,588.494825061938,24.88561725705351,0.0,24.88561725705351,0.0,11.660972891576563,13.22464436547791,25.709579223858427,1.4993575231535488,588.494825061938,0.0,16.961415115020454,5.300442223443892,614.2044042857964,818.9392057143951,204.7348014285988,13.224644365477957,4.408214788492652,19.132216677124156,0.2869832501568623,6.6862227777982035,0.029987150463070975,20.913169271973686,242.35982089092715,0.0,835.9006208294156,0.0,0.0,0.0,0.0,882.9491999569311,3594.3196835969366,23.043941991868973,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 19:00:00+00:00,8,47.0,644.5417298599413,24.58456171541294,27.806709335630288,592.150458808898,24.584561715412207,0.0,24.584561715412207,0.0,11.91716114384156,12.667400571571386,22.053945476898434,5.7527638587318535,592.150458808898,0.0,17.33405257286045,5.416891429018891,614.2044042857964,818.9392057143951,204.7348014285988,12.66740057157142,4.222466857190473,22.642631287493746,0.3396394693124062,6.698178229570569,0.11505527717463707,20.945707997019383,242.47274068788514,0.0,835.3668689756106,0.906389311644969,0.0,0.8610698460627206,0.0,887.0144705478265,2659.324335443778,23.042777510560917,0.0,0.0,0.0,8.526512829121202e-14,-2.55351295663786e-14
2025-12-05 20:00:00+00:00,8,47.0,671.925425228235,25.136840547820775,29.26395555411829,617.5246291262958,25.136840547820043,0.0,25.136840547820043,0.0,12.541695237479274,12.595145310341508,0.0,29.26395555411829,614.2044042857963,3.320224840499492,18.242465799969853,5.700770562490579,614.2044042857964,818.9392057143951,204.7348014285988,15.915370150840886,5.305123383613628,50.4844490885728,0.757266736328592,6.727323153940329,0.5852791110823659,21.73614549691598,245.54670987297027,0.0,837.9980518354171,0.0,0.8163803210520655,0.0,0.0,917.4721351012053,1692.2237898912695,23.043021542745464,0.0,0.0,0.0,0.0,0.0
2025-12-05 21:00:00+00:00,8,47.0,669.633511988809,25.233855355460836,29.345966083874863,615.0536905494732,25.233855355460108,0.0,25.233855355460108,0.0,12.576842607374944,12.657012748085892,0.0,29.345966083874828,614.2044042857964,0.849286263676845,18.29358924709083,5.716746639715884,614.2044042857964,818.9392057143951,204.7348014285988,13.506299011762735,4.502099670587578,47.35436476622514,0.710315471493377,6.728963364535461,0.5869193216774966,21.691397689022864,244.67124358563146,0.0,837.232794961486,0.0,0.0,0.0,0.0,914.3047555744404,728.4619555116816,23.043185779958613,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 22:00:00+00:00,8,47.0,657.7285885322821,24.830978772823386,28.750887464596996,604.1467222948618,24.830978772822462,0.0,24.830978772822462,0.0,12.321808913398721,12.509169859424672,10.057681990934736,18.69320547366226,604.1467222948617,0.0,17.922631146761777,5.600822233363055,614.2044042857964,818.9392057143951,204.7348014285988,12.509169859424787,4.1697232864749285,35.372098619561974,0.5305814792934296,6.717061792149904,0.3738641094732452,21.316268304565995,243.44312263391933,901.1717111662014,836.8618368611569,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.04264441686756,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 23:00:00+00:00,8,47.0,626.1968552056563,23.61904563319674,27.572663912506957,575.0051456599527,23.619045633195867,0.0,23.619045633195867,0.0,11.816855962502993,11.802189670693753,27.572663912506957,0.0,575.0051456599527,0.0,17.18815412727708,5.371298164774087,602.5778095724597,803.4370794299463,200.85926985748657,11.802189670693792,3.934063223564597,15.736252894258389,0.23604379341387582,6.577231373974736,0.0,20.285026411802704,237.26293282501658,3364.080592331365,820.6252335572234,0.0,0.0,0.0,2500.6208043006923,0.0,3100.7591473093908,23.040358036943616,0.0,0.0,0.0,0.0,0.0
