timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,23.01262664605594,26.325186937034744,572.7684657763841,23.012626646055303,11.282222973014418,11.730403673040882,44.01050440842749,11.282222973014893,11.730403673041048,26.325186937034744,0.0,572.7684657763841,0.0,16.410506142567115,5.1282831695522235,599.0936527134188,798.791536951225,199.69788423780625,11.730403673040996,3.910134557680332,15.640538230721328,0.2346080734608199,6.517440265874884,0.0,20.86208136811024,236.35043167248475,858.4567110319597,815.2020430937921,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.795617692390884,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,22.88331973439593,26.226644131506056,572.6663710564106,22.883319734395112,11.239990342073437,11.643329392321675,44.01050440842749,11.239990342074027,11.643329392321904,26.226644131506056,0.0,572.6663710564106,0.0,16.349076861198583,5.109086519124557,598.8930151879167,798.5240202505556,199.6310050626389,11.643329392321903,3.881109797440634,15.524439189762536,0.23286658784643802,6.513463034509288,0.0,20.828875915259573,236.1964069168194,3358.5935461398244,814.8730971117542,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.79635476844316,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,22.339849282087826,25.2357200750705,564.0504770273408,22.339849282086888,10.815308603600998,11.524540678485891,44.01050440842749,10.815308603601652,11.524540678486177,25.2357200750705,0.0,564.0504770273408,0.0,15.73135796887513,4.916049365273478,589.2861971024113,785.7149294698817,196.42873236747042,11.524540678486233,3.841513559495411,15.366054237981643,0.23049081356972465,6.397576372525522,0.0,20.455584626812936,232.26994710514748,843.8959934896466,801.4462874387568,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.80426596724086,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,22.729265381719998,25.286847733272438,566.2134093512328,22.729265381719216,10.837220457116272,11.892044924602942,44.01050440842749,10.83722045711677,11.892044924603232,25.286847733272438,0.0,566.2134093512328,0.0,15.763229755806211,4.926009298689441,591.5002570845053,788.667009446007,197.16675236150175,11.89204492460317,3.964014974867723,15.856059899470893,0.23784089849206339,6.420739525510502,0.0,20.597608088625577,233.31296514768707,847.5424876139122,804.4302392018133,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.80413355425966,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,22.34618737828326,24.76980161048933,557.804387245902,22.34618737828236,10.615629261637642,11.730558116644715,44.01050440842749,10.615629261638292,11.730558116644973,24.76980161048933,0.0,557.804387245902,0.0,15.440915289655697,4.8252860280174055,582.5741888563914,776.7655851418551,194.19139628546378,11.730558116644943,3.9101860388816476,15.64074415552659,0.23461116233289886,6.3211379207737,0.0,20.277862024092826,229.76047945956228,834.6808556942367,792.2065004315108,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.808125004745875,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,21.742202599031664,24.255962877690248,544.4423535860461,21.74220259903089,10.395412661866686,11.346789937164203,44.01050440842749,10.39541266186725,11.346789937164415,24.255962877690248,0.0,544.4423535860461,0.0,15.120600235443272,4.725187573576022,568.6983164637363,758.2644219516484,189.5661054879121,11.34678993716443,3.7822633123881433,15.129053249552573,0.2269357987432886,6.172102422191168,0.0,19.779746692849642,224.25234128766036,814.6928603504281,773.3850221870916,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.81199765291015,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,21.60043339243336,24.057112754281754,540.1732654985675,21.600433392432535,10.310191180405864,11.29024221202667,44.01050440842749,10.310191180406473,11.290242212026891,24.057112754281754,0.0,540.1732654985676,0.0,14.99664171695487,4.686450536548397,564.2303782528494,752.3071710037991,188.07679275094978,11.290242212026897,3.763414070675632,15.053656282702528,0.22580484424053793,6.123446037614129,0.0,19.630534329940133,222.50644256996858,0.0,767.303812720754,0.0,0.0,0.0,0.0,808.3372542152512,5704.095319309556,23.813505570425836,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,22.279115755267767,24.984280229752052,556.3735388632512,22.279115755266865,10.707548669893091,11.571567085373772,44.01050440842749,10.707548669893745,11.571567085374026,24.984280229752052,0.0,556.3735388632512,0.0,15.574616247118175,4.86706757722443,581.3578190930032,775.1437587906709,193.78593969766771,11.571567085374,3.8571890284579995,15.428756113831998,0.23143134170747995,6.3132637955250726,0.0,20.231851488860173,229.28674292944288,0.0,790.7183750377891,0.0,0.0,0.0,0.0,832.9236777777139,4826.116673022306,23.80610813664953,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,21.688534069065895,24.1409307804569,541.7457486427448,21.688534069065142,10.346113191623814,11.342420877441327,44.01050440842749,10.346113191624395,11.342420877441503,24.1409307804569,0.0,541.7457486427448,0.0,15.04889191509003,4.702778723465634,565.8866794232017,754.515572564269,188.62889314106724,11.342420877441555,3.780806959147185,15.12322783658874,0.2268484175488311,6.1416854098411555,0.0,19.69347089320098,223.17448354427103,0.0,769.564464479359,0.0,0.0,0.0,0.0,810.7496970365387,3971.51145471333,23.812631878878932,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,22.102990425085636,24.747829537279102,540.4921144673339,22.102990425084645,10.606212658833247,11.496777766251398,44.01050440842749,10.606212658833904,11.496777766251732,24.747829537279102,0.0,540.4921144673337,0.0,15.427218412849315,4.821005754015411,565.2399440046129,753.6532586728172,188.4133146682043,11.49677776625174,3.832259255417246,15.329037021668984,0.22993555532503476,6.147356030791712,0.0,19.766476339611472,223.21034760336516,810.5532820330637,769.0804770856665,0.0,0.0,0.0,0.0,0.0,3971.51145471333,23.807617139775864,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,22.692068513558027,25.504813019103555,553.4493061392014,22.69206851355718,10.930634151043725,11.761434362513455,44.01050440842749,10.930634151044384,11.761434362513643,25.504813019103555,0.0,553.4493061392014,0.0,15.899104219700922,4.968470068656538,578.954119158305,771.9388255444067,192.98470638610166,11.761434362513569,3.9204781208378563,15.681912483351425,0.23522868725027138,6.299637451965122,0.0,20.257751978421084,228.66627269323251,830.3124603650953,787.8379297641076,0.0,0.0,0.0,0.0,0.0,3971.51145471333,23.801676379661032,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,22.90927308643282,25.82403123888047,563.2461144066731,22.90927308643193,11.067441959519494,11.841831126912439,44.01050440842749,11.067441959520208,11.841831126912615,25.82403123888047,0.0,563.2461144066731,0.0,16.098097395665757,5.030655436145549,589.0701456455536,785.4268608607381,196.35671521518452,11.841831126912552,3.947277042304184,15.789108169216735,0.23683662253825102,6.407182081233145,0.0,20.573071516011396,232.55173791341704,2030.8785963848682,801.5249582564038,0.0,0.0,0.0,1186.3474397394646,0.0,5096.979456479148,23.79914262018833,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,23.224669443670727,25.470138766847157,552.6462611675892,23.22466944366984,10.9157737572195,12.308895686450342,44.01050440842749,10.915773757220213,12.308895686450514,25.470138766847157,0.0,552.6462611675892,0.0,15.87748910141122,4.961715344191006,578.1163999344363,770.8218665792484,192.7054666448121,12.308895686450569,4.102965228816856,16.411860915267425,0.24617791372901138,6.290566774681307,0.0,20.3492792746693,228.65617118089958,829.9972405590065,786.6993556806597,0.0,0.0,0.0,0.0,0.0,5096.979456479148,23.802435642069444,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,22.94669600855137,25.65025300195941,553.0354694197956,22.946696008550376,10.992965572267638,11.95373043628274,44.01050440842749,10.992965572268327,11.953730436283047,25.65025300195941,0.0,553.0354694197955,0.0,15.989768105117566,4.996802532849239,578.6857224217549,771.5809632290066,192.89524080725164,11.953730436283195,3.984576812094398,15.938307248377592,0.23907460872566388,6.299862284256737,0.0,20.30543070770881,228.7209877528865,0.0,787.5707313341242,0.0,0.0,0.0,0.0,830.3534061831931,4221.71011433987,23.800625338946695,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,23.346758458664837,25.86930549117534,564.2180958968163,23.34675845866407,11.086845210503112,12.259913248160956,44.01050440842749,11.08684521050372,12.259913248161121,25.86930549117534,0.0,564.2180958968163,0.0,16.12632030618723,5.039475095683509,590.0874013879916,786.7832018506554,196.69580046266384,12.25991324816107,4.086637749387023,16.346550997548093,0.2451982649632214,6.418260123703423,0.0,20.69363688224172,233.17900857864274,0.0,802.9095221568426,0.0,0.0,0.0,0.0,846.6131684252991,3329.301477901306,23.799118367753938,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,22.528022481077713,25.02727468958011,555.4599533363648,22.52802248107693,10.72597486696233,11.8020476141146,44.01050440842749,10.72597486696291,11.802047614114807,25.02727468958011,0.0,555.459953336365,0.0,15.601417988309686,4.875443121346777,580.4872280259451,773.9829707012601,193.49574267531503,11.802047614114827,3.9340158713716087,15.736063485486435,0.23604095228229652,6.305417774051054,0.0,20.26208374292844,229.1087441372952,0.0,789.5843886895698,0.0,0.0,0.0,0.0,832.1239946443178,2452.16577165004,23.805668681457604,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,21.94717014076869,24.310358997517085,547.4008895905164,21.947170140767707,10.418725284649394,11.528444856118313,44.01050440842749,10.418725284650181,11.52844485611851,24.310358997517085,0.0,547.4008895905164,0.0,15.154509504945718,4.735784220295537,571.7112485880334,762.2816647840446,190.57041619601114,11.528444856118426,3.8428149520394754,15.371259808157902,0.23056889712236853,6.203319665830676,0.0,19.903532089701514,225.4864360210007,0.0,777.4361742889903,0.0,0.0,0.0,0.0,819.1448547498032,1588.7112801109818,23.811295845361027,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,21.781151347026917,24.520647118564415,545.1506421258707,21.781151347026338,10.508848765098577,11.272302581927761,44.01050440842749,10.508848765099039,11.272302581927878,24.520647118564415,0.0,545.1506421258707,0.0,15.28559820378042,4.776749438681382,569.6712892444351,759.5617189925802,189.89042974814504,11.272302581927875,3.757434193975958,15.029736775903832,0.22544605163855747,6.18712583481564,0.0,19.814540547872525,224.6517258151291,0.0,774.8473171963606,0.0,0.0,0.0,0.0,816.104166406591,728.4619555116816,23.809406960836366,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,22.192667937739294,24.70266683403322,547.347473781242,22.192667937738523,10.58685721458517,11.605810723153354,44.01050440842749,10.586857214585667,11.605810723153628,24.70266683403322,0.0,547.347473781242,0.0,15.399065039397334,4.812207824811667,572.0501406152753,762.733520820367,190.68338020509174,11.605810723153581,3.868603574384527,15.474414297538107,0.2321162144630716,6.214554742833418,0.0,19.96599345865485,225.77685602023928,820.0196645732536,778.1325858597643,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.808174179826306,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,23.15046808436805,25.348305520362004,558.477138671819,23.150468084367056,10.863559508725762,12.286908575641291,44.01050440842749,10.863559508726576,12.286908575641474,25.348305520362004,0.0,558.477138671819,0.0,15.801541103602293,4.937981594875716,583.8254441921811,778.4339255895748,194.6084813973937,12.286908575641519,4.095636191880506,16.382544767522024,0.24573817151283034,6.345220552329051,0.0,20.484396018069447,230.71745392606124,4480.003143761018,794.235466693177,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.803513275149292,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,20.608747808717922,23.62995266994016,489.53288551337846,20.608747808717315,10.127122572831102,10.481625235886213,44.01050440842749,10.127122572831501,10.481625235886424,23.62995266994016,0.0,489.53288551337846,0.0,14.730360105936729,4.6032375331052275,513.1628381833186,684.2171175777581,171.05427939443953,10.481625235886497,3.4938750786288324,13.97550031451533,0.20963250471772993,5.60422743523199,0.0,18.064213032941268,203.02946497906458,736.8010509711011,698.9474776836948,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.816868527237844,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,21.99686694006224,26.835096296551356,490.96684333473905,21.996866940061484,11.500755555664302,10.496111384397182,44.01050440842749,11.50075555566487,10.49611138439737,26.835096296551356,0.0,490.96684333473905,0.0,16.72837171733072,5.22761616166585,517.8019396312905,690.4025861750539,172.60064654376347,10.496111384397409,3.498703794799136,13.994815179196545,0.20992222768794816,5.714721322243931,0.0,18.49210609293226,205.7437161430926,745.5425227144451,707.1309578923846,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.791620829985757,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,22.602349544538967,27.821731134286104,499.6846469862346,22.602349544538228,11.923599057550616,10.67875048698761,44.01050440842749,11.923599057551197,10.678750486987774,27.821731134286104,0.0,499.68464698623467,0.0,17.34341681098356,5.419817753432362,527.5063781205208,703.3418374940277,175.83545937350692,10.678750486987667,3.5595834956625554,14.238333982650222,0.21357500973975332,5.83149840389093,0.0,18.881225190526948,209.74115922675946,759.8498868918191,720.6852543050112,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.783799021372875,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,22.576891999299036,27.689260034780467,507.5725550187079,22.57689199929812,11.866825729191058,10.710066270107063,44.01050440842749,11.866825729191632,10.710066270107404,27.689260034780467,0.0,507.5725550187079,0.0,17.260837424278737,5.394011695087105,535.2618150534884,713.6824200713178,178.42060501782944,10.710066270107461,3.5700220900358204,14.280088360143282,0.21420132540214923,5.906403351230493,0.0,19.080960292749978,212.58620377233498,770.4249108251222,730.9432574955965,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.784794380200157,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,23.09473907332918,28.84512621631584,515.6995873836146,23.094739073328437,12.362196949849103,10.732542123479334,44.01050440842749,12.362196949849654,10.73254212347953,28.84512621631584,0.0,515.6995873836146,0.0,17.981377381599497,5.619180431749843,544.5447135999304,726.0596181332405,181.51490453331013,10.732542123479561,3.5775140411598536,14.310056164639414,0.2146508424695912,6.022349660325622,0.0,19.44061994332219,216.38921945233724,784.0286721255969,744.04099551484,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.775639696053634,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,23.26756368533494,29.274328868751873,520.9129157488934,23.26756368533417,12.546140943750306,10.721422741583865,44.01050440842749,12.546140943750808,10.721422741584139,29.274328868751873,0.0,520.9129157488934,0.0,18.248932281819357,5.702791338068549,550.1872446176453,733.5829928235271,183.39574820588177,10.721422741584092,3.5738075805280305,14.295230322112122,0.21442845483168183,6.087359023551491,0.0,19.62819321027996,218.6023278131415,3292.677940416814,751.8319251053465,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.772064995160285,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,23.373244890768618,29.72462050430353,521.2500555385195,23.373244890767868,12.73912307327237,10.634121817495497,44.01050440842749,12.739123073272944,10.634121817495677,29.72462050430353,0.0,521.2500555385195,0.0,18.52963356112428,5.790510487851338,550.974676042823,734.6329013904307,183.65822534760767,10.634121817495839,3.544707272498613,14.178829089994451,0.21268243634991676,6.104239170514301,0.0,19.6728125078659,218.98317722268771,793.3310981562793,753.1625349515549,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.768378760477766,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,23.276623995115912,29.469404624936274,534.8784563280951,23.276623995115376,12.62974483925787,10.646879155857505,44.01050440842749,12.629744839258409,10.646879155857505,29.469404624936274,0.0,534.8784563280951,0.0,18.37053794801223,5.740793108753822,564.3478609530314,752.4638146040418,188.11595365101044,10.646879155857619,3.548959718619206,14.195838874476824,0.21293758311715236,6.23286670202904,0.0,20.005891859562894,223.85740262309255,811.4818875712399,770.834352552054,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.770475692043664,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,22.98966389093213,29.07164874872306,528.9474325469535,22.989663890931464,12.459278035166502,10.530385855764962,44.01050440842749,12.45927803516703,10.5303858557651,29.07164874872306,0.0,528.9474325469535,0.0,18.122586232970225,5.663308197803195,558.0190812956765,744.0254417275687,186.00636043189218,10.530385855765076,3.5101286185883582,14.040514474353433,0.2106077171153015,6.161623787931227,0.0,19.77582383830537,221.32785259163563,802.3365977782441,762.1480279605389,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.773562126854024,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,22.91354599192778,28.785305713040742,521.9899949416024,22.913545991927034,12.33655959130277,10.576986400624264,44.01050440842749,12.336559591303178,10.576986400624602,28.785305713040742,0.0,521.9899949416024,0.0,17.94408667825917,5.60752708695599,550.7753006546432,734.3670675395242,183.59176688488105,10.576986400624605,3.525662133541535,14.10264853416614,0.21153972801249207,6.083459120807246,0.0,19.56685433320962,218.58680928740793,792.2756559339789,752.3111542177834,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.775817806309558,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,24.033678319040362,29.775432650309135,547.7358820680411,24.033678319039545,12.760899707274737,11.272778611764807,44.01050440842749,12.760899707275346,11.272778611765016,29.775432650309135,0.0,547.7358820680411,0.0,18.561308665127775,5.800408957852429,577.51131471835,770.0150862911333,192.50377157278334,11.272778611765148,3.7575928705883825,15.03037148235353,0.22545557223530294,6.370621800189683,0.0,20.517299889581636,229.1751506632308,0.0,788.5763949562611,0.0,0.0,0.0,0.0,830.7201437006213,5680.501682179687,23.768480133783598,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,23.954236593901093,29.496991049138337,545.6575467118406,23.954236593900156,12.641567592487114,11.312669001413042,44.01050440842749,12.641567592487863,11.31266900141323,29.496991049138337,0.0,545.6575467118406,0.0,18.387734679982348,5.7461670874944835,575.154537760979,766.8727170146386,191.71817925365966,11.312669001413383,3.7708896671377943,15.083558668551177,0.22625338002826764,6.341485198592556,0.0,20.437146180897628,228.24012076781037,0.0,785.260451694621,0.0,0.0,0.0,0.0,827.3488951226905,4808.399372775862,23.77070781452677,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,23.221524609646377,28.6315161185714,521.5348385698885,23.22152460964572,12.270649765101558,10.95087484454416,44.01050440842749,12.270649765102036,10.950874844544343,28.6315161185714,0.0,521.5348385698885,0.0,17.848217840148415,5.577568075046379,550.1663546884599,733.5551395846132,183.3887848961533,10.950874844544387,3.650291614848129,14.601166459392516,0.21901749689088773,6.074293869256028,0.0,19.61613328534122,218.52608923753596,0.0,751.4033574247617,0.0,0.0,0.0,0.0,791.9139685356424,3973.648755617346,23.777410501972575,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,22.503307836407753,28.09898348846766,509.61933588721075,22.503307836406897,12.042421495056864,10.460886341350033,44.01050440842749,12.042421495057573,10.460886341350182,28.09898348846766,0.0,509.6193358872107,0.0,17.51624944735647,5.473827952298897,537.7183193756783,716.9577591675711,179.23943979189278,10.460886341350033,3.486962113783344,13.947848455133377,0.20921772682700066,5.939162863526136,0.0,19.13139575788574,213.48000620621391,773.7016334182999,734.4740086149276,0.0,0.0,0.0,0.0,0.0,3973.648755617346,23.781330973641094,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,22.309406851946427,27.645496490140303,513.5652552216769,22.30940685194572,11.848069924345406,10.461336927600314,44.01050440842749,11.848069924345843,10.461336927600584,27.645496490140303,0.0,513.5652552216769,0.0,17.233556253593953,5.38548632924811,541.2107517118172,721.6143356157563,180.40358390393908,10.461336927600541,3.4871123092001803,13.948449236800721,0.20922673855201082,5.965017446920978,0.0,19.181331992759908,214.63175872062027,778.151917284384,738.8478918693503,0.0,0.0,0.0,0.0,0.0,3973.648755617346,23.78500046090218,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,23.207628749204705,25.584079125853023,553.5645511378935,23.20762874920395,10.96460533965076,12.243023409553189,44.01050440842749,10.9646053396513,12.243023409553405,25.584079125853023,0.0,553.5645511378935,0.0,15.948516857674619,4.983911518023318,579.1486302637466,772.1981736849954,193.04954342124884,12.24302340955353,4.08100780318451,16.32403121273804,0.24486046819107057,6.303167885154526,0.0,20.37328740267145,229.03577849847372,2086.687285789648,788.14669054267,0.0,0.0,0.0,1255.2952482782227,0.0,5164.526391781069,23.801428684475315,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,23.850390847972676,26.4086261593293,565.674720701426,23.850390847972,11.317982639712008,12.532408208259994,44.01050440842749,11.317982639712566,12.532408208260113,26.4086261593293,0.0,565.6747207014262,0.0,16.46252020321828,5.144537563505712,592.0833468607555,789.4444624810072,197.3611156202518,12.532408208259994,4.1774694027533315,16.709877611013326,0.25064816416519986,6.449005991794141,0.0,20.855554957799654,234.23833170026984,850.172069408998,805.9069826842256,0.0,0.0,0.0,0.0,0.0,5164.526391781069,23.794953622579037,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,23.78443203796085,26.729332016285625,564.7809740102784,23.784432037960144,11.455428006979176,12.329004030980968,44.01050440842749,11.455428006979556,12.329004030981295,26.729332016285625,0.0,564.7809740102784,0.0,16.66244073742481,5.207012730445253,591.5103060265641,788.6804080354187,197.17010200885468,12.32900403098131,4.109668010327103,16.43867204130841,0.24658008061962616,6.449689700591353,0.0,20.82710605615523,234.01015858699327,0.0,805.3428487728436,0.0,0.0,0.0,0.0,849.3048966515183,4269.280424663499,23.792181820308095,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,23.621822220076634,26.256882619917832,562.2030597053213,23.62182222007594,11.252949694249978,12.368872525825964,44.01050440842749,11.252949694250503,12.36887252582613,26.256882619917832,0.0,562.2030597053213,0.0,16.367926828000734,5.114977133750229,588.4599423252391,784.6132564336522,196.15331410841304,12.368872525826191,4.12295750860873,16.49183003443492,0.24737745051652377,6.409737075650748,0.0,20.71029591998939,232.75865919692868,0.0,800.9811832616529,0.0,0.0,0.0,0.0,844.8404237422442,3378.740425194403,23.79614974516678,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,23.19656173616871,25.951446504771955,563.6285816471376,23.196561736167702,11.122048502044414,12.074513234123287,44.01050440842749,11.12204850204513,12.074513234123584,25.951446504771955,0.0,563.6285816471375,0.0,16.177525093883826,5.055476591838696,589.5800281519095,786.1067042025459,196.52667605063647,12.074513234123629,4.024837744707876,16.099350978831502,0.24149026468247253,6.414829211614534,0.0,20.648307568493408,232.91161743197347,0.0,802.2842292964297,0.0,0.0,0.0,0.0,845.6882073200518,2487.3067833690548,23.79846458638772,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,22.937934163338568,25.423596517530065,558.8688074974704,22.93793416333776,10.895827078940986,12.042107084396775,44.01050440842749,10.895827078941464,12.042107084397108,25.423596517530065,0.0,558.8688074974704,0.0,15.848475751187584,4.95264867224612,584.2924040150004,779.0565386866672,194.7641346716668,12.042107084397117,4.0140356947990385,16.056142779196154,0.2408421416879423,6.351395970500605,0.0,20.45154729854238,230.7746044494429,0.0,794.9050144378548,0.0,0.0,0.0,0.0,838.0049426277819,1603.972013641548,23.80256960164513,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,23.064548689931378,24.894484408250214,553.8595259406745,23.064548689930767,10.669064746392527,12.395483943538238,44.01050440842749,10.669064746392959,12.395483943538423,24.894484408250214,0.0,553.8595259406745,0.0,15.518639631117031,4.849574884724072,578.7540103489248,771.6720137985664,192.9180034496416,12.39548394353858,4.131827981179526,16.527311924718106,0.2479096788707716,6.285429791654252,0.0,20.330464598112655,228.76321038418286,0.0,787.1906534296834,0.0,0.0,0.0,0.0,830.5817694230388,728.4619555116816,23.807137704561814,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,23.354931848118397,25.044365770672687,547.0719328787146,23.354931848117523,10.733299616001881,12.621632232115644,44.01050440842749,10.733299616002588,12.621632232115813,25.044365770672687,0.0,547.0719328787146,0.0,15.612072168731038,4.878772552728449,572.1162986493873,762.8217315325164,190.7054328831291,12.621632232115758,4.207210744038585,16.82884297615434,0.25243264464231513,6.222050301907327,0.0,20.21700898935933,226.48290811580512,821.9541386133105,778.4338037012475,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.80605843233169,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,22.82463976639365,24.932450182729507,546.9938850960759,22.824639766392856,10.685335792597863,12.139303973794995,44.01050440842749,10.685335792598362,12.139303973795286,24.932450182729507,0.0,546.9938850960759,0.0,15.5423066074158,4.856970814817437,571.9263352788055,762.5684470384073,190.64211175960182,12.139303973795336,4.046434657931778,16.185738631727112,0.24278607947590666,6.217912356442644,0.0,20.09836117480313,226.10457684307272,4463.16532944668,778.110753645823,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.806668164496678,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,19.6629855747737,23.471033705739753,520.8575560877773,19.662985574772794,10.059014445316453,9.60397112945634,44.01050440842749,10.059014445317038,9.603971129456662,23.471033705739753,0.0,520.8575560877773,0.0,14.631293738642965,4.572279293325926,544.328589793517,725.7714530580226,181.44286326450566,9.603971129456681,3.201323709818894,12.805294839275575,0.19207942258913363,5.912706572049965,0.0,18.687583742587776,214.00883600487734,4420.310188931576,740.4027467966656,0.0,0.0,0.0,3642.309777558408,0.0,4183.860407807425,23.81709006291392,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,19.540465397795945,23.011507348847204,512.5893052968604,19.540465397794968,9.86207457807668,9.678390819718288,44.01050440842749,9.862074578077376,9.678390819718569,23.011507348847204,0.0,512.5893052968604,0.0,14.344835749930729,4.482761171853353,535.6008126457076,714.1344168609435,178.53360421523587,9.67839081971863,3.226130273239543,12.904521092958172,0.19356781639437257,5.8162382734340206,0.0,18.42892283545234,210.6812245856095,765.822502629113,728.4792526108743,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.820786518249122,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,19.393704766341173,23.086163665110284,510.02130820495324,19.39370476634027,9.894070142189513,9.499634624150758,44.01050440842749,9.89407014219013,9.499634624151048,23.086163665110284,0.0,510.02130820495324,0.0,14.391374752276551,4.497304610086422,533.1074718700635,710.809962493418,177.7024906233545,9.4996346241511,3.166544874717033,12.666179498868132,0.18999269248302197,5.792797992002841,0.0,18.331680255354968,209.6808110479988,3262.8027919850956,725.2013372456945,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.820082687330867,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,19.479720624372547,23.083798554199916,508.4441727369611,19.479720624371616,9.89305652322792,9.586664101143697,44.01050440842749,9.893056523228543,9.586664101144008,23.083798554199916,0.0,508.44417273696115,0.0,14.389900397423336,4.496843874194792,531.5279712911611,708.703961721548,177.175990430387,9.586664101143924,3.195554700381308,12.782218801525232,0.19173328202287848,5.7769556839956095,0.0,18.308198942544834,209.1452769135264,760.15296882906,723.0938621189714,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.820136377690094,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,19.548998201200405,22.918570589280634,507.05322453753195,19.5489982011997,9.822244538262732,9.726753662936972,44.01050440842749,9.822244538263131,9.726753662937274,22.918570589280634,0.0,507.05322453753195,0.0,14.286901146564555,4.464656608301423,529.9717951268126,706.6290601690835,176.65726504227086,9.726753662937313,3.242251220979104,12.969004883916416,0.19453507325874622,5.758089363053738,0.0,18.281336204891545,208.5981335127554,758.1189268407684,720.915961315648,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.821545857992575,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,19.2536382645887,22.96988420083906,506.497566326221,19.253638264587785,9.844236086073304,9.409402178514483,44.01050440842749,9.844236086073892,9.409402178514814,22.96988420083906,0.0,506.497566326221,0.0,14.318888852471115,4.474652766397224,529.46745052706,705.9566007027466,176.48915017568666,9.40940217851471,3.1364673928382367,12.545869571352947,0.1881880435702942,5.754072189287381,0.0,18.204985788799775,208.24751635657955,756.9686051482283,720.2754895552177,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.82102589857454,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,19.31467176790391,22.55030257900625,503.5993198847931,19.31467176790317,9.664415391002073,9.650256376901098,44.01050440842749,9.664415391002683,9.65025637690123,22.55030257900625,0.0,503.5993198847931,0.0,14.057331477822084,4.392916086819401,526.1496224637993,701.5328299517324,175.3832074879331,9.650256376901325,3.216752125633775,12.8670085025351,0.19300512753802648,5.712502276218118,0.0,18.12901759134752,207.02740069548994,752.4916949271933,715.5901614295545,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.824591559595245,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,19.521894034376004,22.752314231211166,508.1818536153999,19.521894034375137,9.750991813375677,9.77090222099946,44.01050440842749,9.750991813376217,9.770902220999787,22.752314231211166,0.0,508.1818536153999,0.0,14.183260819456317,4.432269006080099,530.9341678466111,707.9122237954814,176.97805594887035,9.770902220999858,3.2569674069999524,13.02786962799981,0.19541804441999713,5.764387963090334,0.0,18.300615565861676,208.92771393532243,759.3837758163096,722.0954846149377,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.82304216863641,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,19.666244464124773,23.00649341158243,513.9806570045378,19.66624446412369,9.859925747820295,9.806318716303394,44.01050440842749,9.859925747821045,9.806318716303732,23.00649341158243,0.0,513.9806570045378,0.0,14.341710178648793,4.481784430827748,536.9871504161202,715.9828672214936,178.9957168053734,9.806318716303622,3.2687729054345405,13.075091621738162,0.1961263743260724,5.830001372392851,0.0,18.492526764075933,211.26492865243054,767.9183235326756,730.3245774001424,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.821222518423617,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,19.611785456133653,23.065846186558147,512.9059330536546,19.61178545613284,9.885362651381502,9.726422804751337,44.01050440842749,9.88536265138207,9.726422804751586,23.065846186558147,0.0,512.9059330536546,0.0,14.378709311101193,4.493346659719123,535.9717792402128,714.6290389869503,178.65725974673757,9.726422804751678,3.242140934917226,12.968563739668904,0.19452845609503355,5.8210347161332905,0.0,18.454135529942732,210.86244604354496,766.4460107398912,729.0077482980514,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.820693472595178,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,19.767770899977094,22.70482116457477,507.78884172155233,19.767770899976437,9.730637641960254,10.037133258016183,44.01050440842749,9.730637641960616,10.037133258016478,22.70482116457477,0.0,507.78884172155233,0.0,14.153654751942714,4.423017109982098,530.4936628861271,707.3248838481695,176.83122096204238,10.037133258016638,3.345711086005546,13.382844344022184,0.20074266516033273,5.759033052152766,0.0,18.341362848817198,208.90108772416033,0.0,721.4785386001122,0.0,0.0,0.0,0.0,759.1625215102644,5755.930038868799,23.823999826066323,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,19.56104830825148,22.672905948600704,504.08069170618273,19.561048308250655,9.716959692256886,9.844088615993769,44.01050440842749,9.716959692257452,9.84408861599403,22.672905948600704,0.0,504.08069170618273,0.0,14.133759552374476,4.416799860117024,526.7535976547834,702.3381302063779,175.58453255159446,9.844088615993996,3.281362871997999,13.125451487991995,0.1968817723198799,5.720994095519848,0.0,18.19799169762871,207.39856284917792,0.0,716.4718897587524,0.0,0.0,0.0,0.0,753.7132088122128,4961.44655806857,23.824100865580572,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,18.5434085135997,21.415144210790107,488.33523811999123,18.54340851359868,9.177918947480723,9.365489566117958,44.01050440842749,9.177918947481476,9.365489566118224,21.415144210790107,0.0,488.33523811999123,0.0,13.349700287245785,4.1717813397643075,509.75038233078135,679.6671764410418,169.91679411026044,9.365489566118299,3.1218298553727664,12.487319421491065,0.18730979132236597,5.525806707523616,0.0,17.526673577868166,200.45019538211167,0.0,693.0168767282876,0.0,0.0,0.0,0.0,728.7439862264928,4193.282948859873,23.83375875514902,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,18.749477122143922,22.49159233983102,491.7793319652685,18.749477122143176,9.63925385992708,9.110223262216095,44.01050440842749,9.639253859927582,9.11022326221634,22.49159233983102,0.0,491.7793319652685,0.0,14.020732887167393,4.38147902723981,514.2709243050996,685.6945657401327,171.42364143503318,9.110223262216266,3.0367410874054217,12.146964349621687,0.1822044652443253,5.592541089847616,0.0,17.693297669379888,202.30990477415025,2282.341171187083,699.7152986273001,0.0,0.0,0.0,1547.0108649856895,0.0,5660.906318374475,23.824786079067735,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,19.14472328209358,23.705560334716843,500.11645248938123,19.14472328209277,10.159525857735304,8.985197424357466,44.01050440842749,10.159525857735792,8.985197424357787,23.705560334716843,0.0,500.11645248938123,0.0,14.777492156706607,4.617966298970815,523.8220128240981,698.4293504321308,174.6073376080327,8.985197424357864,2.995065808119288,11.980263232477151,0.17970394848715726,5.712331334935318,0.0,18.034015285275245,206.14642028382053,749.1131563900121,713.2068425888374,0.0,0.0,0.0,0.0,0.0,5660.906318374475,23.814848226481057,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,19.34367571777807,23.939586927824198,507.5893026948174,19.34367571777716,10.259822969066818,9.083852748710342,44.01050440842749,10.259822969067521,9.083852748710553,23.939586927824198,0.0,507.5893026948174,0.0,14.923378864098211,4.663555895030691,531.5288896226416,708.7051861635221,177.17629654088051,9.083852748710626,3.0279509162368754,12.111803664947502,0.18167705497421252,5.7940806347829,0.0,18.281370842911485,209.12493188481668,759.9974972252362,723.6285650276203,0.0,0.0,0.0,0.0,0.0,5660.906318374475,23.813067978541973,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,19.34063862357374,24.323671373424133,509.0766634533205,19.340638623572737,10.424430588609617,8.91620803496312,44.01050440842749,10.424430588610345,8.916208034963397,24.323671373424133,0.0,509.07666345332046,0.0,15.162808128887775,4.73837754027743,533.4003348267446,711.2004464356594,177.80011160891485,8.916208034963404,2.9720693449878013,11.888277379951205,0.17832416069926807,5.820476775735929,0.0,18.33131162904499,209.84067105966025,0.0,726.3632545645471,0.0,0.0,0.0,0.0,762.5816445099786,4857.074685545018,23.809926996764148,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,19.37620111667524,24.322556793487507,509.04036849679346,19.376201116674515,10.423952911494048,8.952248205180467,44.01050440842749,10.42395291149465,8.952248205180593,24.322556793487507,0.0,509.04036849679346,0.0,15.1621133258104,4.73816041431575,533.3629252902809,711.1505670537078,177.78764176342696,8.952248205180581,2.9840827350601935,11.936330940240774,0.1790449641036116,5.820080388772559,0.0,18.337917089303232,209.8469273549823,0.0,726.3126803795183,0.0,0.0,0.0,0.0,762.5860537619387,4053.2384049559037,23.810026434674178,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,20.743906138177657,26.56094579011762,553.3978457964936,20.743906138176683,11.383262481478324,9.360643656698358,44.01050440842749,11.38326248147898,9.360643656698677,26.56094579011762,0.0,553.3978457964937,0.0,16.55747270033306,5.174210218854082,579.9587915866114,773.2783887821485,193.3195971955371,9.360643656698699,3.1202145522328992,12.480858208931597,0.18721287313397394,6.330806831668466,0.0,19.87079365707058,228.00283532849713,0.0,789.8358614824815,0.0,0.0,0.0,0.0,828.705533053286,3179.706073611792,23.792068253156152,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,20.56960854583997,26.45218739425854,549.4941713813698,20.569608545839074,11.336651740395963,9.23295680544311,44.01050440842749,11.336651740396523,9.23295680544345,26.45218739425854,0.0,549.4941713813698,0.0,16.489675258758577,5.153023518362056,575.9463587756284,767.9284783675045,191.9821195918761,9.23295680544345,3.07765226848115,12.3106090739246,0.18465913610886897,6.288507335641455,0.0,19.72693461612772,226.41289646659737,0.0,784.418153626263,0.0,0.0,0.0,0.0,822.9288637880659,2312.2628863235427,23.792877084678757,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,20.737226772538868,26.762875354748722,504.551786152405,20.737226772538286,11.46980372346331,9.267423049074978,44.01050440842749,11.469803723463738,9.267423049075134,26.762875354748722,0.0,504.55178615240493,0.0,16.68335087049271,5.213547147028972,531.3146615071537,708.4195486762048,177.1048871690512,9.267423049075092,3.0891410163583637,12.356564065433455,0.18534846098150182,5.848404122166512,0.0,18.58082074007467,210.02214865566123,0.0,725.1028995466976,0.0,0.0,0.0,0.0,762.0740369353539,1508.9663188585419,23.790311652917932,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,20.053224569991777,25.29503948598318,491.08795565631914,20.053224569990963,10.840731208277877,9.212493361713086,44.01050440842749,10.84073120827851,9.21249336171327,25.29503948598318,0.0,491.0879556563192,0.0,15.768336302950562,4.92760509467205,516.3829951423024,688.5106601897365,172.12766504743414,9.2124933617132,3.0708311205710666,12.283324482284266,0.18424986723426398,5.669730741142688,0.0,18.035151979367356,204.01523385042157,0.0,704.2789964926872,0.0,0.0,0.0,0.0,740.4514535627159,728.4619555116816,23.802365074586397,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,19.771639805391423,24.569893373693766,487.0603637714481,19.77163980539075,10.529954303011154,9.241685502379596,44.01050440842749,10.529954303011623,9.241685502379804,24.569893373693766,0.0,487.06036377144807,0.0,15.316297168016906,4.786342865005283,511.6302571451419,682.1736761935225,170.54341904838063,9.24168550237988,3.0805618341266268,12.322247336506507,0.1848337100475976,5.607700438925295,0.0,17.84714835124919,202.05000624773461,733.4519031982679,697.4899733615395,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.808196176008167,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,19.40719670603271,23.63025308797484,485.6495028799921,19.407196706031883,10.12725132341724,9.279945382614642,44.01050440842749,10.127251323417791,9.279945382614919,23.63025308797484,0.0,485.6495028799921,0.0,14.730547379516787,4.603296056098996,509.27975596796693,679.0396746239559,169.75991865598897,9.279945382614926,3.0933151275383084,12.373260510153234,0.1855989076522985,5.5654026214391665,0.0,17.704540663031537,200.9120720317493,729.5990247057489,693.7702220034727,0.0,0.0,0.0,0.0,0.0,728.4619555116816,23.815868641338938,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,23.601927309760782,25.886095569112914,531.1385255286245,23.601927309759766,11.094040958190396,12.507886351569368,44.01050440842749,11.094040958191252,12.507886351569534,25.886095569112914,0.0,531.1385255286244,0.0,16.136786848278184,5.042745890086932,557.0246210977374,742.6994947969831,185.67487369924578,12.507886351569482,4.16929545052316,16.67718180209264,0.2501577270313896,6.087968122359633,0.0,19.872046350243124,221.09708723949,801.723635646988,758.8362816452614,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.79887629516132,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,22.911263423097843,25.359972168446127,514.7281209042487,22.911263423096955,10.868559500761933,12.042703922335022,44.01050440842749,10.86855950076263,12.042703922335216,25.359972168446127,0.0,514.7281209042487,0.0,15.8088138192911,4.940254318528469,540.0880930726948,720.1174574302597,180.02936435756493,12.04270392233525,4.014234640778416,16.056938563113665,0.24085407844670495,5.908080374095872,0.0,19.274268446656038,214.40705621607043,777.4064127118631,735.9262712495508,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.802764894575102,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,22.969570044267066,25.279817204130634,507.8655779528963,22.969570044266234,10.83420737319831,12.135362671067924,44.01050440842749,10.834207373198852,12.135362671068217,25.279817204130634,0.0,507.8655779528962,0.0,15.75884708828924,4.924639715090388,533.1453951570269,710.8605268760358,177.71513171900895,12.135362671068322,4.045120890356107,16.180483561424428,0.2427072534213664,5.837050295652881,0.0,19.102539113076432,211.86718898660612,767.9821541879,726.6193739643251,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.803516689598638,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,23.25602855144178,25.419280373550926,511.9914152875321,23.256028551440938,10.893977302949867,12.36205124849107,44.01050440842749,10.8939773029504,12.36205124849138,25.419280373550926,0.0,511.9914152875321,0.0,15.845785167927856,4.951807864977455,537.410695661083,716.5475942147773,179.13689855369432,12.362051248491525,4.120683749497175,16.4827349979887,0.2472410249698305,5.882492564081849,0.0,19.277147599573937,213.61627135679456,774.2829955693194,732.3933793827051,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.80256697841171,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,22.435460001520397,24.844191209262526,512.3543261652276,22.43546000151954,10.64751051825473,11.78794948326481,44.01050440842749,10.647510518255377,11.787949483265024,24.844191209262526,0.0,512.3543261652276,0.0,15.487288026553276,4.839777508297899,537.19851737449,716.2646898326534,179.06617245816335,11.787949483265152,3.929316494421717,15.717265977686868,0.235758989665303,5.868868997930151,0.0,19.09467729480309,213.0345717432815,772.6685491192919,731.7519778592067,0.0,0.0,0.0,0.0,0.0,4183.860407807425,23.806905492304562,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,22.84621560249175,25.30648328794355,522.036639280814,22.84621560249096,10.845635694832286,12.000579907658675,44.01050440842749,10.845635694832954,12.000579907658796,25.30648328794355,0.0,522.036639280814,0.0,15.775470101575205,4.929834406742252,547.3431225687576,729.7908300916768,182.4477075229192,12.00057990765879,4.00019330255293,16.00077321021172,0.24001159815317577,5.979560891446447,0.0,19.452487231001044,217.04979495281503,3287.8599374247565,745.566300193252,0.0,0.0,0.0,2500.6208043006923,0.0,6556.157599605134,23.80317137479808,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,22.806061792757653,25.56149866629478,531.1451743311069,22.806061792756793,10.954927999840093,11.851133792916698,44.01050440842749,10.954927999840624,11.851133792917032,25.56149866629478,0.0,531.1451743311069,0.0,15.934440727040908,4.979512727200284,556.7066729974017,742.2755639965355,185.56889099913388,11.85113379291704,3.9503779309723464,15.801511723889385,0.23702267585834078,6.0782967032999125,0.0,19.69270209103837,220.50680312750313,800.0195379176623,758.2100047235765,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.80080313961325,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,22.668258317129755,25.357876173145748,540.0186744640969,22.668258317128917,10.867661217061839,11.80059710006708,44.01050440842749,10.867661217062471,11.800597100067288,25.357876173145748,0.0,540.0186744640969,0.0,15.80750722481814,4.939846007755669,565.3765506372426,753.8354008496568,188.4588502124142,11.800597100067307,3.9335323666891022,15.734129466756409,0.23601194200134612,6.160923029835342,0.0,19.892476942866836,223.6216405015625,811.666449455935,769.6429080744749,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.802521525625647,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,22.08167289963199,24.585088934785805,542.4268100969298,22.081672899631094,10.536466686336164,11.545206213294932,44.01050440842749,10.536466686336777,11.545206213295213,24.585088934785805,0.0,542.4268100969298,0.0,15.325769725580766,4.78930303924399,567.0118990317156,756.0158653756208,189.0039663439052,11.54520621329516,3.8484020710983864,15.393608284393546,0.23090412426590318,6.161820769012873,0.0,19.808455358688718,223.84285170621507,812.9364236375625,771.3416351012016,0.0,0.0,0.0,0.0,0.0,6556.157599605134,23.80900946917128,0.0,0.0,0.0,-5.684341886080802e-14,0.0
