timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,10.115423079893231,23.602653853084202,528.0008923021053,10.115423079893231,0.0,10.115423079893231,0.0,10.115423079893231,0.0,23.602653853084202,0.0,528.0008923021053,0.0,14.713342661662882,4.59791958176965,551.6035461551894,735.4713948735858,183.86784871839646,0.0,0.0,0.0,0.0,5.988088538613578,0.0,16.15368955817897,210.60754639695864,772.3265156320413,750.1847375352487,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01341255170838,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,10.270623133314722,23.964787311067674,535.8879163356709,10.270623133314722,0.0,10.270623133314722,0.0,10.270623133314722,0.0,23.964787311067674,0.0,535.8879163356709,0.0,14.939088193912323,4.668465060597601,559.8527036467385,746.4702715289847,186.61756788224616,0.0,0.0,0.0,0.0,6.077822782688739,0.0,16.395861946484633,213.75971767201716,783.8830444520703,761.409359722897,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.013631184438825,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,10.190665080562109,23.77821852131158,541.816051068512,10.190665080562109,0.0,10.190665080562109,0.0,10.190665080562109,0.0,23.77821852131158,0.0,541.816051068512,0.0,14.822785571726705,4.632120491164596,565.5942695898235,754.1256927864313,188.53142319660782,0.0,0.0,0.0,0.0,6.131507066324467,0.0,16.535870481031687,215.83092123512856,1006.4260278044349,768.948478358158,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.013471198123643,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,10.084927661206855,23.531497876149324,536.0384465858771,10.084927661206855,0.0,10.084927661206855,0.0,10.084927661206855,0.0,23.531497876149324,0.0,536.0384465858771,0.0,14.668985689028153,4.584058027821298,559.5699444620263,746.0932592827018,186.52331482067544,0.0,0.0,0.0,0.0,6.066329402143251,0.0,16.360167875725644,213.53387012636563,783.1887422495987,760.76224497173,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013248783167732,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,10.28094853067458,23.988879904907357,541.0254681837689,10.28094853067458,0.0,10.28094853067458,0.0,10.28094853067458,0.0,23.988879904907357,0.0,541.0254681837689,0.0,14.95410695370848,4.6731584230339,565.0143480886762,753.3524641182349,188.33811602955873,0.0,0.0,0.0,0.0,6.12992107898491,0.0,16.53421360787503,215.6754091394526,790.9707057588033,768.3065710719434,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013551339179674,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,10.218907155587186,23.844116696370087,538.1100672377651,10.218907155587186,0.0,10.218907155587186,0.0,10.218907155587186,0.0,23.844116696370087,0.0,538.1100672377652,0.0,14.863864953581361,4.644957797994175,561.9541839341352,749.2722452455137,187.31806131137841,0.0,0.0,0.0,0.0,6.096424173268755,0.0,16.44369724094976,214.50314052359113,786.6762316133133,764.136110199095,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01346160664151,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,10.336236934202347,24.117886179805467,543.8360891699311,10.336236934202347,0.0,10.336236934202347,0.0,10.336236934202347,0.0,24.117886179805467,0.0,543.8360891699311,0.0,15.034526449748869,4.698289515546522,567.9539753497367,757.2719671329821,189.31799178324553,0.0,0.0,0.0,0.0,6.1618974770934765,0.0,16.620510195842215,216.79868897172776,795.0889012556668,772.306493582731,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013592415274886,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,10.380804829548659,24.221877935613534,563.6635410496874,10.380804829548659,0.0,10.380804829548659,0.0,10.380804829548659,0.0,24.221877935613534,0.0,563.6635410496874,0.0,15.099352479343503,4.718547649794845,587.8854189853009,783.8472253137345,195.96180632843362,0.0,0.0,0.0,0.0,6.36329174856528,0.0,17.155461829891266,224.19910755668502,822.4653313715345,798.946577793078,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013602671720125,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,10.137777193173635,23.654813450738473,555.2390620627464,10.137777193173635,0.0,10.137777193173635,0.0,10.137777193173635,0.0,23.654813450738473,0.0,555.2390620627464,0.0,14.745857735525288,4.608080542351653,578.8938755134849,771.8585006846465,192.96462517116163,0.0,0.0,0.0,0.0,6.262035024149618,0.0,16.880278130843983,220.71501886850686,809.7466715751655,786.6043584201718,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01334332562791,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,10.080748206984588,23.52174581629737,537.6979495236543,10.080748206984588,0.0,10.080748206984588,0.0,10.080748206984588,0.0,23.52174581629737,0.0,537.6979495236543,0.0,14.662906482886672,4.582158275902085,561.2196953399517,748.2929271199356,187.0732317799839,0.0,0.0,0.0,0.0,6.082631869725465,0.0,16.403251554209444,214.1412734798209,785.441717026757,762.9558336028223,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01330646028007,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,10.272934334217776,23.97018011317481,549.9044802932102,10.272934334217776,0.0,10.272934334217776,0.0,10.272934334217776,0.0,23.97018011317481,0.0,549.9044802932102,0.0,14.942449940680403,4.6695156064626255,573.8746604063849,765.1662138751799,191.29155346879497,0.0,0.0,0.0,0.0,6.218150206327346,0.0,16.767794794992405,218.94701407657735,691.8458649851156,780.1086638158603,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.013560453774524,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,10.070318591471597,23.497410046767058,543.3401255036771,10.070318591471597,0.0,10.070318591471597,0.0,10.070318591471597,0.0,23.497410046767058,0.0,543.3401255036771,0.0,14.647736133049596,4.577417541577999,566.8375355504442,755.7833807339255,188.94584518348137,0.0,0.0,0.0,0.0,6.138323556439783,0.0,16.550540408844924,216.21212669034406,578.3098089333394,770.4311168669751,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.013264426059653,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,9.942672902033882,23.199570104745725,537.5742007060388,9.942672902033882,0.0,9.942672902033882,0.0,9.942672902033882,0.0,23.199570104745725,0.0,537.5742007060388,0.0,14.462069675685647,4.519396773651765,560.7737708107846,747.6983610810462,186.92459027026155,0.0,0.0,0.0,0.0,6.071729110202761,0.0,16.37046551787467,213.88618167199076,784.6026253848094,762.1604307567318,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013117928454317,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,10.214489218495727,23.833808176490027,557.9447302678304,10.214489218495727,0.0,10.214489218495727,0.0,10.214489218495727,0.0,23.833808176490027,0.0,557.9447302678304,0.0,14.857438863266513,4.642949644770785,581.7785384443205,775.7047179257606,193.92617948144016,0.0,0.0,0.0,0.0,6.294461547973006,0.0,16.968371698090042,221.831962372274,813.8249900350902,790.5621567890272,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013448668874872,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,9.854654923470342,22.99419482143079,504.94682165292,9.854654923470342,0.0,9.854654923470342,0.0,9.854654923470342,0.0,22.99419482143079,0.0,504.94682165292,0.0,14.33404352504777,4.479388601577428,527.9410164743508,703.9213552991343,175.9803388247836,0.0,0.0,0.0,0.0,5.7392940611721235,0.0,15.48703053094799,201.68605201848112,886.9592356629205,718.2553988241821,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.01286970944549,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,10.020258137622964,23.380602321120243,547.4721037898806,10.020258137622964,0.0,10.020258137622964,0.0,10.020258137622964,0.0,23.380602321120243,0.0,547.4721037898806,0.0,14.574920927451585,4.55466278982862,570.8527061110009,761.1369414813345,190.28423537033362,0.0,0.0,0.0,0.0,6.176139107532413,0.0,16.649339914441864,217.66437718213652,1013.3475133296806,775.711862408786,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.01316590839483,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,9.936801393343373,23.1858699178012,546.9035211639347,9.936801393343373,0.0,9.936801393343373,0.0,9.936801393343373,0.0,23.1858699178012,0.0,546.9035211639347,0.0,14.453529299408542,4.516727906065169,570.0893910817359,760.1191881089812,190.0297970272453,0.0,0.0,0.0,0.0,6.164611309173383,0.0,16.61643776860175,217.3275740110856,797.353766486165,774.5727174083897,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01302873607964,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,9.929835914196193,23.169617133124444,545.3495531836297,9.929835914196193,0.0,9.929835914196193,0.0,9.929835914196193,0.0,23.169617133124444,0.0,545.3495531836297,0.0,14.443397693376282,4.513561779180088,568.5191703167541,758.0255604223387,189.50639010558467,0.0,0.0,0.0,0.0,6.148584045830029,0.0,16.57376909422991,216.7423050248247,795.1913112557748,772.4689581157149,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012978726000128,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,9.700924978021478,22.63549161538344,536.5317132214782,9.700924978021478,0.0,9.700924978021478,0.0,9.700924978021478,0.0,0.0,22.635491615383444,536.5317132214782,0.0,14.110436331667604,4.409511353646126,536.5317132214782,715.3756176286375,178.84390440715939,0.0,0.0,22.63549161538348,0.33953237423075217,5.818026964522451,0.45270983230766887,16.29117806817236,206.15486300003877,775.0229928149218,729.4860539603052,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012698197156084,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,9.48670151484815,22.13563686797901,538.9731859756629,9.48670151484815,0.0,9.48670151484815,0.0,9.48670151484815,0.0,0.0,22.1356368679792,538.9731859756629,0.0,13.798838567051854,4.312137052203704,538.9731859756627,718.6309146342169,179.65772865855422,0.0,0.0,22.135636867979184,0.33203455301968776,5.832444597116207,0.44271273735958405,16.310097542078115,206.88715514033152,666.2339356667569,732.4297532012687,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.01256867798255,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,9.797093678324085,22.859885249422867,549.5427479838563,9.797093678324085,0.0,9.797093678324085,0.0,9.797093678324085,0.0,0.0,22.859885249422973,549.5427479838563,0.0,14.250318077562307,4.453224399238221,549.5427479838562,732.7236639784749,183.18091599461872,0.0,0.0,22.859885249423034,0.3428982787413455,5.95262518482702,0.45719770498845946,16.656521740630048,211.04338330304378,578.4329383157269,746.9739820560371,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.01300356444559,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,9.899464800194918,23.098751200454807,538.6539502759748,9.899464800194918,0.0,9.899464800194918,0.0,9.899464800194918,0.0,23.098751200454807,0.0,538.6539502759749,0.0,14.399221527556245,4.499756727361326,561.7527014764297,749.0036019685729,187.25090049214322,0.0,0.0,0.0,0.0,6.079502038773393,0.0,16.389845310114985,214.22000456839294,785.8721708450174,763.4028234961291,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013237439138994,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,10.086953164629527,23.536224050802225,548.1031331480291,10.086953164629527,0.0,10.086953164629527,0.0,10.086953164629527,0.0,23.536224050802225,0.0,548.1031331480291,0.0,14.671931875824768,4.58497871119524,571.6393571988314,762.1858095984418,190.54645239961044,0.0,0.0,0.0,0.0,6.187118053004358,0.0,16.680314919704102,217.99886408351415,799.7251744469748,776.8577414742665,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013461100518946,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,10.01764037302306,23.374494203720463,545.7601236037723,10.01764037302306,0.0,10.01764037302306,0.0,10.01764037302306,0.0,23.374494203720463,0.0,545.7601236037723,0.0,14.571113269851724,4.553472896828664,569.1346178074928,758.8461570766569,189.71153926916423,0.0,0.0,0.0,0.0,6.158836062149337,0.0,16.603413023214994,217.0272612513572,943.6570316784914,773.4172703465086,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.013274587768137,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,16.58156068923497,38.69030827488158,860.2310946094002,16.58156068923497,0.0,16.58156068923497,0.0,16.58156068923497,0.0,0.0,38.690308274881545,614.2044042857964,246.02669032360384,24.11863372979632,7.537073040561349,614.2044042857964,818.9392057143951,204.7348014285988,246.0266903236039,82.00889677453463,366.7258953730201,5.500888430595301,6.915850208355595,0.7738061654976309,26.33960352643862,333.8109195745819,1249.3138831480987,843.0578394441915,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.02167779291,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,13.580081287635728,31.686856337816693,705.3785576857651,13.580081287635728,0.0,13.580081287635728,0.0,13.580081287635728,0.0,0.0,31.68685633781672,614.2044042857964,91.1741533999688,19.75284550928833,6.172764221652604,614.2044042857964,818.9392057143951,204.7348014285988,91.17415339996884,30.39138446665628,153.25239420444183,2.2987859130666273,6.775781169614298,0.6337371267563344,21.594595149840536,272.60184947618546,1238.0575166863234,838.6920512236835,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.017759641004506,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,16.191611635149904,37.7804271486831,844.45926605533,16.191611635149904,0.0,16.191611635149904,0.0,16.191611635149904,0.0,0.0,37.78042714868309,614.2044042857964,230.25486176953356,23.55143510567259,7.359823470522684,614.2044042857964,818.9392057143951,204.7348014285988,230.25486176953342,76.75162058984446,344.78690950806094,5.171803642620914,6.897652585831626,0.7556085429736618,25.838317956897775,327.5096282172899,1225.9409330564529,842.4906408200677,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.021204591283908,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,12.623844490083085,29.455637143527188,661.3960943814405,12.623844490083085,0.0,12.623844490083085,0.0,12.623844490083085,0.0,0.0,29.455637143527156,614.2044042857964,47.191690095644105,18.361955621939035,5.738111131855948,614.2044042857964,818.9392057143951,204.7348014285988,47.191690095643935,15.730563365214644,92.37789060438573,1.385668359065786,6.7311567857285075,0.5891127428705432,20.22471206863893,255.13412588197315,1106.087214143642,837.3011613363342,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.016518164114995,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,10.813157904129335,25.23070177630178,569.9016699510994,10.813157904129335,0.0,10.813157904129335,0.0,10.813157904129335,0.0,25.23070177630178,0.0,569.9016699510994,0.0,15.728229678733578,4.915071774604243,595.132371727401,793.5098289698681,198.37745724246702,0.0,0.0,0.0,0.0,6.455937752800046,0.0,17.413166097816568,227.1616328676879,833.1071624992181,809.2380586486016,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01413642206365,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,16.501349784842738,38.503149497966376,872.4060426802346,16.501349784842738,0.0,16.501349784842738,0.0,16.501349784842738,0.0,0.0,38.503149497966206,614.2044042857963,258.20163839443825,24.00196332340762,7.500613538564881,614.2044042857964,818.9392057143951,204.7348014285988,258.20163839443825,86.06721279814607,382.7720006905505,5.741580010358257,6.912107032817291,0.7700629899593241,26.645098580047108,338.3714763784917,1265.7820183415351,842.9411690378028,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.02158713877708,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,12.96577659505911,30.253478721804584,683.9709383819136,12.96577659505911,0.0,12.96577659505911,0.0,12.96577659505911,0.0,0.0,30.253478721804413,614.2044042857963,69.76653409611727,18.85931141099507,5.8935348159359595,614.2044042857964,818.9392057143951,204.7348014285988,69.76653409611734,23.255511365372445,123.2755241832942,1.8491328627494128,6.747113617294056,0.6050695744360882,20.89601632548484,263.9811799898716,991.171373688649,837.7985171253902,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.016959424275303,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,8.803797151322449,20.54219335308571,464.88360832501627,8.803797151322449,0.0,8.803797151322449,0.0,8.803797151322449,0.0,20.54219335308571,0.0,464.88360832501627,0.0,12.80552312919629,4.001725977873841,485.42580167810195,647.2344022374692,161.8086005593673,0.0,0.0,0.0,0.0,5.265101883842734,0.0,14.200787071850536,185.2762154929344,679.5058143223589,660.0399253666656,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.011490362591207,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,8.82402397864205,20.589389283498107,459.9496963287397,8.82402397864205,0.0,8.82402397864205,0.0,8.82402397864205,0.0,20.589389283498107,0.0,459.9496963287397,0.0,12.83494396893389,4.010919990291841,480.53908561223784,640.7187808163171,160.17969520407928,0.0,0.0,0.0,0.0,5.217178641792341,0.0,14.074360876947408,183.48215471311087,672.8452643039907,653.553724785251,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.011493102991448,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,8.928486181654145,20.83313442385967,461.5069164001915,8.928486181654145,0.0,8.928486181654145,0.0,8.928486181654145,0.0,20.83313442385967,0.0,461.5069164001915,0.0,12.986888991496938,4.058402809842793,482.34005082405116,643.1200677654015,160.78001694135037,0.0,0.0,0.0,0.0,5.2400631967177045,0.0,14.137950781624566,184.21643372953542,675.4849707352407,656.1069567568984,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.011674352688804,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,9.005071714235934,21.01183399988384,482.4905311383568,9.005071714235934,0.0,9.005071714235934,0.0,9.005071714235934,0.0,21.01183399988384,0.0,482.4905311383568,0.0,13.098286129797723,4.093214415561788,503.50236513824063,671.3364868509875,167.83412171274688,0.0,0.0,0.0,0.0,5.455260331380083,0.0,14.710382900498674,192.09297936018743,593.3516723805996,684.4347729807853,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.011813195235085,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,8.778096515928436,20.48222520383301,468.483220689454,8.778096515928436,0.0,8.778096515928436,0.0,8.778096515928436,0.0,20.48222520383301,0.0,468.483220689454,0.0,12.768140386804998,3.990043870876562,488.965445893287,651.9539278577159,162.98848196442898,0.0,0.0,0.0,0.0,5.29929896300953,0.0,14.29068457372444,186.56850937203953,469.50187988233466,664.722068244521,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.011492723960735,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,9.69604181969169,22.624097579280605,495.5357480010414,9.69604181969169,0.0,9.69604181969169,0.0,9.69604181969169,0.0,22.624097579280605,0.0,495.5357480010414,0.0,14.103333555915185,4.407291736223495,518.159845580322,690.8797941070959,172.71994852677398,0.0,0.0,0.0,0.0,5.634080407388832,0.0,15.20374145889571,197.96506212928202,725.8209495292957,704.9831276630111,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01266686713251,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,9.225781522602084,21.526823552738186,482.8804371198535,9.225781522602084,0.0,9.225781522602084,0.0,9.225781522602084,0.0,21.526823552738186,0.0,482.8804371198535,0.0,13.419318578330303,4.193537055728219,504.4072606725917,672.5430142301223,168.13575355753056,0.0,0.0,0.0,0.0,5.4746090777806815,0.0,14.76788109505618,192.57178078609564,853.6823352279079,685.9623328084525,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.01205551966669,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,9.047590731866865,21.11104504102268,472.8577072458427,9.047590731866865,0.0,9.047590731866865,0.0,9.047590731866865,0.0,21.11104504102268,0.0,472.8577072458427,0.0,13.160131973624532,4.1125412417576666,493.9687522868654,658.6250030491539,164.65625076228847,0.0,0.0,0.0,0.0,5.361908423689108,0.0,14.46419938141478,188.59489980915,691.6112428278823,671.7851350227784,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01186507055706,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,8.863247911826427,20.680911794261657,465.93066856156196,8.863247911826427,0.0,8.863247911826427,0.0,8.863247911826427,0.0,20.680911794261657,0.0,465.93066856156196,0.0,12.891996962656622,4.028749050830195,486.6115803558236,648.8154404744314,162.20386011860785,0.0,0.0,0.0,0.0,5.27973403944347,0.0,14.241238795638697,185.7535820045202,896.0385821710906,661.7074374370881,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.01159068233097,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,8.569188093516521,19.994772218205213,457.0827600687787,8.569188093516521,0.0,8.569188093516521,0.0,8.569188093516521,0.0,19.994772218205213,0.0,457.0827600687787,0.0,12.464273590569485,3.895085497052964,477.07753228698397,636.1033763826453,159.0258440956613,0.0,0.0,0.0,0.0,5.170670767233944,0.0,13.943928637407115,182.03552899735536,667.6822493778557,648.5676499732148,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01120001629298,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,8.99688315223221,20.992727355208483,491.61500943065715,8.99688315223221,0.0,8.99688315223221,0.0,8.99688315223221,0.0,20.992727355208483,0.0,491.61500943065715,0.0,13.086375494155941,4.089492341923732,512.6077367858657,683.4769823811541,170.86924559528853,0.0,0.0,0.0,0.0,5.545931914962827,0.0,14.950431679544437,195.45510153171955,717.059721469817,696.5633578753101,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01177948935532,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,11.731790443310636,27.374177701058144,642.021866007455,11.731790443310636,0.0,11.731790443310636,0.0,11.731790443310636,0.0,0.0,27.3741777010581,614.2044042857965,27.817461721658532,17.06442246299729,5.332632019686653,614.2044042857964,818.9392057143951,204.7348014285988,27.817461721658397,9.272487240552799,64.4641266632693,0.9669618999490395,6.689527596879127,0.547483554021162,19.520663066933036,247.0645568066206,713.3822190595238,836.0036281773924,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.0153050043453,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,11.973022289644433,27.937052009170337,640.985912440866,11.973022289644433,0.0,11.973022289644433,0.0,11.973022289644433,0.0,0.0,27.937052009170316,614.2044042857964,26.781508155069616,17.415305148573722,5.442282858929288,614.2044042857964,818.9392057143951,204.7348014285988,26.781508155069645,8.927169385023214,63.64572954926317,0.9546859432389475,6.700785083041371,0.5587410401834063,19.544761542979963,246.86322728199497,816.5104701896113,836.3545108629688,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.01563207774653,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,10.407642494900786,24.2844991547685,558.5324582403199,10.407642494900786,0.0,10.407642494900786,0.0,10.407642494900786,0.0,24.2844991547685,0.0,558.5324582403199,0.0,15.138389083492052,4.730746588591266,582.8169573950884,777.0892765267845,194.27231913169612,0.0,0.0,0.0,0.0,6.313859557046254,0.0,17.025223344528776,222.3421486218624,815.5667485118515,792.2276656102765,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013577112106685,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,15.661038164432316,36.542422383675394,821.4044646519862,15.661038164432316,0.0,15.661038164432316,0.0,15.661038164432316,0.0,0.0,36.542422383675444,614.2044042857964,207.2000603661899,22.779691875537914,7.118653711105598,614.2044042857964,818.9392057143951,204.7348014285988,207.20006036618975,69.06668678872991,312.8091695385951,4.6921375430789265,6.872892490531472,0.7308484476735089,25.113982169016822,318.330002578735,1191.937927778829,841.718897589933,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.02051834516743,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,14.641174929990653,34.16274150331152,760.2835411940534,14.641174929990653,0.0,14.641174929990653,0.0,14.641174929990653,0.0,0.0,34.16274150331151,614.2044042857964,146.0791369082571,21.296254443622768,6.655079513632115,614.2044042857964,818.9392057143951,204.7348014285988,146.0791369082571,48.6930456360857,228.9349240476543,3.4340238607148144,6.825298872924194,0.6832548300662302,23.27633292418142,294.30183706620323,1103.389294693559,840.2354601580179,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01925444847643,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,11.097161109705498,25.89337592264615,599.1324586784133,11.097161109705498,0.0,11.097161109705498,0.0,11.097161109705498,0.0,15.07194560738315,10.821430315263001,599.1324586784133,0.0,16.141325250480726,5.0441641407752265,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,10.821430315263074,0.1623214547289461,6.659911561310887,0.21642860630526004,18.248473484122016,235.06610067584114,871.1890963866059,835.0805309648758,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014624191911523,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,10.698133871751654,24.96231236742052,573.8763839495664,10.698133871751654,0.0,10.698133871751654,0.0,10.698133871751654,0.0,24.96231236742052,0.0,573.8763839495664,0.0,15.560921995275134,4.8627881235234796,598.8386963169869,798.4515950893158,199.61289877232895,0.0,0.0,0.0,0.0,6.48763321051828,0.0,17.493915383056837,228.45723548942755,837.994065678166,814.012517084591,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01405784286242,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,13.113130108341732,30.5973035861307,694.3184253094763,13.113130108341732,0.0,13.113130108341732,0.0,13.113130108341732,0.0,0.0,30.597303586130693,614.2044042857964,80.11402102367995,19.07364379395161,5.960513685609879,614.2044042857964,818.9392057143951,204.7348014285988,80.11402102368002,26.704673674560006,137.41599828437072,2.0612399742655607,6.753990114580578,0.6119460717226138,21.201714174853755,268.0288791241912,1220.8679100270604,838.0128495083468,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.01718197783628,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,16.935269144868666,39.51562800469355,897.0814334845192,16.935269144868666,0.0,16.935269144868666,0.0,16.935269144868666,0.0,0.0,39.51562800469355,614.2044042857964,282.87702919872277,24.633118756172607,7.69784961130394,614.2044042857964,818.9392057143951,204.7348014285988,282.8770291987228,94.29234306624093,416.6850002696573,6.250275004044859,6.932356602951835,0.7903125600938711,27.39172500359819,348.08966327683237,1301.6219939109137,843.5723244705678,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.02224779258494,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,18.0012744791668,42.00297378472252,953.3101872311115,18.0012744791668,0.0,18.0012744791668,0.0,18.0012744791668,0.0,0.0,42.002973784722485,614.2044042857964,339.1057829453151,26.183671969697162,8.182397490530363,614.2044042857964,818.9392057143951,204.7348014285988,339.10578294531507,113.03526098177169,494.1440177118092,7.412160265677138,6.982103518552414,0.8400594756944497,29.1095923178224,370.29637547864724,1531.0883232202668,845.1228776840923,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.02360415869642,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,16.274623044061364,37.974120436143174,868.3763360052542,16.274623044061364,0.0,16.274623044061364,0.0,16.274623044061364,0.0,0.0,37.97412043614315,614.2044042857964,254.17193171945783,23.672178973180166,7.397555929118802,614.2044042857964,818.9392057143951,204.7348014285988,254.1719317194579,84.72397723981929,376.8700293954203,5.653050440931304,6.9015264515808274,0.7594824087228631,26.489859848655147,336.660253747427,1259.2853332328855,842.6113846875753,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.021338508366963,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,17.46809297767466,40.7588836145742,925.6381201242921,17.46809297767466,0.0,17.46809297767466,0.0,17.46809297767466,0.0,0.0,40.75888361457419,614.2044042857964,311.4337158384957,25.408135240254055,7.940042262579392,614.2044042857964,818.9392057143951,204.7348014285988,311.43371583849563,103.81123861283187,456.0038380659017,6.840057570988525,6.957221715149448,0.8151776722914837,28.262341652622812,359.36088091506235,1343.2259776316032,844.3473409546492,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.022914199167214,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,16.373423314536428,38.20465440058499,873.6111679898859,16.373423314536428,0.0,16.373423314536428,0.0,16.373423314536428,0.0,0.0,38.204654400585014,614.2044042857964,259.4067637040894,23.815888457507533,7.442465142971104,614.2044042857964,818.9392057143951,204.7348014285988,259.40676370408954,86.46892123469651,384.08033933937105,5.761205090090566,6.906137130869664,0.7640930880117003,26.64969651404841,338.7273196292867,1266.916565334294,842.7550941719027,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.021432694991276,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,15.666478810216745,36.55511722383907,832.69096661873,15.666478810216745,0.0,15.666478810216745,0.0,15.666478810216745,0.0,0.0,36.555117223839034,614.2044042857964,218.4865623329337,22.78760554213345,7.121126731916703,614.2044042857964,818.9392057143951,204.7348014285988,218.48656233293383,72.82885411097794,327.8705336677508,4.918058005016262,6.873146387334745,0.7311023444767807,25.414237137139665,322.6213261454609,1207.5338887982468,841.7268112565285,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.020486809558072,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,8.830130762618147,20.603638446109002,475.7302442222483,8.830130762618147,0.0,8.830130762618147,0.0,8.830130762618147,0.0,20.603638446109002,0.0,475.7302442222483,0.0,12.843826563808214,4.013695801190067,496.33388266835726,661.7785102244763,165.4446275561191,0.0,0.0,0.0,0.0,5.375411595605753,0.0,14.493850415861079,189.327585368776,694.4915987997515,674.6223367882845,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.011501639092305,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,14.636059042939985,34.15080443352662,768.0518590927021,14.636059042939985,0.0,14.636059042939985,0.0,14.636059042939985,0.0,0.0,34.15080443352667,614.2044042857964,153.84745480690574,21.28881315336725,6.652754110427265,614.2044042857964,818.9392057143951,204.7348014285988,153.84745480690577,51.28248493563525,239.28074417606769,3.589211162641015,6.825060131528496,0.6830160886705334,23.48110008343288,297.2484279409342,1114.0871505101027,840.2280188677624,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.019285608476384,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,9.234519146235137,21.547211341215313,489.2067352180674,9.234519146235137,0.0,9.234519146235137,0.0,9.234519146235137,0.0,21.547211341215313,0.0,489.2067352180674,0.0,13.43202784906929,4.197508702834153,510.7539465592827,681.0052620790436,170.2513155197609,0.0,0.0,0.0,0.0,5.538483692417134,0.0,14.937395224829235,194.92470313984143,603.6644250132947,694.4372899281129,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.01217961547051,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,9.559225746388766,22.304860074907115,503.9276814703346,9.559225746388766,0.0,9.559225746388766,0.0,9.559225746388766,0.0,22.304860074907115,0.0,503.9276814703346,0.0,13.90432835838366,4.345102611994894,526.2325415452418,701.6433887269891,175.41084718174727,0.0,0.0,0.0,0.0,5.7084226169505605,0.0,15.396890100967145,200.86126251165987,521.84285790437,715.5477170853727,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.01255541206956,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,13.245965222812524,30.907252186562552,697.4698321738933,13.245965222812524,0.0,13.245965222812524,0.0,13.245965222812524,0.0,0.0,30.907252186562573,614.2044042857964,83.26542788809691,19.266858505909127,6.020893283096602,614.2044042857964,818.9392057143951,204.7348014285988,83.26542788809694,27.755142629365643,141.92782270402515,2.128917340560377,6.7601890865892145,0.6181450437312515,21.31361332072321,269.3317021326651,1010.9547517159334,838.2060642203043,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01731612195707,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,17.06567485688401,39.81990799939601,898.1643523361971,17.06567485688401,0.0,17.06567485688401,0.0,17.06567485688401,0.0,0.0,39.81990799939604,614.2044042857964,283.9599480504008,24.822799791831287,7.757124934947277,614.2044042857964,818.9392057143951,204.7348014285988,283.9599480504008,94.65331601680026,418.4331720665971,6.276497580998956,6.938442202845884,0.7963981599879207,27.448290053825335,348.6048703780044,1451.1323178171,843.7620055062264,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.022358790882702,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,10.23749710960453,23.887493255743895,561.8230284704092,10.23749710960453,0.0,10.23749710960453,0.0,10.23749710960453,0.0,23.887493255743895,0.0,561.8230284704092,0.0,14.890904886697498,4.653407777092968,585.7105217261532,780.9473623015375,195.23684057538438,0.0,0.0,0.0,0.0,6.33485508237641,0.0,17.076063386788334,223.30116682164208,819.2491856573996,795.838267188235,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01336815990396,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,9.158925263383395,21.37082561456125,501.86678443097526,9.158925263383395,0.0,9.158925263383395,0.0,9.158925263383395,0.0,21.37082561456125,0.0,501.86678443097526,0.0,13.322073110375849,4.1631478469924525,523.2376100455365,697.650146727382,174.4125366818455,0.0,0.0,0.0,0.0,5.659792612746591,0.0,15.256732116205875,199.49220925779042,946.6989164656306,710.9722198377578,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.012024515257455,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,8.92165839596072,20.81720292390834,484.74772525421787,8.92165839596072,0.0,8.92165839596072,0.0,8.92165839596072,0.0,20.81720292390834,0.0,484.74772525421787,0.0,12.976957666851956,4.055299270891236,505.5649281781262,674.0865709041682,168.52164272604205,0.0,0.0,0.0,0.0,5.471993340259429,0.0,14.75237311845358,192.80130845564628,707.2878950297332,687.0635285710201,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.011753146000807,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,9.449372564428035,22.04853598366541,507.50735892930646,9.449372564428035,0.0,9.449372564428035,0.0,9.449372564428035,0.0,22.04853598366541,0.0,507.50735892930646,0.0,13.744541911895324,4.295169347467288,529.5558949129719,706.0745265506291,176.51863163765728,0.0,0.0,0.0,0.0,5.736529668803028,0.0,15.468275928644891,202.0186065825725,741.0238740599725,719.8190684625245,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012450241179092,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,15.001111803300075,35.00259420770017,779.8054821315307,15.001111803300075,0.0,15.001111803300075,0.0,15.001111803300075,0.0,0.0,35.00259420770021,614.2044042857964,165.60107784573427,21.81979898661829,6.818687183318216,614.2044042857964,818.9392057143951,204.7348014285988,165.60107784573432,55.20035928191144,255.80403133534597,3.8370604700301896,6.842095927011967,0.7000518841540043,23.87058286885079,302.0036390438753,917.002655287486,840.7590047010134,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.01973169219632,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,15.406834253097463,35.949279923894075,806.0977382670438,15.406834253097463,0.0,15.406834253097463,0.0,15.406834253097463,0.0,0.0,35.949279923894096,614.2044042857964,191.89333398124745,22.40994073177813,7.003106478680666,614.2044042857964,818.9392057143951,204.7348014285988,191.89333398124748,63.96444466041582,291.8070585655574,4.377105878483361,6.861029641335845,0.7189855984778819,24.65403054396359,312.313504229956,1058.5186128419266,841.3491464461732,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.020235078447605,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,11.831877997028569,27.60771532639999,615.9962066659876,11.831877997028569,0.0,11.831877997028569,0.0,11.831877997028569,0.0,0.0,27.60771532640001,614.2044042857964,1.7918023801911716,17.210004359314283,5.378126362285713,614.2044042857964,818.9392057143951,204.7348014285988,1.7918023801911023,0.5972674600637007,29.996785166654814,0.4499517774998222,6.694198349385964,0.5521543065280002,18.852371804613675,237.25887148897567,892.6946714783916,836.1492100737095,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01560139363502,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,12.882186099154797,30.058434231361186,665.0581112299448,12.882186099154797,0.0,12.882186099154797,0.0,12.882186099154797,0.0,0.0,30.05843423136116,614.2044042857964,50.85370694414847,18.737725235134253,5.855539135979454,614.2044042857964,818.9392057143951,204.7348014285988,50.8537069441485,16.951235648049497,97.86337682355915,1.4679506523533872,6.743212727485187,0.6011686846272233,20.376963116982918,256.7308713940765,964.7296029545371,837.6769309495294,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.016982602168927,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,16.12021334383527,37.61383113561563,831.7812431592012,16.12021334383527,0.0,16.12021334383527,0.0,16.12021334383527,0.0,0.0,37.61383113561567,614.2044042857964,217.57683887340477,23.447583045578575,7.327369701743304,614.2044042857964,818.9392057143951,204.7348014285988,217.5768388734047,72.52561295780157,327.71628296682195,4.915744244502329,6.894320665570277,0.7522766227123134,25.487092535296426,322.637218156225,1208.152505794877,842.3867887599737,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.02120910955732,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,16.738992639555853,39.05764949229698,865.1526045414616,16.738992639555853,0.0,16.738992639555853,0.0,16.738992639555853,0.0,0.0,39.057649492296946,614.2044042857964,250.94820025566526,24.347625657535787,7.608633017979933,614.2044042857964,818.9392057143951,204.7348014285988,250.94820025566534,83.64940008522177,373.65524983318403,5.60482874749776,6.923197032703904,0.781152989845939,26.503666747421818,335.8056800492699,1256.7549267225843,843.2868313719309,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.02198387127215,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,10.97505224962978,25.608455249136146,581.9791594929039,10.97505224962978,0.0,10.97505224962978,0.0,10.97505224962978,0.0,25.608455249136146,0.0,581.9791594929039,0.0,15.963712363097862,4.988660113468082,607.58761474204,810.1168196560534,202.52920491401335,0.0,0.0,0.0,0.0,6.588045252403123,0.0,17.767816392307836,231.8737266721924,850.4363936638623,826.0805320191513,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014295271970884,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,10.76890380995432,25.127442223226748,578.1560624254475,10.76890380995432,0.0,10.76890380995432,0.0,10.76890380995432,0.0,25.127442223226748,0.0,578.1560624254475,0.0,15.663860087206285,4.894956277251964,603.2835046486742,804.3780061982322,201.09450154955806,0.0,0.0,0.0,0.0,6.535383890951278,0.0,17.6224503984616,230.1472921162229,1059.0098724737718,820.0418662854386,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.014183394609187,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,10.844761217389753,25.304442840576083,572.1170632753729,10.844761217389753,0.0,10.844761217389753,0.0,10.844761217389753,0.0,25.304442840576083,0.0,572.1170632753729,0.0,15.774198134385095,4.929436916995343,597.421506115949,796.5620081545986,199.14050203864966,0.0,0.0,0.0,0.0,6.480303917971011,0.0,17.478627648953573,228.02887052256958,836.2951378559081,812.3362062889837,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.014293963953037,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,11.020861080352452,25.715342520822375,575.9888335209799,11.020861080352452,0.0,11.020861080352452,0.0,11.020861080352452,0.0,25.715342520822375,0.0,575.9888335209799,0.0,16.030343389603566,5.009482309251114,601.7041760418023,802.272234722403,200.56805868060076,0.0,0.0,0.0,0.0,6.5313486108344705,0.0,17.618862101177285,229.72775170186364,989.9303010706368,818.3025781120066,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.01443054119766,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,11.28222297301489,26.325186937034744,584.4988694494252,11.28222297301489,0.0,11.28222297301489,0.0,11.28222297301489,0.0,26.325186937034744,0.0,584.4988694494252,0.0,16.410506142567115,5.1282831695522235,610.8240563864599,814.4320751819465,203.60801879548663,0.0,0.0,0.0,0.0,6.634744302605294,0.0,17.90023108974305,233.2712773573872,855.3775567168622,830.8425813245136,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014722789433865,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,11.239990342074025,26.226644131506056,584.3097004487325,11.239990342074025,0.0,11.239990342074025,0.0,11.239990342074025,0.0,26.226644131506056,0.0,584.3097004487325,0.0,16.349076861198583,5.109086519124557,610.5363445802386,814.0484594403181,203.51211486007952,0.0,0.0,0.0,0.0,6.629896328432507,0.0,17.88619299799263,233.1372907056292,854.9136256279419,830.3975363015167,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014665278301415,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,10.815308603601647,25.2357200750705,575.575017705827,10.815308603601647,0.0,10.815308603601647,0.0,10.815308603601647,0.0,25.2357200750705,0.0,575.575017705827,0.0,15.731357968875123,4.9160493652734765,600.8107377808975,801.0809837078633,200.27024592696583,0.0,0.0,0.0,0.0,6.512821779310385,0.0,17.563969417794087,229.26308648934375,840.8891328738428,816.8123416767385,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014119657234726,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,10.837220457116764,25.286847733272438,578.105454275836,10.837220457116764,0.0,10.837220457116764,0.0,10.837220457116764,0.0,25.286847733272438,0.0,578.105454275836,0.0,15.763229755806202,4.926009298689438,603.3923020091086,804.523069345478,201.1307673363695,0.0,0.0,0.0,0.0,6.5396599747565345,0.0,17.63570854999551,230.232145159811,844.4616676260362,820.2862991012842,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014138802712093,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,10.615629261638286,24.76980161048933,569.5349453625471,10.615629261638286,0.0,10.615629261638286,0.0,10.615629261638286,0.0,24.76980161048933,0.0,569.5349453625471,0.0,15.44091528965569,4.825286028017403,594.3047469730363,792.4063292973817,198.10158232434543,0.0,0.0,0.0,0.0,6.43844350194015,0.0,17.361236025319595,226.7265478796226,831.646924114297,807.8472445870374,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013895870714688,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,10.39541266186725,24.255962877690248,555.7891435232106,10.39541266186725,0.0,10.39541266186725,0.0,10.39541266186725,0.0,24.255962877690248,0.0,555.7891435232106,0.0,15.120600235443272,4.725187573576022,580.0451064009007,773.393475201201,193.34836880030025,0.0,0.0,0.0,0.0,6.285570321562813,0.0,16.94991198920611,221.30903868464517,811.749557747413,788.5140754366442,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013611557722903,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,10.31019118040647,24.057112754281754,551.4635077105944,10.31019118040647,0.0,10.31019118040647,0.0,10.31019118040647,0.0,24.057112754281754,0.0,551.4635077105944,0.0,14.996641716954866,4.686450536548396,575.5206204648762,767.3608272865015,191.84020682162537,0.0,0.0,0.0,0.0,6.236348459734398,0.0,16.817070809583615,219.58007662749176,694.1621444407098,782.3574690034563,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.013536294778863,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,10.70754866989374,24.984280229752052,567.9451059486252,10.70754866989374,0.0,10.70754866989374,0.0,10.70754866989374,0.0,24.984280229752052,0.0,567.9451059486252,0.0,15.574616247118167,4.867067577224427,592.9293861783772,790.5725149045029,197.64312872612572,0.0,0.0,0.0,0.0,6.428979466378813,0.0,17.33874845839486,226.27792422812382,615.1046871774744,806.147131151621,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.014120216919334,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,10.34611319162439,24.1409307804569,553.0881695201864,10.34611319162439,0.0,10.34611319162439,0.0,10.34611319162439,0.0,24.1409307804569,0.0,553.0881695201864,0.0,15.048891915090023,4.702778723465632,577.2291003006433,769.6388004008577,192.40970010021442,0.0,0.0,0.0,0.0,6.25510961861557,0.0,16.86780088133507,220.23538932363067,807.8106028158983,784.6876923159477,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01373062235835,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,10.606212658833904,24.747829537279102,551.9888922335856,10.606212658833904,0.0,10.606212658833904,0.0,10.606212658833904,0.0,24.747829537279102,0.0,551.9888922335856,0.0,15.427218412849315,4.821005754015411,576.7367217708646,768.9822956944861,192.24557392362152,0.0,0.0,0.0,0.0,6.262323808454228,0.0,16.89425328938282,220.22315677547397,955.043603451791,784.4095141073354,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.01420719485651,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,10.930634151044384,25.504813019103555,565.210740501715,10.930634151044384,0.0,10.930634151044384,0.0,10.930634151044384,0.0,25.504813019103555,0.0,565.210740501715,0.0,15.899104219700922,4.968470068656538,590.7155535208187,787.6207380277583,196.90518450693958,0.0,0.0,0.0,0.0,6.417251795590259,0.0,17.313961141373632,225.60486751256,827.2510551844227,803.5198422474592,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01463760406703,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,11.067441959520202,25.82403123888047,575.0879455335856,11.067441959520202,0.0,11.067441959520202,0.0,11.067441959520202,0.0,25.82403123888047,0.0,575.0879455335856,0.0,16.09809739566575,5.030655436145547,600.9119767724662,801.215969029955,200.30399225748874,0.0,0.0,0.0,0.0,6.525600392502272,0.0,17.60494290338949,229.46519098952604,1056.2547816204328,817.3140664256207,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.01482332809408,0.0,0.0,0.0,-5.684341886080802e-14,0.0
