timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,heating_demand_kw,heat_demand_upper_violation_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-30 00:00:00+00:00,0,66.0,2837.291468201433,590.0064480572928,1323.5935469591204,923.6914731850197,590.0064480572928,449.53657768792897,140.4698703693638,3158.372005916678,567.2543772681945,22.752070789098298,0.0,1323.5935469591204,923.6914731850197,0.0,825.0972760264648,257.8428987582702,923.6914731850197,1231.5886309133596,307.8971577283399,22.752070789098298,7.584023596366099,1353.9296413445848,20.30894462016877,35.70878567103261,26.47187093918241,152.5552982907853,808.3689796041454,3645.6604478055774,2056.6859069398242,3219.22382502416,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.96086608923279,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-30 01:00:00+00:00,0,66.0,2811.291148338461,583.9934710894835,1309.493723534831,917.8039537141448,583.9934710894835,444.9394798626867,139.05399122679677,3158.372005916678,561.2115958006419,22.781875288841547,0.0,1309.493723534831,917.8039537141448,0.0,816.3077757100247,255.0961799093827,917.8039537141448,1223.7386049521929,305.9346512380482,22.781875288841547,7.593958429613849,1339.8695572532863,20.098043358799295,35.36791400783807,26.18987447069662,151.0927773900565,801.3733988044353,3612.6645471428956,2040.0463806622174,3277.57292616957,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.96064255198146,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-30 02:00:00+00:00,0,66.0,2819.105058034541,585.6321914104511,1310.6861452472856,922.7867213768051,585.6321914104511,445.91871810079897,139.7134733096522,3158.372005916678,561.7226336774082,23.909557733042902,569.3923917019943,741.2937535452913,922.7867213768052,-1.1368683772161603e-13,817.0511035307757,255.32846985336738,1492.1791130787994,1989.5721507717326,497.39303769293315,23.90955773304279,7.969852577680929,773.1731638560151,11.597597457840227,41.135514035733706,14.825875070905827,151.57617729645017,979.8265239849113,3798.931582019453,2806.623254302508,3350.47819276152,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.95724648444393,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-30 03:00:00+00:00,0,66.0,2803.0722391605236,581.9804904389855,1301.615727811602,919.4760209099368,581.9804904389855,443.1763258673043,138.80416457168118,3158.372005916678,557.8353119192582,24.145178519727324,572.7030921688624,728.9126356427396,919.4760209099368,0.0,811.3968173371028,253.56150541784461,1492.1791130787992,1989.5721507717321,497.39303769293304,24.145178519727324,8.048392839909107,761.106207002376,11.41659310503564,40.95410568702003,14.578252712854791,150.69496331852935,976.6468507741267,6048.498810263133,2800.968968108835,3424.45119305147,0.0,0.0,0.0,0.0,2268.779720328483,0.0,2813.277190583852,23.956285850242324,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-30 04:00:00+00:00,0,66.0,2818.2087153841603,584.8698357644206,1308.6169331650667,924.7219464546739,584.8698357644205,445.44924468855334,139.4205910758672,3158.372005916678,560.8358284993144,24.034007265106197,567.4571666241254,741.1597665409413,924.7219464546739,0.0,815.7612050899119,254.92537659059744,1492.1791130787992,1989.5721507717321,497.39303769293304,24.034007265106197,8.011335755035399,773.2051095610828,11.598076643416242,41.094129794089326,14.823195330818827,151.46102613860427,979.3061779454945,7102.133708092178,2805.333355861644,5074.25305785225,0.0,0.0,0.0,0.0,3304.6188147625235,0.0,5948.313866572543,23.956688085506972,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-30 05:00:00+00:00,0,66.0,2796.4623028695482,578.9048836438283,1295.4178986612226,922.139520564496,578.9048836438283,441.5779643205805,137.32691932324775,3158.372005916678,555.1790994262384,23.725784217589876,570.0395925143034,725.3783061469192,922.1395205644959,1.1368683772161603e-13,807.5332355290741,252.35413610283564,1492.1791130787992,1989.5721507717321,497.39303769293304,23.72578421758999,7.908594739196663,757.0126851037058,11.355190276555588,40.83014910401244,14.507566122938384,150.09871628707884,974.4473903255505,3770.9096931950994,2797.1053863008065,7175.01322351412,0.0,0.0,0.0,0.0,0.0,0.0,5948.313866572543,23.957359926671256,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-30 06:00:00+00:00,0,66.0,2839.669267894365,589.2978137029996,1316.6346636085436,933.736790582823,589.2978137029995,449.0175921037593,140.2802215992403,3158.372005916678,564.271998689376,25.025815013623628,0.0,1316.6346636085436,933.736790582823,0.0,820.7592708209106,256.48727213153455,933.736790582823,1244.9823874437639,311.24559686094096,25.025815013623628,8.341938337874543,1350.0024169600417,20.250036254400626,35.6700611779991,26.33269327217087,152.66117584832097,810.9887738832415,3650.658041777606,2065.7416582646747,6830.12859379895,0.0,0.0,0.0,0.0,0.0,0.0,5948.313866572543,23.95363204289448,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-30 07:00:00+00:00,0,66.0,2968.4064399077884,616.8327866202034,1376.7751841580473,974.7984691295355,616.8327866202034,469.5814741487734,147.25131247143,3158.372005916678,590.0465074963062,26.786279123897202,0.0,1376.7751841580473,974.7984691295355,0.0,858.2494654491726,268.2029579528664,974.7984691295355,1299.731292172714,324.9328230431785,26.786279123897202,8.928759707965733,1412.4902229899103,21.187353344848653,37.283488374456304,27.535503683160947,159.72484511592788,847.7957312224045,2104.762304310811,2157.9807576218864,5663.16442841657,0.0,0.0,0.0,0.0,0.0,1711.4398668193821,4144.297847384383,23.949429950298423,0.0,0.0,0.0,3.410605131648481e-13,0.0
2025-01-30 08:00:00+00:00,0,66.0,3021.9030784233887,627.4489201096687,1401.6147103158917,992.8394479978284,627.4489201096687,477.80861092429114,149.64030918537756,3158.372005916678,600.6920187068109,26.756901402857807,0.0,1401.6147103158917,992.8394479978284,0.0,873.733845391725,273.04182668491404,992.8394479978284,1323.785930663771,330.94648266594277,26.756901402857807,8.918967134285936,1437.2905788530354,21.55935868279553,37.960688686296116,28.032294206317832,162.50780417077883,862.9674222313309,580.2516858921967,2197.519776055496,5011.85628625748,0.0,0.0,0.0,0.0,0.0,3304.6188147625235,660.9237629525047,23.949902682934717,0.0,0.0,0.0,5.684341886080801e-13,0.0
2025-01-30 09:00:00+00:00,0,66.0,3002.5329056780597,622.6409965704971,1391.3362227605892,988.5556863469749,622.6409965704971,474.4865374867187,148.1544590837784,3158.372005916678,596.286952611681,26.354043958816078,0.0,1391.3362227605892,988.5556863469749,0.0,867.3264765260816,271.0395239144005,988.5556863469749,1318.074248462633,329.51856211565826,26.354043958816078,8.78468131960536,1426.4749480390105,21.39712422058516,37.71228131868153,27.826724455211785,161.35222439547394,857.6311217396166,3860.1640274176752,2152.95611156432,2152.95611156432,0.0,32.44461342439445,0.0,30.822382753174722,0.0,0.0,660.9237629525047,23.95088544393452,0.0,0.0,0.0,-1.0231815394945443e-12,0.0
2025-01-30 10:00:00+00:00,0,66.0,2975.7765020466836,617.055055099026,1377.5626979203184,981.1587490273401,617.055055099026,470.2256941963101,146.829360902716,3158.372005916678,590.3840133944223,26.671041704603795,0.0,1377.5626979203184,981.15874902734,1.1368683772161603e-13,858.7403831191597,268.35636972473736,981.15874902734,1308.2116653697867,327.0529163424467,26.67104170460391,8.890347234867969,1413.1240868597904,21.196861302896856,37.362841448679774,27.55125395840637,159.94260293210536,850.3531929441403,3826.1296949908237,0.0,0.0,0.0,2166.9520484889463,0.0,2089.3651840521675,0.0,0.0,660.9237629525047,23.94975527025442,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-30 11:00:00+00:00,0,66.0,2984.4163694457434,619.8404326243084,1384.3058542312522,980.2700825901799,619.8404326243085,472.10626329093526,147.7341693333732,3158.372005916678,593.2739375276797,26.566495096628728,0.0,1384.3058542312522,980.2700825901799,0.0,862.9439091311705,269.66997160349075,980.2700825901799,1307.0267767869063,326.7566941967266,26.566495096628728,8.855498365542909,1419.7278476934239,21.29591771540136,37.48881791052684,27.686117084625042,160.52458598958748,852.2776028659009,3836.693972311644,-4.547473508864641e-13,0.0,0.0,2169.9706859180774,0.0,4146.6586053062365,0.0,0.0,660.9237629525047,23.950055258350364,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-30 12:00:00+00:00,0,66.0,2967.3302624982703,617.607481956937,1379.1129536808087,970.609826860524,617.607481956937,469.7479875298046,147.85949442713238,3158.372005916678,591.0484087203467,26.55907323659028,0.0,1379.1129536808087,970.6098268605239,1.1368683772161603e-13,859.7067763205043,268.6583676001576,970.6098268605239,1294.1464358140317,323.53660895350794,26.559073236590393,8.853024412196797,1414.525051329596,21.217875769943937,37.28835734222142,27.582259073616175,159.78240806080225,846.9189012124461,7118.867978473239,0.0,0.0,0.0,2153.853212134536,0.0,6184.525839623434,3304.6188147625235,0.0,3795.960438941195,23.949495145011618,0.0,0.0,0.0,0.0,0.0
2025-01-30 13:00:00+00:00,0,66.0,2932.027352838794,609.2480891509463,1360.3668714933606,962.412392194486,609.2480891509463,463.51586411971095,145.73222503123537,3158.372005916678,583.0143734971546,26.233715653791705,0.0,1360.3668714933606,962.412392194486,0.0,848.0209069049521,265.0065334077975,962.412392194486,1283.2165229259813,320.8041307314953,26.233715653791705,8.744571884597235,1395.3451590317495,20.93017738547624,36.831461351812074,27.207337429867213,157.7487137096313,837.2729259006769,6038.079999067953,9.094947017729282e-13,0.0,9.094947017729282e-13,2131.2374298309323,0.0,8196.832346283574,2268.779720328483,0.0,5948.313866572543,23.95051672939517,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-30 14:00:00+00:00,0,66.0,2952.157471430476,616.0380408933605,1377.9249623835099,958.1944681536058,616.0380408933605,467.45357858819443,148.5844623051661,3158.372005916678,590.5392695929329,25.49877130042762,0.0,1377.9249623835099,958.1944681536058,0.0,858.9662103169933,268.4269407240604,958.1944681536058,1277.5926242048076,319.3981560512019,25.49877130042762,8.499590433475873,1411.9233241174134,21.1788498617612,37.140443929206256,27.5584992476702,159.10969994221972,841.3121801895954,3793.469651620071,2319.0794354811,2319.0794354811,0.0,0.0,182.52060095929892,7988.311733212797,0.0,0.0,5948.313866572543,23.95225213886012,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-30 15:00:00+00:00,0,66.0,2948.262745365813,619.4309299763128,1386.3267039391305,942.5051114503693,619.4309299763128,468.0238149297463,151.40711504656645,3158.372005916678,594.1400159739133,25.290914002399518,0.0,1386.3267039391305,942.5051114503691,2.2737367544323206e-13,864.2036595984193,270.063643624506,942.5051114503691,1256.6734819338253,314.16837048345633,25.290914002399745,8.430304667466581,1420.047922608997,21.30071883913495,37.1515851932863,27.72653407878261,159.4252837448608,838.2664406314937,3786.5291859973063,2306.0825197169797,2306.08251971698,0.0,0.0,185.20537818473554,7777.382080078229,0.0,0.0,5948.313866572543,23.952448711562738,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-30 16:00:00+00:00,0,66.0,2997.6325152554227,629.1935055555664,1406.8070652217873,961.6319444780689,629.1935055555664,476.1035672829156,153.08993827265078,3158.372005916678,602.9173136664804,26.27619188908602,0.0,1406.8070652217873,961.6319444780689,0.0,876.9706380603351,274.0533243938547,961.6319444780689,1282.1759259707585,320.5439814926896,26.27619188908602,8.758730629695341,1441.8419877405686,21.627629816108527,37.75246074921644,28.136141304435746,162.0548757583166,852.927144144317,3850.559659399739,3317.02031325977,3317.02031325977,0.0,0.0,1157.8737492286764,6543.012843045782,0.0,0.0,5948.313866572543,23.94972580746966,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-30 17:00:00+00:00,0,66.0,3075.8016826800604,647.5600168227232,1449.0367754520148,979.2048904053206,647.5600168227232,489.22108322579373,158.33893359692954,3158.372005916678,621.0157609080065,26.5442559147167,0.0,1449.0367754520148,979.2048904053206,0.0,903.2956522298277,282.27989132182114,979.2048904053206,1305.6065205404275,326.40163013510687,26.5442559147167,8.848085304905567,1484.429116671637,22.266436750074554,38.772784413093504,28.980735509040297,166.50658069793823,874.0561441319802,645.239012049517,4904.21584858014,4904.21584858014,0.0,0.0,2695.313675809885,3692.754527033496,0.0,3304.6188147625235,2464.939782140664,23.949514877621564,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-30 18:00:00+00:00,0,66.0,3077.4564119695037,646.5661359114013,1447.0369725603584,983.8533034977431,646.5661359114013,489.00699484901725,157.55914106238404,3158.372005916678,620.1587025258681,26.40743338553318,0.0,1447.0369725603584,983.8533034977431,0.0,902.0490218558082,281.89031932994004,983.8533034977431,1311.8044046636574,327.95110116591434,26.40743338553318,8.802477795177728,1482.2468837410693,22.233703256116037,38.779272486184595,28.94073945120717,166.41457345742424,875.0121869419642,2241.0287320920856,4617.133298138291,4617.13329813829,9.094947017729282e-13,0.0,2403.279871618825,1155.6007320648764,0.0,1711.4398668193821,660.9237629525047,23.949855408302263,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-30 19:00:00+00:00,0,66.0,3045.685683823804,640.2296862648966,1431.6930839361607,973.7629136227474,640.2296862648966,484.036870900734,156.19281536416256,3158.372005916678,613.5827502583546,26.646936006541978,0.0,1431.6930839361607,973.7629136227474,0.0,892.4840003757886,278.9012501174339,973.7629136227474,1298.3505514969966,324.58763787424914,26.646936006541978,8.88231200218066,1467.2223319448833,22.00833497917325,38.37149081495069,28.633861678723214,164.76967216548132,866.1545596321921,3911.8402434559966,3286.4596059434944,4163.33402509174,0.0,0.0,1095.6250540707094,0.0,0.0,0.0,660.9237629525047,23.948638229577494,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-30 20:00:00+00:00,0,66.0,3031.1384403045904,636.7636177358611,1424.957914192398,969.4169083763326,636.7636177358611,481.45874370570255,155.3048740301586,3158.372005916678,610.6962489395993,26.067368796261803,1.4655266899022868e-12,1424.9579141923966,969.4169083763325,1.1368683772161603e-13,888.2854530030535,277.5892040634542,969.4169083763339,1292.555877835112,323.138969458778,26.067368796261917,8.689122932087306,1459.7144059207458,21.895716088811184,38.1933273676113,28.499158283847933,163.90186789387096,861.9073660884609,3893.045806393051,2180.8413308381655,6901.52839467326,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.950442013951804,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-01-30 21:00:00+00:00,0,66.0,3015.393467425286,631.6321126325565,1414.5619730349954,969.1993817577355,631.6321126325565,478.1476967222531,153.48441591030343,3158.372005916678,606.2408455864269,25.391267046129656,0.0,1414.5619730349954,969.1993817577355,0.0,881.80486630753,275.56402072110313,969.1993817577355,1292.2658423436474,323.06646058591184,25.391267046129656,8.46375568204322,1448.4169957631682,21.72625493644752,37.98323327827727,28.29123946069991,162.78264600847567,857.8776106729586,3873.2710780982447,2174.0707086511775,6614.99797636466,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.952541570265634,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-30 22:00:00+00:00,0,66.0,3021.374179872461,632.4723974744828,1415.8576673328057,973.0441150651714,632.4723974744827,478.90950574471395,153.5628917297688,3158.372005916678,606.7961431426312,25.676254331851624,1.4538647108485338e-12,1415.8576673328043,973.0441150651712,1.1368683772161603e-13,882.6125718438273,275.816428701196,973.0441150651727,1297.3921534202302,324.34803835505755,25.676254331851737,8.558751443950579,1450.0926731086067,21.751390096629102,38.04759449730784,28.317153346656088,163.066784840026,859.9061412808231,3881.2803211532846,2180.0047252640575,5528.11770962516,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.952043113424736,0.0,0.0,0.0,5.684341886080801e-13,0.0
2025-01-30 23:00:00+00:00,0,66.0,3013.492745343617,631.4455248400005,1413.4583223437683,968.5888981598464,631.4455248400005,477.75363768453997,153.69188715546053,3158.372005916678,605.7678524330437,25.677672406956844,0.0,1413.4583223437683,968.5888981598464,0.0,881.1168762662454,275.34902383320167,968.5888981598464,1291.4518642131284,322.8629660532821,25.677672406956844,8.559224135652281,1447.6952188863775,21.71542828329566,37.955055428473834,28.269166446875367,162.72382950985357,857.4346936906345,3870.9274390342507,2172.568740479374,2948.83793503903,0.0,0.0,0.0,0.0,0.0,0.0,660.9237629525047,23.95198246779049,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 00:00:00+00:00,1,1.0,3047.0827957348697,636.4672300591521,1424.5486875875338,986.0668780881832,636.4672300591521,483.41743254819517,153.04979751095698,3158.372005916678,0.0,636.4672300591521,0.0,1424.5486875875338,0.0,986.0668780881832,0.0,0.0,0.0,0.0,0.0,1622.5341081473352,540.8447027157785,3587.9274984506474,53.81891247675971,28.490973751750676,28.490973751750676,164.29048511207637,815.9360478081157,3863.0188435429855,0.0,0.0,0.0,0.0,0.0,24520.358625876932,0.0,0.0,660.9237629525047,23.950972467567116,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,1,1.0,3689.539622469024,770.8071452694068,1726.4478788239612,1192.2845983756554,770.8071452694068,585.5252822567237,185.28186301268306,3158.372005916678,0.0,770.8071452694068,0.0,1726.4478788239612,0.0,1192.2845983756554,0.0,0.0,0.0,0.0,0.0,1963.0917436450623,654.363914548354,4343.903537017377,65.15855305526065,34.52895757647922,34.52895757647922,198.9188563770568,987.49923913363,4677.038861602654,0.0,0.0,0.0,0.0,0.0,24471.31790862518,0.0,0.0,660.9237629525047,23.941656973153385,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,1,1.0,4766.883972927061,995.3875917756754,2228.6348934682214,1542.8614876831682,995.3875917756754,756.1662753437531,239.2213164319224,3158.372005916678,0.0,995.3875917756754,0.0,2228.6348934682214,0.0,1542.8614876831682,0.0,0.0,0.0,0.0,0.0,2538.249079458844,846.0830264862813,5612.9669994133465,84.19450499120019,44.57269786936443,44.57269786936443,256.95795032802766,1276.380877544238,6043.2648504713,0.0,0.0,0.0,0.0,0.0,24422.37527280793,0.0,0.0,660.9237629525047,23.923817186187478,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,1,1.0,5065.620620082867,1058.3758571401452,2371.1272988245537,1636.1174641181667,1058.375857140145,804.0128132648393,254.36304387530572,3158.372005916678,0.0,1058.3758571401452,0.0,2371.1272988245537,0.0,1636.1174641181667,0.0,0.0,0.0,0.0,0.0,2694.493321258312,898.1644404194373,5963.785060502303,89.45677590753455,47.42254597649107,47.42254597649107,273.1056925497751,1355.5720008297292,6421.192620912597,0.0,0.0,0.0,0.0,0.0,24373.530522262317,0.0,0.0,660.9237629525047,23.920917819255475,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,1,1.0,4612.233252327111,963.2288475548505,2157.840931190322,1491.1634735819396,963.2288475548505,731.8677439698245,231.36110358502611,3158.372005916678,0.0,963.2288475548505,0.0,2157.840931190322,0.0,1491.1634735819396,0.0,0.0,0.0,0.0,0.0,2454.39232113679,818.1307737122634,5430.364026039375,81.45546039059062,43.15681862380644,43.15681862380644,248.6095743898855,1234.5094457403522,5846.742698067463,0.0,0.0,0.0,0.0,0.0,24324.783461217798,0.0,0.0,660.9237629525047,23.928065743066817,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 05:00:00+00:00,1,1.0,4918.4003314097545,1027.349703464183,2301.9871208182544,1589.0635071273157,1027.349703464183,780.5559232373666,246.7937802268164,3158.372005916678,0.0,1027.349703464183,0.0,2301.9871208182544,0.0,1589.0635071273157,0.0,0.0,0.0,0.0,0.0,2616.4132105914987,872.1377368638329,5790.538068273586,86.85807102410378,46.03974241636509,46.03974241636509,265.1239430846439,1316.1992358053108,6234.599567215065,0.0,0.0,0.0,0.0,0.0,24276.133894295363,0.0,0.0,660.9237629525047,23.92374552251777,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,1,1.0,4640.041575661417,969.0404476097098,2170.770991768743,1500.2301362829621,969.0404476097098,736.2420942243529,232.79835338535688,3158.372005916678,0.0,969.0404476097098,0.0,2170.770991768743,0.0,1500.2301362829621,0.0,0.0,0.0,0.0,0.0,2469.2705838926718,823.0901946308906,5463.131770292305,81.94697655438458,43.41541983537486,43.41541983537486,250.1107750295229,1241.978785885548,5882.020361546964,0.0,0.0,0.0,0.0,0.0,24227.581626506773,0.0,0.0,660.9237629525047,23.92749470856768,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,1,1.0,4423.780537253034,923.3062066612736,2067.3520022184252,1433.1223283733377,923.3062066612736,701.7936744481675,221.51253221310603,3158.372005916678,0.0,923.3062066612736,0.0,2067.3520022184252,0.0,1433.1223283733377,0.0,0.0,0.0,0.0,0.0,2356.4285350346113,785.4761783448704,5209.256715597907,78.1388507339686,41.347040044368505,41.347040044368505,238.4052256211014,1184.7143347886777,5608.494872041711,0.0,0.0,0.0,0.0,0.0,24179.126463253764,0.0,0.0,660.9237629525047,23.929742575754492,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,1,1.0,2525.460535255602,528.2039250858583,1181.8920133253941,815.3645968443498,528.2039250858583,401.09061368620604,127.11331139965225,3158.372005916678,0.0,528.2039250858583,0.0,1181.8920133253941,0.0,815.3645968443498,0.0,0.0,0.0,0.0,0.0,1343.5685219302081,447.85617397673605,2973.3167092323383,44.59975063848508,23.637840266507883,23.637840266507883,136.26632088256727,675.9979260308041,3201.458461286405,0.0,0.0,0.0,0.0,0.0,24130.76821032726,0.0,0.0,660.9237629525047,23.95855671749388,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 09:00:00+00:00,1,1.0,4083.5344389885936,853.4484863975083,1910.8098866447067,1319.2760659463772,853.4484863975083,648.4743984559572,204.97408794155115,3158.372005916678,0.0,853.4484863975083,0.0,1910.8098866447067,0.0,1319.2760659463772,0.0,0.0,0.0,0.0,0.0,2172.7245523438855,724.2415174479619,4807.775956436554,72.11663934654831,38.21619773289414,38.21619773289414,220.22552648740566,1093.0160787477041,5176.5505177362975,0.0,0.0,0.0,0.0,0.0,24082.506673906606,0.0,0.0,660.9237629525047,23.93429802777521,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,1,1.0,2599.533019262855,543.005859685446,1212.857243123951,843.6699164534593,543.005859685446,412.77301319243844,130.23284649300754,3158.372005916678,0.0,543.005859685446,0.0,1212.857243123951,0.0,843.6699164534593,0.0,0.0,0.0,0.0,0.0,1386.6757761389053,462.22525871296847,3061.758277975825,45.92637416963737,24.257144862479024,24.257144862479024,140.22979933577744,696.8957219433413,3296.428741206196,0.0,0.0,0.0,0.0,0.0,24034.341660558795,0.0,0.0,660.9237629525047,23.954458438748595,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 11:00:00+00:00,1,1.0,2678.3055703265177,558.5007821233276,1249.3487284694806,870.4560597337095,558.5007821233276,424.85406039648075,133.64672172684675,3158.372005916678,0.0,558.5007821233276,0.0,1249.3487284694806,0.0,870.4560597337095,0.0,0.0,0.0,0.0,0.0,1428.956841857037,476.31894728567903,3154.6245176121965,47.31936776418295,24.986974569389613,24.986974569389613,144.3050601323566,717.9173243209979,3396.222894647515,0.0,0.0,0.0,0.0,0.0,23986.27297723768,0.0,0.0,660.9237629525047,23.955882099322196,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 12:00:00+00:00,1,1.0,3707.387082912041,773.6410663372865,1732.713024888969,1201.0329916857843,773.6410663372866,588.4000559870389,185.2410103502477,3158.372005916678,0.0,773.6410663372865,0.0,1732.713024888969,0.0,1201.0329916857843,0.0,0.0,0.0,0.0,0.0,1974.6740580230708,658.2246860076903,4365.61176891973,65.48417653379595,34.654260497779376,34.654260497779376,199.7686674254616,992.7860509625065,4700.173133874548,0.0,0.0,0.0,0.0,0.0,23938.30043128321,0.0,0.0,660.9237629525047,23.941227733056103,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,1,1.0,4774.338456629509,995.8231126262937,2230.6922687929873,1547.8230752102245,995.8231126262938,757.4015709520908,238.42154167420296,3158.372005916678,0.0,995.8231126262937,0.0,2230.6922687929873,0.0,1547.8230752102245,0.0,0.0,0.0,0.0,0.0,2543.646187836518,847.8820626121727,5622.220519241679,84.33330778862518,44.613845375859746,44.613845375859746,257.18867483226126,1278.6317359847787,9357.58900737681,0.0,0.0,0.0,0.0,0.0,23890.423830420645,3304.6188147625235,0.0,3795.960438941195,23.924896258106042,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 14:00:00+00:00,1,1.0,2979.168721184503,620.4290061307364,1389.1373160364303,969.6023990173379,620.4290061307365,472.1642428192819,148.26476331145457,3158.372005916678,0.0,620.4290061307364,0.0,1389.1373160364303,0.0,969.6023990173379,0.0,0.0,0.0,0.0,0.0,1590.0314051480743,530.0104683826914,3509.179189567196,52.63768784350793,27.782746320728606,27.782746320728606,160.37395286922919,798.5876017368857,6046.536043249871,0.0,0.0,0.0,0.0,0.0,23842.642982759804,2268.779720328483,0.0,5948.313866572543,23.952892739374978,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,1,1.0,2661.2908495157944,553.103673041397,1241.1097465418995,867.0774299324953,553.103673041397,421.2376942136079,131.86597882778906,3158.372005916678,0.0,553.103673041397,0.0,1241.1097465418995,0.0,867.0774299324953,0.0,0.0,0.0,0.0,0.0,1420.1811029738924,473.39370099129746,3134.6845505070896,47.02026825760634,24.82219493083799,24.82219493083799,143.0442902914586,713.1026494020384,3374.3934989178333,0.0,0.0,0.0,0.0,0.0,23794.957696794285,0.0,0.0,5948.313866572543,23.96158342722118,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,1,1.0,2571.9426533617698,535.199813844988,1200.8542243702564,835.8886151465234,535.199813844988,407.3192938052141,127.88052003977387,3158.372005916678,0.0,535.199813844988,0.0,1200.8542243702564,0.0,835.8886151465234,0.0,0.0,0.0,0.0,0.0,1371.0884289915114,457.02947633050377,3028.9721296922717,45.434581945384075,24.01708448740513,24.01708448740513,138.33075127429774,688.8289785249958,3260.771631886766,0.0,0.0,0.0,0.0,0.0,23747.3677814007,0.0,0.0,5948.313866572543,23.962523608334894,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,1,1.0,2694.2734470521896,560.5609490584039,1258.4913673724116,875.2211306213749,560.560949058404,426.4727491341421,134.08819992426191,3158.372005916678,0.0,560.5609490584039,0.0,1258.4913673724116,0.0,875.2211306213749,0.0,0.0,0.0,0.0,0.0,1435.7820796797787,478.59402655992625,3172.8674736121166,47.593012104181746,25.169827347448233,25.169827347448233,144.87747152141338,721.4041648804177,3415.6776119326064,0.0,0.0,0.0,0.0,0.0,23699.8730458379,0.0,0.0,5948.313866572543,23.962175874460534,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 18:00:00+00:00,1,1.0,4148.013061258572,864.3284639571277,1939.689051447242,1343.9955458542029,864.3284639571277,657.5876040780971,206.7408598790306,3158.372005916678,0.0,864.3284639571277,0.0,1939.689051447242,0.0,1343.9955458542029,0.0,0.0,0.0,0.0,0.0,2208.3240098113306,736.1080032704435,4884.121064529016,73.26181596793523,38.79378102894484,38.79378102894484,223.24544767473424,1110.2028289710029,3546.776023410193,0.0,0.0,0.0,0.0,0.0,23652.473299746227,0.0,1711.4398668193821,4144.297847384383,23.939764021053584,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,1,1.0,4286.388019597032,894.1327120680523,2007.0918138651114,1385.1634936638675,894.1327120680523,679.9908252258625,214.1418868421898,3158.372005916678,0.0,894.1327120680523,0.0,2007.0918138651114,878.1614945645442,507.00199909932326,0.0,0.0,878.1614945645442,1170.8819927527256,292.7204981881814,1401.1347111673756,467.0449037224585,3875.271428754945,58.12907143132418,48.92345122294767,40.141836277302225,230.80651280199282,1137.7662736442069,2119.535478478716,0.0,0.0,0.0,1170.8819927527256,0.0,24717.506246261826,0.0,3304.6188147625235,660.9237629525047,23.937893843404584,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,1,1.0,3276.2455494626297,682.7374112988439,1533.2171738789784,1060.290964284805,682.7374112988439,519.4156394384979,163.32177186034593,3158.372005916678,0.0,682.7374112988439,0.0,1533.2171738789784,39.02764144146204,1021.2633228433431,0.0,0.0,39.02764144146204,52.03685525528272,13.00921381382068,1704.000734142187,568.0002447140623,3805.2181527352277,57.07827229102841,31.05461989199419,30.664343477579568,176.30780311907407,876.1144973075592,4152.360046770188,0.0,0.0,0.0,52.03685525528272,0.0,24717.506246261826,0.0,0.0,660.9237629525047,23.953440577937716,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-03-23 21:00:00+00:00,1,1.0,3539.052929292931,737.7607849158312,1656.0723759673763,1145.2197684097248,737.7607849158312,560.947800522435,176.81298439339616,3158.372005916678,0.0,737.7607849158312,0.0,1656.0723759673763,0.0,1145.2197684097248,0.0,0.0,0.0,0.0,0.0,1882.980553325556,627.660184441852,4166.713113734784,62.50069670602176,33.12144751934753,33.12144751934753,190.50034520552364,946.9041213920925,4485.957050685023,0.0,0.0,0.0,0.0,0.0,24668.071233769308,0.0,0.0,660.9237629525047,23.94882249954837,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,1,1.0,4426.837872567179,922.9837580026224,2070.9184467458044,1432.9356678187519,922.9837580026224,701.178278730667,221.8054792719554,3158.372005916678,0.0,922.9837580026224,0.0,2070.9184467458044,0.0,1432.9356678187519,0.0,0.0,0.0,0.0,0.0,2355.9194258213743,785.3064752737914,5212.14434784097,78.18216521761455,41.41836893491609,41.41836893491609,238.32620252054662,1184.6515808817846,5611.489453448964,0.0,0.0,0.0,0.0,0.0,24618.73509130177,0.0,0.0,660.9237629525047,23.93502922672511,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 23:00:00+00:00,1,1.0,4604.1904827817725,960.2296625869157,2153.659539472637,1490.301280722221,960.2296625869155,729.3773666104179,230.8522959764977,3158.372005916678,0.0,960.2296625869157,0.0,2153.659539472637,0.0,1490.301280722221,0.0,0.0,0.0,0.0,0.0,2450.5309433091365,816.8436477697122,5421.034130551486,81.31551195827228,43.07319078945274,43.07319078945274,247.93005257738298,1232.235593884273,5836.426076666045,0.0,0.0,0.0,0.0,0.0,24569.497621119168,0.0,0.0,660.9237629525047,23.931259113053542,0.0,0.0,0.0,0.0,0.0
2025-04-16 00:00:00+00:00,2,52.0,3239.1537593227,674.9295881964675,1509.308098037321,1054.9160730889096,674.9295881964674,513.349534044896,161.58005415157146,3158.372005916678,0.0,674.9295881964675,0.0,1509.308098037321,0.0,1054.9160730889096,0.0,0.0,0.0,0.0,0.0,1729.845661285377,576.615220428459,3815.768979751157,57.236534696267356,30.18616196074642,30.18616196074642,174.46282387946877,868.686902925688,4107.840662248388,0.0,0.0,0.0,0.0,0.0,24471.31790862518,0.0,0.0,3795.960438941195,23.945741084840797,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-16 01:00:00+00:00,2,52.0,3205.933997984104,667.8835308941726,1491.7183876245012,1046.3320794654285,667.8835308941725,508.2560795620942,159.62745133207835,3158.372005916678,0.0,667.8835308941726,0.0,1491.7183876245012,0.0,1046.3320794654285,0.0,0.0,0.0,0.0,0.0,1714.2156103596012,571.4052034532004,3777.339201437303,56.660088021559545,29.834367752490024,29.834367752490024,172.7068803954911,860.4409073752312,6335.154625687817,0.0,0.0,0.0,0.0,0.0,24422.37527280793,2268.779720328483,0.0,5948.313866572543,23.943718732575018,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-16 02:00:00+00:00,2,52.0,3103.7730949721554,646.2700640665663,1445.2902140169147,1012.2128168886748,646.2700640665663,491.90073827930183,154.36932578726447,3158.372005916678,0.0,646.2700640665663,0.0,1445.2902140169147,0.0,1012.2128168886748,0.0,0.0,0.0,0.0,0.0,1658.482880955241,552.8276269850803,3656.6007219572357,54.849010829358534,28.905804280338295,28.905804280338295,167.1116654519535,832.599911827069,3936.3730067992237,0.0,0.0,0.0,0.0,0.0,24373.530522262314,0.0,0.0,5948.313866572543,23.94813700235626,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-16 03:00:00+00:00,2,52.0,3024.2111732183216,629.0384393329972,1407.8194596539365,987.3532742313903,629.0384393329972,479.1920057781164,149.84643355488075,3158.372005916678,0.0,629.0384393329972,0.0,1407.8194596539365,0.0,987.3532742313903,0.0,0.0,0.0,0.0,0.0,1616.3917135643874,538.7972378547958,3563.0084110731195,53.44512616609679,28.15638919307873,28.15638919307873,162.71495751929126,811.2700999263413,3835.4812731446623,0.0,0.0,0.0,0.0,0.0,24324.783461217794,0.0,0.0,5948.313866572543,23.950779929120408,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-16 04:00:00+00:00,2,52.0,2954.7414648134127,614.2448620612784,1375.3872345103991,965.1093682417339,614.2448620612784,468.1052593718261,146.13960268945223,3158.372005916678,0.0,614.2448620612784,0.0,1375.3872345103991,0.0,965.1093682417339,0.0,0.0,0.0,0.0,0.0,1579.3542303030122,526.4514101010041,3481.1928749144154,52.21789312371623,27.507744690207982,27.507744690207982,158.91532040705218,792.6001130121884,3747.341577825601,0.0,0.0,0.0,0.0,0.0,24276.133894295363,0.0,0.0,5948.313866572543,23.952656474995482,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-04-16 05:00:00+00:00,2,52.0,2962.1748147568196,616.5491637846006,1379.4001599235112,966.225491048708,616.5491637846008,469.5240496402301,147.0251141443706,3158.372005916678,0.0,616.5491637846006,0.0,1379.4001599235112,0.0,966.225491048708,0.0,0.0,0.0,0.0,0.0,1582.7746548333087,527.5915516111029,3489.7663663679227,52.34649549551884,27.588003198470226,27.588003198470226,159.44417729887562,794.5582308024378,3756.733045559257,0.0,0.0,0.0,0.0,0.0,24227.581626506773,0.0,0.0,5948.313866572543,23.950842722193467,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-04-16 06:00:00+00:00,2,52.0,2982.5662695347764,620.6923126548064,1389.5316064880374,972.3423503919336,620.6923126548065,472.6105441144388,148.08176854036765,3158.372005916678,0.0,620.6923126548064,0.0,1389.5316064880374,0.0,972.3423503919336,0.0,0.0,0.0,0.0,0.0,1593.03466304674,531.0115543489134,3513.577823883691,52.703667358255366,27.79063212976075,27.79063212976075,160.50636401654742,799.8028499832377,477.75030475548965,0.0,0.0,0.0,0.0,0.0,24179.12646325376,0.0,3304.6188147625235,2464.939782140664,23.951927061939944,0.0,0.0,0.0,-1.0231815394945443e-12,0.0
2025-04-16 07:00:00+00:00,2,52.0,3122.616889788706,649.0819390120462,1455.3846809183672,1018.1502698582934,649.0819390120462,494.40588446675565,154.6760545452905,3158.372005916678,0.0,649.0819390120462,0.0,1455.3846809183672,0.0,1018.1502698582934,0.0,0.0,0.0,0.0,0.0,1667.2322088703395,555.7440696234465,3678.3609594121535,55.1754143911823,29.107693618367342,29.107693618367342,167.88467449519501,837.0195457465584,2248.196568715882,0.0,0.0,0.0,0.0,0.0,24130.768210327256,0.0,1711.4398668193821,660.9237629525047,23.953420863342348,0.0,0.0,0.0,0.0,0.0
2025-04-16 08:00:00+00:00,2,52.0,3162.8174339193406,656.8458228192793,1472.7084211271272,1033.263189972935,656.8458228192794,500.66585869834734,156.17996412093203,3158.372005916678,0.0,656.8458228192793,0.0,1472.7084211271272,0.0,1033.263189972935,0.0,0.0,0.0,0.0,0.0,1690.1090127922143,563.3696709307382,3726.18710485008,55.8928065727512,29.454168422542544,29.454168422542544,169.97168046782065,848.1424948163951,4010.959928735736,0.0,0.0,0.0,0.0,0.0,24082.506673906606,0.0,0.0,660.9237629525047,23.952753600623648,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-16 09:00:00+00:00,2,52.0,3192.3010943847667,665.785994283014,1490.4610790640832,1036.05402103767,665.785994283014,506.4671377584123,159.31885652460173,3158.372005916678,0.0,665.785994283014,0.0,1490.4610790640832,0.0,1036.05402103767,0.0,0.0,0.0,0.0,0.0,1701.840015320684,567.2800051068947,3759.581099491662,56.39371649237493,29.809221581281662,29.809221581281662,171.98359682341606,855.275761585249,4047.576855970016,0.0,0.0,0.0,0.0,0.0,24034.341660558795,0.0,0.0,660.9237629525047,23.94852894662692,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-16 10:00:00+00:00,2,52.0,3113.8284834599995,650.4441783630729,1457.351506721164,1006.032798375763,650.4441783630729,494.40732628036506,156.03685208270778,3158.372005916678,0.0,650.4441783630729,0.0,1457.351506721164,0.0,1006.032798375763,0.0,0.0,0.0,0.0,0.0,1656.476976738836,552.1589922462787,3665.987475706279,54.989812135594185,29.147030134423282,29.147030134423282,167.85725995259514,833.3001246033145,3947.1286080633145,0.0,0.0,0.0,0.0,0.0,23986.272977237684,0.0,0.0,660.9237629525047,23.95098292845038,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-16 11:00:00+00:00,2,52.0,3059.565289610999,639.0394084905787,1432.8002324163149,987.7256487041068,639.0394084905787,485.8079071755488,153.23150131502993,3158.372005916678,0.0,639.0394084905787,0.0,1432.8002324163149,0.0,987.7256487041068,0.0,0.0,0.0,0.0,0.0,1626.7650571946856,542.2550190648952,3601.820308675896,54.02730463013844,28.6560046483263,28.6560046483263,164.89700378245612,818.4913367741424,6146.836346713624,0.0,0.0,0.0,0.0,0.0,23938.300431283205,2268.779720328483,0.0,2813.277190583852,23.953186860998365,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-16 12:00:00+00:00,2,52.0,3268.7853368005876,683.4831177653239,1528.4933716466278,1056.808847388635,683.4831177653239,519.467904835447,164.01521292987687,3158.372005916678,0.0,683.4831177653239,0.0,1528.4933716466278,0.0,1056.808847388635,0.0,0.0,0.0,0.0,0.0,1740.291965153959,580.0973217179863,3848.8826585185734,57.7332398777786,30.569867432932558,30.569867432932558,176.3743398109826,875.3446362726128,7448.748787835722,0.0,0.0,0.0,0.0,0.0,23890.423830420634,3304.6188147625235,0.0,5948.313866572543,23.945095054580005,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-16 13:00:00+00:00,2,52.0,3229.829248924678,675.2252748519817,1510.6668315204142,1043.9371425522793,675.2252748519818,513.2115362845801,162.01373856740165,3158.372005916678,0.0,675.2252748519817,0.0,1510.6668315204142,0.0,1043.9371425522793,0.0,0.0,0.0,0.0,0.0,1719.1624174042609,573.0541391347537,3802.883388059429,57.04325082089143,30.213336630408286,30.213336630408286,174.2411490009357,864.7652122173974,4094.594461142075,0.0,0.0,0.0,0.0,0.0,23842.642982759786,0.0,0.0,5948.313866572543,23.946842394542426,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-16 14:00:00+00:00,2,52.0,3166.463171222306,661.7005687905702,1481.1824083543195,1023.5801940774159,661.7005687905702,502.9701768759324,158.7303919146378,3158.372005916678,0.0,661.7005687905702,0.0,1481.1824083543195,0.0,1023.5801940774159,0.0,0.0,0.0,0.0,0.0,1685.2807628679861,561.7602542893287,3728.2234255116346,55.92335138267452,29.62364816708639,29.62364816708639,170.76564746562207,847.6965494717979,4014.1597206941037,0.0,0.0,0.0,0.0,0.0,23794.95769679427,0.0,0.0,5948.313866572543,23.94907055872227,0.0,0.0,0.0,0.0,0.0
2025-04-16 15:00:00+00:00,2,52.0,3130.6983092546166,655.5470730634573,1466.5509236102348,1008.600312580922,655.5470730634573,497.70699018120655,157.84008288225078,3158.372005916678,0.0,655.5470730634573,0.0,1466.5509236102348,0.0,1008.600312580922,0.0,0.0,0.0,0.0,0.0,1664.1473856443795,554.7157952147932,3685.4141044694074,55.28121156704111,29.331018472204697,29.331018472204697,169.03052158561283,837.6895653118565,3968.387874566473,0.0,0.0,0.0,0.0,0.0,23747.36778140068,0.0,0.0,5948.313866572543,23.94841848251614,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-16 16:00:00+00:00,2,52.0,3146.8534829328705,659.1341032912782,1474.7506538730304,1012.9687257685608,659.1341032912782,500.39480886882393,158.73929442245426,3158.372005916678,0.0,659.1341032912782,0.0,1474.7506538730304,0.0,1012.9687257685608,0.0,0.0,0.0,0.0,0.0,1672.102829059839,557.367609686613,3704.2210926194825,55.56331638929223,29.49501307746061,29.49501307746061,169.92577623800577,841.8467284688322,3988.7002114017023,0.0,0.0,0.0,0.0,0.0,23699.87304583788,0.0,0.0,5948.313866572543,23.948507965825733,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-16 17:00:00+00:00,2,52.0,3115.8346999118326,652.4952737667036,1461.3961118242894,1001.9433143208403,652.4952737667036,495.3146222060101,157.18065156069346,3158.372005916678,0.0,652.4952737667036,0.0,1461.3961118242894,0.0,1001.9433143208403,0.0,0.0,0.0,0.0,0.0,1654.4385880875438,551.4795293625147,3667.314229274348,55.00971343911522,29.22792223648579,29.22792223648579,168.19222953487935,833.1373168094808,3948.972016721314,0.0,0.0,0.0,0.0,0.0,23652.47329974621,0.0,0.0,5948.313866572543,23.950777191918572,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-16 18:00:00+00:00,2,52.0,3107.6242572658634,650.5948459842433,1456.925026360942,1000.1043849206786,650.5948459842433,493.89326991107123,156.70157607317205,3158.372005916678,0.0,650.5948459842433,0.0,1456.925026360942,878.161494564558,121.94289035612064,0.0,0.0,878.161494564558,1170.8819927527438,292.72049818818596,772.537736340364,257.5125787801213,2486.975341481427,37.304630122221404,37.92011547286442,29.138500527218838,167.73071236215452,822.3270354527665,625.3324779561058,0.0,0.0,0.0,1170.8819927527438,0.0,24717.506246261826,0.0,3304.6188147625235,2464.939782140664,23.950680764926528,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-16 19:00:00+00:00,2,52.0,3156.1381682879146,659.5152007547975,1476.4461728644544,1020.1767946686631,659.5152007547975,501.13403458239856,158.38116617239902,3158.372005916678,0.0,659.5152007547975,0.0,1476.4461728644544,39.02764144146204,981.149153227201,0.0,0.0,39.02764144146204,52.03685525528272,13.00921381382068,1640.6643539819986,546.8881179939996,3663.9986448404525,54.959979672606785,29.91919987170371,29.52892345728909,170.1992755277455,844.5047103371653,2289.203011805698,0.0,0.0,0.0,52.03685525528272,0.0,24717.506246261826,0.0,1711.4398668193821,660.9237629525047,23.949559374573436,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-16 20:00:00+00:00,2,52.0,3134.47372620738,654.4020123736099,1465.2027564437171,1014.8689573900509,654.4020123736099,497.78843307449796,156.61357929911188,3158.372005916678,0.0,654.4020123736099,0.0,1465.2027564437171,0.0,1014.8689573900509,0.0,0.0,0.0,0.0,0.0,1669.2709697636608,556.423656587887,3690.897382795265,55.363460741928975,29.304055128874342,29.304055128874342,168.95159161677577,839.3468192043404,3973.8205454117206,0.0,0.0,0.0,0.0,0.0,24668.071233769308,0.0,0.0,660.9237629525047,23.950011913185268,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-16 21:00:00+00:00,2,52.0,3219.440747141053,671.3479326788292,1505.1991106365722,1042.8937038256513,671.3479326788292,511.03084429817926,160.31708838065,3158.372005916678,0.0,671.3479326788292,0.0,1505.1991106365722,0.0,1042.8937038256513,0.0,0.0,0.0,0.0,0.0,1714.2416365044805,571.4138788348268,3790.8546259758796,56.86281938963819,30.103982212731445,30.103982212731445,173.37617222665526,861.8608348765832,4081.301582017636,0.0,0.0,0.0,0.0,0.0,24618.73509130177,0.0,0.0,660.9237629525047,23.9511015707953,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-04-16 22:00:00+00:00,2,52.0,3205.571780563216,668.4924015013275,1496.3710920609306,1040.7082870009585,668.4924015013275,508.9138675638517,159.57853393747587,3158.372005916678,0.0,668.4924015013275,0.0,1496.3710920609306,0.0,1040.7082870009585,0.0,0.0,0.0,0.0,0.0,1709.200688502286,569.7335628340953,3775.305343397312,56.629580150959676,29.92742184121861,29.92742184121861,172.6971721411045,858.9151588085966,4064.4869393718127,0.0,0.0,0.0,0.0,0.0,24569.497621119168,0.0,0.0,660.9237629525047,23.948081698980374,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-16 23:00:00+00:00,2,52.0,3116.379732225525,651.1603031236889,1456.364735914699,1008.854693187138,651.1603031236889,494.976610619119,156.1836925045699,3158.372005916678,0.0,651.1603031236889,0.0,1456.364735914699,0.0,1008.854693187138,0.0,0.0,0.0,0.0,0.0,1660.014996310827,553.338332103609,3669.718064329135,55.04577096493702,29.127294718293978,29.127294718293978,168.0860117683497,834.7247042734837,7255.723251261532,0.0,0.0,0.0,0.0,0.0,24520.358625876932,3304.6188147625235,0.0,3795.960438941195,23.947828308385443,0.0,0.0,0.0,0.0,0.0
2025-05-10 00:00:00+00:00,3,36.0,2845.180114523788,591.7909149660924,1333.3772256903628,920.0119738673303,591.7909149660923,451.43019020909105,140.36072475700126,3158.372005916678,0.0,591.7909149660924,0.0,1333.3772256903628,0.0,920.0119738673303,0.0,0.0,0.0,0.0,0.0,1511.8028888334227,503.93429627780756,3349.1144108015933,50.236716162023896,26.667544513807258,26.667544513807258,152.86473587586784,760.3708373433137,3605.5509518671015,0.0,0.0,0.0,0.0,0.0,24471.31790862518,0.0,0.0,660.9237629525047,23.96414176483269,0.0,0.0,0.0,0.0,0.0
2025-05-10 01:00:00+00:00,3,36.0,2851.6844749140664,592.8688037336258,1335.4507797452313,923.3648914352112,592.8688037336258,452.2575018576809,140.6113018759449,3158.372005916678,0.0,592.8688037336258,0.0,1335.4507797452313,0.0,923.3648914352112,0.0,0.0,0.0,0.0,0.0,1516.2336951688371,505.41123172294573,3357.0957066370142,50.35643559955521,26.709015594904628,26.709015594904628,153.18613117359325,762.3718296859034,3614.0563045999693,0.0,0.0,0.0,0.0,0.0,24422.37527280793,0.0,0.0,660.9237629525047,23.963679800715937,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-05-10 02:00:00+00:00,3,36.0,2805.0132069112033,582.9083723639726,1312.2481238174203,909.8567107298079,582.9083723639726,444.7807860986824,138.12758626529023,3158.372005916678,0.0,582.9083723639726,0.0,1312.2481238174203,0.0,909.8567107298079,0.0,0.0,0.0,0.0,0.0,1492.7650830937805,497.58836103126015,3302.601567942461,49.53902351913691,26.244962476348405,26.244962476348405,150.6656905327488,750.2830000358427,5824.0759272755295,0.0,0.0,0.0,0.0,0.0,24373.53052226232,2268.779720328483,0.0,2813.277190583852,23.96350036446233,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-05-10 03:00:00+00:00,3,36.0,2798.3027511067385,582.0629749964186,1309.6150965489476,906.6246795613706,582.0629749964186,444.030025489116,138.03294950730256,3158.372005916678,0.0,582.0629749964186,0.0,1309.6150965489476,0.0,906.6246795613706,0.0,0.0,0.0,0.0,0.0,1488.6876545577893,496.22921818592977,3294.531969292667,49.417979539390004,26.192301930978953,26.192301930978953,150.3964241660789,748.4282257533565,3546.730976860095,0.0,0.0,0.0,0.0,0.0,24324.7834612178,0.0,0.0,2813.277190583852,23.962684958022027,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-05-10 04:00:00+00:00,3,36.0,2749.9230817662174,572.0230833152075,1286.013498135569,891.8865003154399,572.0230833152075,436.2014048455177,135.82167846968983,3158.372005916678,0.0,572.0230833152075,0.0,1286.013498135569,0.0,891.8865003154399,0.0,0.0,0.0,0.0,0.0,1463.9095836306474,487.9698612102158,3237.892942976432,48.56839414464648,25.72026996271138,25.72026996271138,147.82294738364425,735.8017426639294,3485.7248244301463,0.0,0.0,0.0,0.0,0.0,24276.133894295366,0.0,0.0,2813.277190583852,23.962128813011148,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-05-10 05:00:00+00:00,3,36.0,2771.6920072423513,576.3927973515775,1296.5181205712395,898.7810893195327,576.3927973515774,439.50925193472506,136.88354541685243,3158.372005916678,0.0,576.3927973515775,0.0,1296.5181205712395,0.0,898.7810893195327,0.0,0.0,0.0,0.0,0.0,1475.1738866711103,491.72462889037007,3263.4166361327198,48.9512495419908,25.93036241142479,25.93036241142479,148.95398193886382,741.4905851940741,6817.801407198949,0.0,0.0,0.0,0.0,0.0,24227.581626506777,3304.6188147625235,0.0,5948.313866572543,23.96265368960809,0.0,0.0,0.0,0.0,0.0
2025-05-10 06:00:00+00:00,3,36.0,2768.427949534081,575.7980131492923,1295.686416344847,896.9435200399438,575.7980131492923,438.8943467375857,136.90366641170664,3158.372005916678,0.0,575.7980131492923,0.0,1295.686416344847,0.0,896.9435200399438,0.0,0.0,0.0,0.0,0.0,1472.7415331892362,490.91384439641206,3259.3417939304954,48.89012690895743,25.91372832689694,25.91372832689694,148.7753325881515,740.4067605473149,3508.8347100813958,0.0,0.0,0.0,0.0,0.0,24179.126463253764,0.0,0.0,5948.313866572543,23.96335264269815,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-05-10 07:00:00+00:00,3,36.0,2799.894535403492,583.8339863195256,1314.9633442722404,901.0972048117256,583.8339863195256,444.24027976991374,139.59370654961188,3158.372005916678,0.0,583.8339863195256,0.0,1314.9633442722404,0.0,901.0972048117256,0.0,0.0,0.0,0.0,0.0,1484.9311911312511,494.97706371041704,3294.871599113909,49.42307398670863,26.29926688544481,26.29926688544481,150.62884224322724,747.6275137112426,242.9032343522108,0.0,0.0,0.0,0.0,0.0,24130.76821032726,0.0,3304.6188147625235,2464.939782140664,23.96426939651391,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
