timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,192.50716553030304,312.9330882575757,53.34577777777778,192.50716553030287,145.71272361111122,46.79444191919191,312.9330882575757,0.0,53.34577777777778,0.0,211.94577979797995,66.23305618686874,366.27886603535353,488.3718213804714,122.09295534511784,46.794441919191854,15.598147306397284,62.392589225589134,0.935888838383837,9.92145042550505,0.0,42.552444384936834,257.3339424872096,1572.8012065039302,700.3176011784514,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1100.4947771135176,23.445757259815053,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,195.40499465811968,317.61137542735037,54.116223931623935,195.40499465811956,147.90539594017108,47.499598717948714,317.61137542735037,0.0,54.116223931623935,0.0,215.13512136752158,67.22972542735049,371.7275993589743,495.63679914529905,123.90919978632476,47.4995987179486,15.833199572649534,63.332798290598134,0.949991974358972,10.069503502136751,0.0,43.19212729262818,261.1837475554487,828.3163415725427,710.7719205128207,0.0,0.0,0.0,0.0,0.0,0.0,1100.4947771135176,23.44940766390304,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,196.97469370111574,321.66455521336553,54.11745240970785,196.97469370111563,149.74010402001397,47.2345896811019,321.66455521336553,0.0,54.11745240970785,0.0,217.80378766547489,68.0636836454609,375.78200762307335,501.04267683076444,125.26066920769111,47.23458968110177,15.744863227033921,62.979452908135684,0.9446917936220353,10.191111180498044,0.0,43.52760453278566,263.73262358709167,1593.1705573623447,718.8464644962394,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.445383211906766,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,194.9535200036075,318.01101199494946,53.69287835497836,194.95352000360737,148.1756337481964,46.777886255411254,318.01101199494946,0.0,53.69287835497836,0.0,215.52819454283113,67.35256079463473,371.70389034992775,495.605187133237,123.90129678330925,46.77788625541115,15.592628751803716,62.37051500721486,0.9355577251082229,10.077259143398265,0.0,43.08442850117782,260.943731699432,1584.2823745040314,711.1333816760681,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2536.196471462724,23.446902191442575,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,197.136691954023,320.9780590038314,54.14577777777778,197.13669195402287,149.5979697318009,47.53872222222222,320.9780590038314,0.0,54.14577777777778,0.0,217.5970468826195,67.9990771508186,375.12383678160916,500.1651157088122,125.04127892720305,47.53872222222208,15.846240740740692,63.38496296296277,0.9507744444444415,10.17079954789272,0.0,43.5629741816858,263.5711449927853,1035.843681110465,717.7621625914318,0.0,0.0,0.0,0.0,200.01200738204767,0.0,2725.9445222756285,23.442812871451082,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,195.89136387326639,319.291389263959,53.96112768959436,195.8913638732663,148.6047929297039,47.2865709435626,319.291389263959,0.0,53.96112768959436,0.0,216.15242607956932,67.54763314986542,373.25251695355337,497.6700226047378,124.41750565118446,47.28657094356245,15.762190314520817,63.04876125808327,0.945731418871249,10.118352954814714,0.0,43.291954343491255,262.08336783274797,1587.9084811106318,713.8224486843071,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.446253409791836,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,197.95964166666667,322.5375027777778,54.72378412698413,197.95964166666656,150.0951916666668,47.86445,322.5375027777778,0.0,54.72378412698413,0.0,218.320278787879,68.22508712121218,377.26128690476185,503.0150492063491,125.75376230158727,47.86444999999986,15.95481666666662,63.81926666666648,0.9572889999999972,10.223362924603173,0.0,43.75415570353172,264.868473717601,840.0894022890295,721.3353279942281,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.43648652119838,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,204.07460159932663,336.248989057239,54.7642406926407,204.07460159932646,156.05351833814348,48.02108326118325,336.248989057239,0.0,54.7642406926407,0.0,226.98693576457234,70.93341742642886,391.01322974987966,521.3509729998395,130.33774324995989,48.02108326118312,16.007027753727705,64.02811101491082,0.9604216652236622,10.635112078643576,0.0,45.06199474013104,273.9357169141147,869.023548263321,748.337908764412,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.4050087579952,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,200.71710365884118,331.78700634874383,53.38795978835979,200.71710365884107,153.84448287962053,46.872620779220775,331.78700634874383,0.0,53.38795978835979,0.0,223.77379327944806,69.92931039982751,385.17496613710364,513.5666215161382,128.39165537903455,46.872620779220625,15.624206926406874,62.496827705627496,0.9374524155844124,10.487489788345913,0.0,44.30802598628587,269.6781408954851,855.5702106914298,737.3404147955862,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.40807647154216,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,195.28939114265444,320.63038673252777,52.325088423018336,195.28939114265435,148.87184781226975,46.41754333038478,320.63038673252777,0.0,52.325088423018336,0.0,216.54086954511965,67.66902173284988,372.9554751555461,497.27396687406144,124.31849171851536,46.41754333038469,15.472514443461563,61.89005777384625,0.9283508666076937,10.142162486206017,0.0,43.11995773039521,261.6504989780357,829.8953652762362,713.8148364191811,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.427034091141184,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,199.62855999909686,328.91240589536903,52.47352570615728,199.62855999909667,152.53909598997504,47.0894640091219,328.91240589536903,0.0,52.47352570615728,0.0,221.87504871269098,69.33595272271593,381.3859316015263,508.5145754687017,127.12864386717543,47.089464009121855,15.696488003040617,62.78595201216247,0.941789280182437,10.392107433922645,0.0,44.051171703020124,267.54615301005714,91.87941215961621,730.3896241813927,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.41392231678275,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,197.0695058768283,325.204643218442,51.533542865631105,197.0695058768282,150.8859083575176,46.18359751931075,325.204643218442,0.0,51.533542865631105,0.0,219.47041215638924,68.58450379887164,376.7381860840731,502.3175814454308,125.5793953613577,46.183597519310666,15.394532506436889,61.578130025747555,0.9236719503862133,10.271474725209572,0.0,43.479392291817405,264.2329706340794,81.3594301439166,721.7879936018201,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.411981127518796,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,194.85263926225693,322.1139882007676,50.67605320293556,194.8526392622568,149.3062491448669,45.54639011739012,322.1139882007676,0.0,50.67605320293556,0.0,217.17272602889733,67.86647688403042,372.7900414037032,497.0533885382709,124.26334713456772,45.54639011739005,15.182130039130016,60.72852015652006,0.9109278023478009,10.170180178052384,0.0,42.98292442022207,261.37598645835044,72.33743467324643,714.2261145671682,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.418009331448268,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,202.21466662574613,334.37969021305776,52.20289175780074,202.21466662574596,155.38858134126812,46.826085284478154,334.37969021305776,0.0,52.20289175780074,0.0,226.0197546782082,70.63117333694007,386.5825819708585,515.4434426278112,128.8608606569528,46.82608528447801,15.608695094826004,62.434780379304016,0.9365217056895602,10.55341962396974,0.0,44.59665088950363,271.1873213078818,1616.6658023555506,741.4631973060194,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1768.8100593761578,23.394034615223816,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,184.84162222222224,302.0612,47.976622222222225,184.84162222222216,140.26280000000008,44.578822222222215,302.0612,0.0,47.976622222222225,0.0,204.0186181818183,63.75581818181822,350.0378222222222,466.71709629629623,116.67927407407406,44.57882222222213,14.859607407407376,59.4384296296295,0.8915764444444425,9.541602222222222,0.0,40.77203515777776,246.4999134877441,1033.6064354158766,670.7357144781146,0.0,0.0,0.0,0.0,252.22707748368794,0.0,2008.0936751010254,23.44954808175207,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,198.3623166874697,327.941752473245,51.407689073804406,198.36231668746956,152.37881514804812,45.983501539421674,327.941752473245,0.0,51.407689073804406,0.0,221.64191294261545,69.26309779456733,379.3494415470494,505.79925539606586,126.44981384901646,45.98350153942155,15.327833846473851,61.311335385895404,0.919670030788431,10.352329464935394,0.0,43.752330836568056,266.0650758223495,1600.4580665079325,727.4411683386813,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2725.9445222756285,23.397839064435367,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,198.11184633838386,327.72422260101007,51.02897777777778,198.11184633838374,152.49976856060619,45.61207777777777,327.72422260101007,0.0,51.02897777777778,0.0,221.81784517906354,69.31807661845735,378.7532003787878,505.00426717171706,126.25106679292927,45.61207777777767,15.20402592592589,60.81610370370356,0.9122415555555534,10.342016455808078,0.0,43.688769473623715,265.7161968222998,1599.2624759905357,726.8221123507806,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.396737733281462,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,197.67262272727274,326.56555555555553,51.052177777777786,197.67262272727274,152.07857828282843,45.59404444444444,326.56555555555553,0.0,51.052177777777786,0.0,221.2052047750232,69.12662649219475,377.6177333333333,503.49031111111105,125.87257777777776,45.59404444444431,15.19801481481477,60.79205925925908,0.9118808888888861,10.307488444444445,0.0,43.59552218792929,265.01211060604993,840.302466666656,435.37321188322596,0.0,289.32230400290825,0.0,274.85618880276286,0.0,0.0,3443.7953694502316,23.404718695625963,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,194.15595000000002,321.06095,50.5364888888889,194.15594999999985,149.44838333333342,44.70756666666666,95.22333978663485,225.83761021336514,50.5364888888889,0.0,217.37946666666681,67.93108333333338,145.75982867552372,194.3464382340316,48.5866095585079,44.70756666666662,14.902522222222206,285.447699102254,4.28171548653381,7.878817286755237,4.516752204267303,42.83034347055552,190.92784356217533,0.0,409.46138973452605,0.0,2.26451516617243,0.0,276.45776583302114,0.0,756.6812324510641,2646.183317034006,23.42055289397026,0.0,0.0,0.0,0.0,0.0,-5.684341886080802e-14
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,194.65259444444447,322.34070555555553,50.47453333333334,194.6525944444444,150.66923888888903,43.98335555555555,88.19491674126134,234.14578881429418,50.47453333333334,0.0,219.15525656565677,68.48601767676774,138.6694500745947,184.89260009945957,46.22315002486489,43.98335555555542,14.661118518518473,292.7902628883681,4.391853943325521,7.833508611857058,4.682915776285884,42.93483456611109,189.21339911773066,0.0,374.19664134386977,0.0,29.85121532124657,0.0,304.2635048565394,0.0,756.6812324510641,1848.5712646177803,23.42334977530739,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,199.03383573232327,327.8832498737373,52.077105050505054,199.0338357323232,153.62433724747487,45.409498484848484,38.87399784720924,289.0092520265281,52.077105050505054,0.0,223.45358145087255,69.82924420339768,90.95110289771429,121.26813719695238,30.317034299238095,45.40949848484834,15.136499494949447,349.5552500063259,5.243328750094888,7.467176026451889,5.7801850405305615,43.91357397983584,177.68704179449838,0.0,633.1939476023099,0.0,0.0,288.472228954485,0.0,0.0,756.6812324510641,1050.9592122015547,23.42164801203954,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,195.9922888888889,320.299,52.19826666666667,195.99228888888874,150.2146666666668,45.77762222222222,320.299,0.0,52.19826666666667,0.0,218.4940606060608,68.279393939394,372.49726666666663,496.66302222222214,124.16575555555553,45.777622222222135,15.259207407407377,61.03682962962951,0.9155524444444426,10.130952666666666,0.0,43.266806202222185,262.0176682156902,196.4876776567644,715.157082828283,0.0,0.0,0.0,0.0,0.0,634.0195461144814,382.64392993891465,23.460480482696415,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,199.3045611111111,325.66943888888886,53.52355555555557,199.30456111111096,152.57656111111123,46.727999999999994,325.66943888888886,0.0,53.52355555555557,0.0,221.92954343434363,69.35298232323238,379.1929944444444,505.5906592592592,126.3976648148148,46.72799999999987,15.575999999999954,62.30399999999982,0.9345599999999972,10.305318722222221,0.0,44.00975893166663,266.576284791936,845.0738403474915,727.5202026936029,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.455518322946443,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,198.24084444444446,323.93822222222224,53.750933333333336,198.24084444444432,151.6860000000001,46.55484444444444,323.93822222222224,0.0,53.750933333333336,0.0,220.63418181818196,68.94818181818187,377.68915555555554,503.5855407407407,125.89638518518518,46.5548444444444,15.518281481481466,62.073125925925865,0.931096888888888,10.255656,0.0,43.78846819111108,265.33806956484847,841.2680695648486,724.2197225589227,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.45711176497516,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,305.98061111111116,501.1391777777778,81.82115555555556,305.98061111111116,232.61932222222225,73.3612888888889,362.657134090311,138.48204368746678,81.82115555555556,0.0,338.35537777777785,105.73605555555558,444.4782896458666,592.6377195278221,148.15942988195553,73.36128888888892,24.453762962962973,236.29709553931866,3.54445643308978,14.467566452014225,2.769640873749336,67.55631721666667,366.68722937599415,2012.3094062715027,930.9930973056,0.0,0.0,0.0,0.0,756.681232451064,0.0,1100.4947771135176,23.12371199200001,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,250.87110555555557,410.60215,67.36280000000001,250.87110555555557,190.70185000000004,60.16925555555555,377.1154896458666,33.486660354133406,67.36280000000001,0.0,277.38450909090915,86.68265909090911,444.4782896458666,592.6377195278221,148.15942988195553,60.16925555555553,20.05641851851851,113.71233442820744,1.7056850164231117,12.656825896458667,0.6697332070826681,55.39626945722223,325.3270210685698,1810.8443090751894,870.0222286187313,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.281585772878433,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,299.9675777777778,492.0862333333333,80.2748,299.9675777777778,228.23893333333336,71.72864444444444,364.2034896458666,127.88274368746673,80.2748,0.0,331.98390303030305,103.7449696969697,444.4782896458666,592.6377195278221,148.15942988195553,71.72864444444434,23.90954814814811,223.52093628005917,3.3528140442008874,14.286507563125333,2.5576548737493345,66.23035357111111,362.24127777926,1991.251121341435,924.6216225581252,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2536.196471462724,23.137913910954317,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,234.83267222222224,385.5788611111111,62.61902222222222,234.83267222222224,178.90208333333334,55.93058888888889,381.8592674236444,3.719593687466734,62.61902222222222,0.0,260.22121212121215,81.3191287878788,444.4782896458666,592.6377195278221,148.15942988195553,55.93058888888889,18.64352962962963,78.29371220598526,1.1744056830897789,12.156360118680889,0.07439187374933467,51.84314614277778,313.37039211776175,996.4009476733172,852.8589316490343,0.0,0.0,0.0,0.0,0.0,0.0,2536.196471462724,23.318136827754962,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,202.21646111111116,332.75514999999996,53.358222222222224,202.21646111111104,154.37879444444454,47.83766666666667,332.75514999999996,0.0,53.358222222222224,0.0,224.55097373737388,70.17217929292934,386.1133722222222,514.8178296296296,128.7044574074074,47.83766666666662,15.945888888888874,63.783555555555495,0.9567533333333323,10.51623672222222,0.0,44.62765062833331,270.9231662731145,1059.2650069884953,739.3688033670035,0.0,0.0,0.0,0.0,200.01200738204767,0.0,2725.9445222756285,23.411489557692953,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,309.25286111111114,509.58922777777775,81.6216888888889,309.25286111111114,236.2031055555556,73.04975555555555,362.8566007569777,146.73262702080007,81.6216888888889,0.0,343.5681535353536,107.36504797979799,444.4782896458666,592.6377195278221,148.15942988195553,73.04975555555552,24.349918518518507,244.1323010948741,3.6619845164231113,14.636567452014223,2.9346525404160015,68.25031117500001,369.35791206412534,2026.502922292967,936.2058730631757,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.09850668262089,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,242.59054785353538,399.3602958333333,64.09074848484849,242.59054785353538,185.20404002525254,57.38650782828283,380.3875411610181,18.972754672315233,64.09074848484849,0.0,269.38769458218553,84.18365455693298,444.4782896458666,592.6377195278221,148.15942988195553,57.38650782828285,19.12883594276095,95.48809844335904,1.4323214766503856,12.431988813125333,0.3794550934463047,53.540004911149,319.25569067602055,1025.2972828477377,862.0254141100077,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.292386100785492,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,165.02341729797982,271.2972773989899,43.52151111111112,165.02341729797973,126.05759507575766,38.96582222222222,271.2972773989899,0.0,43.52151111111112,0.0,183.3565019283748,57.29890685261712,314.818788510101,419.75838468013467,104.93959617003367,38.965822222222116,12.988607407407372,51.95442962962949,0.7793164444444423,8.574133433080808,0.0,36.41882432102271,220.99938462860615,700.8415904366868,603.1148866085094,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.520309868269443,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,163.52358270944742,268.12912632204393,43.45528888888889,163.52358270944725,124.51070493166976,39.012877777777774,268.12912632204393,0.0,43.45528888888889,0.0,181.10647990061057,56.5957749689408,311.58441521093283,415.4458869479104,103.8614717369776,39.01287777777763,13.004292592592543,52.017170370370174,0.7802575555555525,8.478426678550207,0.0,36.09655478056443,218.81677831318115,693.9247762335614,596.5523668485209,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.52507698354388,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,164.3145666666667,268.7834333333333,43.85955555555556,164.3145666666666,124.8677333333335,39.44683333333333,268.7834333333333,0.0,43.85955555555556,0.0,181.62579393939419,56.75806060606068,312.64298888888885,416.85731851851847,104.21432962962962,39.446833333333174,13.14894444444439,52.59577777777756,0.7889366666666634,8.502098555555555,0.0,36.27630111888887,219.6886710212458,696.6462265768014,598.4831124579126,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.532163907758356,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,170.72320555555555,281.0410944444444,45.78631111111112,170.72320555555544,130.55118333333343,40.17202222222222,281.0410944444444,0.0,45.78631111111112,0.0,189.89263030303044,59.34144696969702,326.8274055555555,435.769874074074,108.9424685185185,40.1720222222221,13.390674074074031,53.562696296296124,0.8034404444444418,8.889095944444444,0.0,37.69688627166664,229.0640122228451,0.0,625.6625043771044,0.0,0.0,0.0,0.0,0.0,726.6146233339562,2677.876305810021,23.51075256397029,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,165.95067638888892,273.0205819444444,44.26542222222223,165.9506763888888,126.8836541666668,39.06702222222222,273.0205819444444,0.0,44.26542222222223,0.0,184.55804242424261,57.674388257575814,317.28600416666666,423.0480055555555,105.76200138888888,39.06702222222209,13.022340740740697,52.08936296296279,0.7813404444444418,8.633271680555556,0.0,36.63669323319442,222.51003574539982,0.0,607.6060479797982,0.0,0.0,0.0,0.0,0.0,705.7467163009553,1933.9539475781205,23.520681639031906,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,177.20065486111113,290.3228270833333,44.975677777777776,177.200654861111,135.0286243055557,42.17203055555556,290.3228270833333,0.0,44.975677777777776,0.0,196.40527171717193,61.376647411616226,335.2985048611111,447.06467314814813,111.76616828703703,42.17203055555544,14.05734351851848,56.22937407407392,0.8434406111111087,9.159441590277778,0.0,39.05963540493053,236.26267682349115,0.0,643.46994486532,0.0,0.0,0.0,0.0,0.0,748.7618365457133,1144.689671413068,23.50410098611182,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,171.83540568693695,281.3600549361862,45.45676666666667,171.83540568693684,131.04432513138153,40.79108055555555,281.3600549361862,0.0,45.45676666666667,0.0,190.6099274638277,59.565602332446154,326.8168216028529,435.75576213713714,108.93894053428428,40.791080555555425,13.597026851851808,54.38810740740723,0.8158216111111085,8.895369314752253,0.0,37.92583051196507,229.7385911564107,1485.0720508972645,626.3656896009649,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1862.5405185876712,23.513883003660453,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,168.19461759771275,274.9227539822051,45.20654292929293,168.19461759771264,128.0346485320563,40.15996906565657,274.9227539822051,0.0,45.20654292929293,0.0,186.23221604662737,58.197567514571055,320.1292969114981,426.8390625486641,106.70976563716603,40.15996906565644,13.386656355218813,53.54662542087525,0.8031993813131287,8.699748048759085,0.0,37.14116316825745,224.93810010528557,1469.9432470655604,613.0712785952915,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2580.3913657622743,23.5234991103449,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,165.4684002761128,270.6926969405594,44.84964444444444,165.46840027611265,125.98626694277955,39.48213333333333,270.6926969405594,0.0,44.84964444444444,0.0,183.25275191677025,57.2664849739907,315.54234138500385,420.7231218466718,105.18078046166795,39.48213333333324,13.160711111111079,52.642844444444314,0.7896426666666647,8.569277352661228,0.0,36.54911271678305,221.51600928288067,855.9532493470546,603.975873763442,0.0,0.0,0.0,0.0,153.42649840305725,0.0,2725.9445222756285,23.529024189198793,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,161.9743919991064,266.3546001085816,43.12616363636364,161.9743919991063,123.86185709602155,38.1125349030849,266.3546001085816,0.0,43.12616363636364,0.0,180.1627012305768,56.30084413455525,309.48076374494525,412.64101832659367,103.16025458164842,38.11253490308478,12.704178301028259,50.816713204113036,0.7622506980616955,8.421899639621085,0.0,35.756770906572655,217.10619826148735,1445.242586456603,592.8037195571704,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.53320974300373,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,173.71034700854702,287.3087777777777,45.36853333333334,173.71034700854688,133.67326923076936,40.037077777777775,287.3087777777777,0.0,45.36853333333334,0.0,194.43384615384636,60.76057692307699,332.67731111111107,443.56974814814805,110.89243703703701,40.037077777777654,13.34569259259255,53.3827703703702,0.800741555555553,9.072948666666665,0.0,38.3241672890598,233.19656406398857,739.5842221836466,638.0035943019944,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.49261926832201,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,226.87113174603178,374.10257777777775,60.27004444444445,226.87113174603164,174.38756507936526,52.48356666666666,374.10257777777775,0.0,60.27004444444445,0.0,253.65464011544037,79.26707503607511,434.37262222222216,579.1634962962962,144.79087407407405,52.48356666666652,17.494522222222173,69.97808888888869,1.0496713333333303,11.825777777777777,0.0,50.079517031904736,304.5074374753872,209.06995899257697,832.8181364117365,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.34404155192501,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,227.5410128968254,372.7763375,60.6716,227.5410128968252,174.18889861111126,53.352114285714286,372.7763375,0.0,60.6716,0.0,253.36567070707093,79.17677209595966,433.4479375,577.9305833333333,144.48264583333332,53.35211428571415,17.78403809523805,71.1361523809522,1.067042285714283,11.790006125000001,0.0,50.23331185605154,304.53381629129683,331.5032205736409,831.2962540404042,0.0,0.0,0.0,0.0,0.0,634.0195461144814,1977.868034771366,23.350764642853182,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,198.3942388888889,323.75455,53.74248888888889,198.3942388888888,151.76717222222237,46.62706666666666,323.75455,0.0,53.74248888888889,0.0,220.75225050505074,68.98507828282835,377.4970388888889,503.3293851851852,125.8323462962963,46.627066666666536,15.542355555555512,62.169422222222046,0.9325413333333307,10.250061388888888,0.0,43.82102480611109,265.36340766301345,84.57345298972712,724.0816356902359,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1180.2559823551403,23.43972793990851,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,292.8407666666667,476.3793222222222,78.83902222222223,292.8407666666667,223.1861777777778,69.6545888888889,365.63926742364436,110.74005479857782,78.83902222222223,0.0,324.63444040404045,101.44826262626265,444.4782896458666,592.6377195278221,148.15942988195553,69.65458888888887,23.218196296296288,203.61283998376297,3.0541925997564445,13.97236934090311,2.2148010959715565,64.66930592555556,356.73655776670114,448.11443642674783,917.2721599318626,0.0,0.0,0.0,0.0,0.0,756.6812324510641,382.64392993891465,23.169226654378654,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,271.3991833333333,441.2276944444444,72.77373333333334,271.3991833333333,206.51336111111112,64.88582222222222,371.70455631253327,69.52313813191115,72.77373333333334,0.0,300.3830707070708,93.86970959595962,444.4782896458666,592.6377195278221,148.15942988195553,64.88582222222233,21.628607407407443,156.0375677615409,2.3405635164231136,13.269336785347555,1.390462762638223,59.92650941166667,340.58461936139815,1125.9852304725093,893.020790234893,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.236030231928353,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,212.8306777777778,348.40252222222216,56.28457777777778,212.83067777777765,163.36975555555566,49.46092222222222,348.40252222222216,0.0,56.28457777777778,0.0,237.62873535353552,74.25897979797985,404.68709999999993,539.5827999999999,134.89569999999998,49.46092222222214,16.486974074074045,65.94789629629618,0.9892184444444426,11.014921444444443,0.0,46.973457152222196,284.61925091316493,902.1370286909427,777.2115353535354,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.394063645913125,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,203.43894444444445,334.09631111111105,53.89746666666667,203.43894444444436,155.86818888888902,47.57075555555555,334.09631111111105,0.0,53.89746666666667,0.0,226.71736565656585,70.84917676767682,387.9937777777777,517.325037037037,129.33125925925924,47.57075555555545,15.856918518518484,63.427674074073934,0.951415111111109,10.561863999999998,0.0,44.90318529444442,272.4538189510101,863.8865411732323,744.0424026936028,0.0,0.0,0.0,0.0,0.0,0.0,572.3919807518192,23.418421893309578,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,246.49385000000004,404.25820555555555,65.37044444444444,246.49385000000004,188.35946111111113,58.134388888888886,379.10784520142215,25.150360354133397,65.37044444444444,0.0,273.97739797979807,85.6179368686869,444.4782896458666,592.6377195278221,148.15942988195553,58.134388888888914,19.378129629629637,102.66287887265194,1.5399431830897792,12.529947007569778,0.503007207082668,54.40805252277778,322.13644630079204,1038.258946300792,866.6151175076202,0.0,0.0,0.0,0.0,0.0,0.0,572.3919807518192,23.287419997663832,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,318.63838333333337,522.7181944444444,83.85453333333334,318.63838333333337,243.70219444444447,74.93618888888888,360.62375631253326,162.09443813191115,83.85453333333334,0.0,354.4759191919192,110.77372474747476,444.4782896458666,592.6377195278221,148.15942988195553,74.93618888888892,24.97872962962964,262.0093566504297,3.9301403497564453,14.899146785347554,3.241888762638223,70.31516765166667,376.2982278084688,2058.1905713706437,947.1136387197414,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1290.2428279264223,23.081624016766643,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,338.28819444444446,554.84415,90.04404444444447,338.28819444444446,258.40885000000003,79.87934444444444,354.4342452014221,200.40990479857788,90.04404444444447,0.0,375.8674181818182,117.4585681818182,444.4782896458666,592.6377195278221,148.15942988195553,79.87934444444443,26.626448148148143,306.91569739117045,4.603735460867557,15.541665896458667,4.008198095971558,74.67835433055556,391.07639999577526,2130.9340213357277,968.5051377096404,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2008.0936751010254,23.020716511948525,0.0,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,307.7801277777778,505.55116111111107,81.84048888888891,307.7801277777778,235.4555055555556,72.32462222222222,362.63780075697764,142.91336035413343,81.84048888888891,0.0,342.4807353535354,107.02522979797982,444.4782896458666,592.6377195278221,148.15942988195553,72.32462222222225,24.108207407407413,239.34618998376308,3.590192849756446,14.555806118680888,2.8582672070826685,67.94138626166668,368.23851952452947,2020.0915297533716,935.1184548813576,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2725.9445222756285,23.1089447102213,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,328.3749,538.8406333333332,87.36080000000001,328.3749,250.86797777777778,77.50692222222222,357.1174896458666,181.72314368746666,87.36080000000001,0.0,364.8988767676768,114.03089898989901,444.4782896458666,592.6377195278221,148.15942988195553,77.50692222222224,25.835640740740747,285.06570665042966,4.275985599756445,15.22159556312533,3.6344628737493334,72.48877733,383.6467909792264,1338.2231243125595,957.536596295499,0.0,0.0,0.0,0.0,0.0,0.0,2725.9445222756285,23.04786203915279,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,309.6707954545455,508.78451237373736,82.0859686868687,309.6707954545455,236.972844949495,72.6979505050505,362.3923209589979,146.39219141473944,82.0859686868687,0.0,344.6877744719928,107.71492952249774,444.4782896458666,592.6377195278221,148.15942988195553,72.69795050505053,24.232650168350176,243.32279208814015,3.649841881322102,14.620473143933413,2.927843828294789,68.35192715883841,369.65709558519217,2026.8796045514077,937.3254939998149,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.102174006103333,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,295.44890000000004,484.49512222222216,78.61497777777778,295.44890000000004,225.87276666666668,69.57613333333333,365.86331186808883,118.63181035413335,78.61497777777778,0.0,328.54220606060613,102.66943939393941,444.4782896458666,592.6377195278221,148.15942988195553,69.57613333333343,23.192044444444477,211.39998813191124,3.1709998219786684,14.134685340903111,2.372636207082667,65.22072684111112,358.919961931415,1217.478961931415,921.1799255884282,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.146786499844833,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,168.56690000000003,276.88671111111114,44.67111111111112,168.56689999999992,129.2625666666668,39.30433333333333,276.88671111111114,0.0,44.67111111111112,0.0,188.01827878787898,58.755712121212184,321.55782222222217,428.7437629629629,107.18594074074072,39.30433333333323,13.101444444444411,52.405777777777644,0.7860866666666646,8.753312444444443,0.0,37.206530974444426,225.78902739195286,715.913749614175,616.7620417508418,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.50756945784507,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,273.1110666666667,446.6116666666667,72.75760000000001,273.1110666666667,208.28344444444446,64.82762222222223,371.72068964586657,74.8909770208001,72.75760000000001,0.0,302.9577373737374,94.67429292929295,444.4782896458666,592.6377195278221,148.15942988195553,64.82762222222215,21.609207407407382,161.32780665042964,2.4199170997564443,13.377016229792002,1.497819540416002,60.291911346666666,342.029594435287,1134.5099277686204,895.5954569015596,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.201724783208,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,174.11293653181616,284.220825981645,46.134933333333336,174.11293653181608,133.15392542070506,40.95901111111111,284.220825981645,0.0,46.134933333333336,0.0,193.678436975571,60.52451155486594,330.35575931497834,440.4743457533044,110.1185864383261,40.959011111111096,13.653003703703698,54.61201481481479,0.8191802222222219,8.987974112782684,0.0,38.430510270182424,232.53376630208308,0.0,634.1527827288754,0.0,0.0,0.0,0.0,0.0,737.0024621488776,2666.926562269403,23.49080479750418,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,179.13807857395676,292.5959875271413,48.027002164955654,179.13807857395665,136.6726228158732,42.465455758083664,292.5959875271413,0.0,48.027002164955654,0.0,198.79654227763376,62.12391946176055,340.62298969209695,454.16398625612925,113.54099656403231,42.46545575808358,14.155151919361192,56.62060767744477,0.8493091151616715,9.258149647463796,0.0,39.55452294862586,239.48204965640537,2.5618854713949304,652.960528533763,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1869.3145098531768,23.484324311662004,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,247.75476944444446,405.6900944444444,66.02634444444445,247.75476944444446,189.04396111111114,58.710808333333325,378.4519452014221,27.238149243022264,66.02634444444445,0.0,274.97303434343434,85.92907323232323,444.4782896458666,592.6377195278221,148.15942988195553,58.71080833333331,19.570269444444435,105.5192270208,1.582788405312,12.558584785347556,0.5447629848604453,54.694892358055554,323.0398010922987,285.82977697456784,867.6107538712565,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1071.7024574369511,23.26981046503496,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,319.05310833333334,522.7908388888889,84.66595555555557,319.05310833333334,243.5127166666667,75.54039166666666,359.812334090311,162.97850479857783,84.66595555555557,0.0,354.20031515151516,110.68759848484848,444.4782896458666,592.6377195278221,148.15942988195553,75.54039166666665,25.18013055555555,263.69902702080003,3.9554854053120003,14.900599674236442,3.2595700959715566,70.42529707305556,376.56811117093514,2059.759246399777,946.8380346793373,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1789.5533046115543,23.063482682354408,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,198.26792817460318,327.1833796296296,52.67664126984127,198.26792817460313,152.48215674603182,45.78577142857142,327.1833796296296,0.0,52.67664126984127,0.0,221.7922279942281,69.31007124819628,379.8600208994709,506.4800278659612,126.6200069664903,45.785771428571366,15.261923809523788,61.04769523809515,0.9157154285714273,10.342267801587301,0.0,43.76578724456348,266.21577249893255,1601.0249540240707,728.2722558601893,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2507.404151786158,23.42100573539895,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,176.68332089562568,292.33720431201544,47.41515555555556,176.68332089562557,135.64908756229246,41.034233333333326,292.33720431201544,0.0,47.41515555555556,0.0,197.30776372697088,61.6586761646784,339.75235986757104,453.0031464900947,113.25078662252368,41.03423333333322,13.67807777777774,54.71231111111096,0.8206846666666643,9.244267684916021,0.0,39.01372729761741,237.66622021417993,1510.7831334284404,650.3109102170656,0.0,0.0,0.0,0.0,756.6812324510637,0.0,3225.2549989607605,23.492266469220354,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,170.9581182731709,282.5634981929543,45.56879365079366,170.95811827317084,131.14180874936153,39.81630952380952,282.5634981929543,0.0,45.56879365079366,0.0,190.75172181725313,59.609913067891604,328.13229184374796,437.5097224583306,109.37743061458265,39.816309523809394,13.272103174603131,53.088412698412526,0.7963261904761879,8.932592882296566,0.0,37.74132290672264,229.7296888365728,959.1818761014168,628.2614442755837,0.0,0.0,0.0,0.0,230.36177714792515,0.0,3443.7953694502316,23.506442183014233,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,179.26894920284076,296.2956740658877,47.25902222222223,179.26894920284064,137.34924920284092,41.9197,296.2956740658877,0.0,47.25902222222223,0.0,199.78072611322315,62.43147691038224,343.5546962881099,458.0729283841465,114.51823209603663,41.919699999999864,13.973233333333287,55.89293333333315,0.8383939999999972,9.361460444198853,0.0,39.56213853353593,240.68493531748692,6.827348357373467,657.8536544973697,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.48533240320247,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,276.97763715864085,453.94226111111107,73.97825974567438,276.97763715864085,210.69179444444444,66.28584271419638,370.5000299001922,83.4422312109189,73.97825974567438,0.0,306.46079191919193,95.76899747474748,444.4782896458666,592.6377195278221,148.15942988195553,66.28584271419639,22.095280904732128,171.8233548298474,2.577350322447711,13.52362811868089,1.668844624218378,61.15054494406192,344.944076270844,393.1610018352061,899.0985114470141,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.195896893328165,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,285.9589388888889,469.51407222222224,76.2504888888889,285.9589388888889,217.81359444444445,68.14534444444445,368.2278007569777,101.28627146524454,76.2504888888889,0.0,316.8197737373738,99.00617929292932,444.4782896458666,592.6377195278221,148.15942988195553,68.14534444444439,22.715114814814797,192.14673072450373,2.882200960867556,13.835064340903113,2.0257254293048907,63.13006319611111,351.7537779168863,549.4577318024047,909.4574932651959,0.0,0.0,0.0,0.0,0.0,634.0195461144814,1180.2559823551403,23.158205724232722,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,218.57725816993465,358.7689320261437,58.36902222222223,218.57725816993448,166.29161372549035,52.285644444444436,358.7689320261437,0.0,58.36902222222223,0.0,241.87871087344053,75.58709714795016,417.13795424836593,556.1839389978212,139.0459847494553,52.28564444444433,17.42854814814811,69.71419259259244,1.0457128888888865,11.346758183006534,0.0,48.256739159803885,292.7108402772528,171.74482024448946,798.0626498712618,0.0,0.0,0.0,0.0,0.0,756.6812324510641,382.64392993891465,23.363092967846462,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,236.54954056847546,387.97817984496123,62.17071111111111,236.54954056847546,179.9685850129199,56.580955555555555,382.3075785347555,5.670601310205747,62.17071111111111,0.0,261.7724872915199,81.80390227859996,444.4782896458666,592.6377195278221,148.15942988195553,56.580955555555605,18.860318518518532,81.11187538427987,1.216678130764198,12.204346493357892,0.11341202620411495,52.19816066392765,314.5562479933279,1001.2546795178756,854.410206819342,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.312484044149112,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,296.3099055555556,487.04728333333327,75.59697777777777,296.3099055555556,226.05877222222227,70.25113333333334,368.8813118680888,118.1659714652445,75.59697777777777,0.0,328.8127595959597,102.7539873737374,444.4782896458666,592.6377195278221,148.15942988195553,70.25113333333333,23.417044444444443,211.83414924302227,3.177512238645334,14.185728563125334,2.36331942930489,65.32474672833335,359.3817686595463,1218.3359353262128,921.4504791237819,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.140622780429897,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,308.30775000000006,506.9562166666666,78.09120000000001,308.30775000000006,235.46356111111112,72.8441888888889,366.3870896458666,140.5691270208,78.09120000000001,0.0,342.49245252525253,107.02889141414141,444.4782896458666,592.6377195278221,148.15942988195553,72.8441888888889,24.281396296296297,237.69471220598518,3.5654206830897777,14.583907229791997,2.8113825404160004,67.954782975,368.385211020691,1461.7523850694054,935.1301720530746,0.0,0.0,0.0,0.0,200.01200738204756,0.0,572.3919807518192,23.098913407362286,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,203.59426911491133,334.33928289297705,57.75939641577061,203.59426911491119,154.56126230487556,49.03300681003584,334.33928289297705,0.0,57.75939641577061,0.0,224.81638153436444,70.25511922948888,392.09867930874765,522.7982390783302,130.69955976958255,49.0330068100358,16.344335603345264,65.37734241338106,0.9806601362007158,10.607772450947017,0.0,45.03871931487444,273.92616650443887,1626.3003473791618,747.6146206126946,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.401303359849393,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,202.12662411616162,332.56090441919184,56.650533333333335,202.12662411616154,154.0196018939396,48.10702222222222,332.56090441919184,0.0,56.650533333333335,0.0,224.02851184573035,70.00890995179074,389.21143775252517,518.9485836700335,129.73714591750837,48.107022222222014,16.035674074074002,64.14269629629601,0.9621404444444401,10.543332465909089,0.0,44.69569870695705,271.9829015606837,863.3209634293706,742.9770955157638,0.0,0.0,0.0,0.0,0.0,0.0,1818.3456242881207,23.404871489658998,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,200.6733432933991,329.1636158327461,55.925111111111114,200.67334329339909,152.50978773784368,48.16355555555555,329.1636158327461,0.0,55.925111111111114,0.0,221.83241852777266,69.32263078992895,385.0887269438572,513.4516359251429,128.36290898128573,48.163555555555405,16.054518518518467,64.21807407407387,0.963271111111108,10.434159586093493,0.0,44.36590890624382,269.5033978931816,855.2654681304379,735.2840544529156,0.0,0.0,0.0,0.0,0.0,0.0,1818.3456242881207,23.410092321817952,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,202.26000612520554,331.5550661439981,56.21857777777778,202.26000612520536,153.4703061252057,48.789699999999996,331.5550661439981,0.0,56.21857777777778,0.0,223.22953618211739,69.75923005691169,387.77364392177594,517.0315252290345,129.25788130725863,48.78969999999987,16.26323333333329,65.05293333333316,0.9757939999999974,10.508837762097723,0.0,44.7127556200675,271.47773207966884,1061.5233895086978,740.2610614111519,0.0,0.0,0.0,0.0,200.01200738204767,0.0,2008.0936751010254,23.407066576325153,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,205.54175850406057,336.19857354651157,57.31928888888889,205.5417585040604,155.65449183739392,49.88726666666666,336.19857354651157,0.0,57.31928888888889,0.0,226.4065335816639,70.75204174426997,393.5178624354005,524.6904832472006,131.17262081180016,49.88726666666665,16.62908888888888,66.51635555555552,0.9977453333333328,10.659150095284238,0.0,45.443234947873265,275.6538818214499,1631.3947352119749,751.0970168288645,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2725.9445222756285,23.397405451137278,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,205.2795618334508,336.04499612990367,57.41288888888889,205.27956183345066,155.50272850011754,49.776833333333336,336.04499612990367,0.0,57.41288888888889,0.0,226.18578690926188,70.68305840914434,393.4578850187926,524.6105133583901,131.15262833959753,49.77683333333326,16.592277777777753,66.36911111111101,0.9955366666666651,10.655478772786,0.0,45.38968391936396,275.46866388533624,874.2061107375796,750.796300267652,0.0,0.0,0.0,0.0,0.0,0.0,2725.9445222756285,23.396198510736824,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,201.4891366073526,331.32030023197086,56.174,201.4891366073525,153.36063660735277,48.128499999999995,331.32030023197086,0.0,56.174,0.0,223.07001688342223,69.70938027606945,387.4943002319708,516.659066975961,129.16476674399024,48.12849999999989,16.042833333333295,64.17133333333318,0.9625699999999977,10.501349006959124,0.0,44.546839492991225,270.9277388533433,1616.592408143731,739.7290838593832,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.398111014729285,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,202.60356425005875,333.15070917606295,55.77142222222223,202.60356425005864,154.50748647228107,48.09607777777778,333.15070917606295,0.0,55.77142222222223,0.0,224.73816214149974,70.23067566921867,388.92213139828516,518.5628418643802,129.64071046609504,48.09607777777768,16.032025925925893,64.12810370370357,0.9619215555555536,10.55223549750411,0.0,44.77432436912641,272.1918934834257,863.7175891317696,743.3010040058799,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.39180588212586,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,199.50038888888892,328.7551555555555,54.3264,199.50038888888875,152.4643444444446,47.036044444444435,328.7551555555555,0.0,54.3264,0.0,221.76631919191942,69.30197474747482,383.0815555555555,510.77540740740733,127.69385185185183,47.03604444444434,15.678681481481448,62.71472592592579,0.9407208888888868,10.405918666666667,0.0,44.07288270555553,268.0940303419192,850.6759747863636,732.5417265993267,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.398611364929945,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,194.74890555555558,321.0220611111111,52.87053333333334,194.74890555555552,148.7716055555557,45.9773,321.0220611111111,0.0,52.87053333333334,0.0,216.39506262626284,67.62345707070713,373.89259444444446,498.52345925925925,124.63086481481481,45.9772999999999,15.325766666666633,61.30306666666653,0.919545999999998,10.159367166666666,0.0,43.01891025055554,261.6779119694108,830.3194119694107,714.9185218855221,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.40689839616817,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
