timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,193.3667,319.3603777777778,51.487644444444456,193.3666999999999,148.00362222222242,45.363077777777775,319.3603777777778,0.0,51.487644444444456,0.0,215.27799595959624,67.27437373737382,370.84802222222226,494.46402962962964,123.61600740740741,45.36307777777762,15.121025925925872,60.48410370370349,0.9072615555555523,10.095687777777778,0.0,42.68688636777775,259.7012427718182,67.23473254297619,709.7420255892259,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.405495242445788,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,199.31738333333337,328.4736388888889,53.550088888888894,199.31738333333328,152.18669444444456,47.13068888888888,328.4736388888889,0.0,53.550088888888894,0.0,221.36246464646482,69.17577020202026,382.0237277777778,509.36497037037043,127.34124259259261,47.13068888888881,15.710229629629604,62.840918518518414,0.9426137777777762,10.389710055555557,0.0,44.01320217388887,267.5727684314647,92.23264709151158,730.7274350168352,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.395700766060376,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,193.87900000000002,319.66666666666663,52.354000000000006,193.87899999999985,148.1862222222223,45.69277777777778,319.66666666666663,0.0,52.354000000000006,0.0,215.5435959595961,67.35737373737378,372.0206666666666,496.02755555555547,124.00688888888887,45.692777777777735,15.230925925925911,60.923703703703644,0.9138555555555546,10.113539999999999,0.0,42.819323299999965,260.44190740774405,69.66034162334654,711.5711515151515,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.41016215069659,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,194.4503611111111,318.62471666666664,52.5352,194.45036111111102,147.891838888889,46.55852222222221,318.62471666666664,0.0,52.5352,0.0,215.1154020202022,67.22356313131318,371.1599166666666,494.8798888888888,123.7199722222222,46.55852222222214,15.519507407407378,62.07802962962951,0.9311704444444426,10.0840935,0.0,42.94622496944442,260.4245316748316,1582.7160419036736,709.995290909091,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1768.8100593761578,23.42014024536808,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,199.16580555555558,325.22245,54.956799999999994,199.16580555555547,150.9803833333335,48.18542222222222,325.22245,0.0,54.956799999999994,0.0,219.60783030303054,68.62744696969705,380.17924999999997,506.9056666666666,126.72641666666665,48.18542222222209,16.06180740740736,64.24722962962944,0.9637084444444416,10.3062415,0.0,44.0180878472222,266.7037088354377,1098.2758418746812,726.5134969696971,0.0,0.0,0.0,0.0,252.22707748368794,0.0,2008.0936751010254,23.416272864764714,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,202.28816666666668,330.2816222222222,56.735822222222225,202.28816666666657,153.22782222222241,49.06034444444444,330.2816222222222,0.0,56.735822222222225,0.0,222.8768323232326,69.64901010101019,387.01744444444444,516.0232592592592,129.0058148148148,49.0603444444443,16.353448148148097,65.41379259259239,0.9812068888888857,10.47580688888889,0.0,44.73248050555553,271.1977673473064,1617.1846109094818,738.9000915824919,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2725.9445222756285,23.403323109055,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,199.21279444444448,323.1849833333333,56.67577777777778,199.21279444444428,150.6469611111112,48.56583333333334,323.1849833333333,0.0,56.67577777777778,0.0,219.12285252525268,68.47589141414146,379.8607611111111,506.4810148148148,126.6202537037037,48.565833333333245,16.18861111111108,64.75444444444432,0.9713166666666647,10.262307277777778,0.0,44.07368228388886,266.5920624572895,1602.346850463909,725.6038673400675,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.422114214707285,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,199.16728333333336,323.1640611111111,56.958711111111114,199.1672833333333,150.28766111111125,48.87962222222222,323.1640611111111,0.0,56.958711111111114,0.0,218.60023434343455,68.3125732323233,380.12277222222224,506.83036296296297,126.70759074074074,48.87962222222211,16.29320740740737,65.17282962962948,0.9775924444444422,10.264508944444444,0.0,44.071454292777766,266.6269270621381,845.9169826176936,725.4305973063975,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.430401804799637,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,202.83679444444448,329.66675,58.10373333333334,202.83679444444434,153.3764166666668,49.46037777777777,329.66675,0.0,58.10373333333334,0.0,223.0929696969699,69.71655303030309,387.77048333333335,517.0273111111111,129.25682777777777,49.46037777777764,16.486792592592543,65.94717037037017,0.9892075555555526,10.471039833333332,0.0,44.88597190611109,271.80639269567337,105.73243802238699,740.120280808081,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.422644691495,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,198.79492222222223,324.3339555555555,57.43751111111112,198.79492222222217,150.63932222222232,48.1556,324.3339555555555,0.0,57.43751111111112,0.0,219.11174141414156,68.47241919191924,381.77146666666664,509.02862222222217,127.25715555555554,48.15559999999991,16.051866666666633,64.20746666666653,0.963111999999998,10.304393777777776,0.0,44.004568923333316,267.0535161152525,90.93867255307725,728.1403636363638,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.433053250210754,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,195.32227222222224,319.54459444444444,56.71168888888889,195.3222722222221,148.3168500000001,47.00542222222222,319.54459444444444,0.0,56.71168888888889,0.0,215.73360000000017,67.41675000000005,376.25628333333333,501.67504444444444,125.41876111111111,47.00542222222214,15.668474074074044,62.67389629629618,0.9401084444444426,10.153454722222222,0.0,43.24322932944442,262.8407776812963,77.73810078578776,717.4086444444446,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.43522023012775,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,194.6916388888889,317.97301666666664,56.761066666666665,194.6916388888888,147.3906500000001,47.30098888888888,317.97301666666664,0.0,56.761066666666665,0.0,214.38640000000015,66.99575000000004,374.7340833333333,499.64544444444437,124.91136111111109,47.30098888888881,15.76699629629627,63.06798518518508,0.9460197777777761,10.106801166666665,0.0,43.109771497222205,261.8366998490741,197.24287595681471,714.0318444444445,0.0,0.0,0.0,0.0,0.0,634.0195461144814,382.64392993891465,23.44413676901469,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,195.85272222222224,319.16383333333334,57.06911111111111,195.85272222222216,148.22983333333346,47.62288888888889,319.16383333333334,0.0,57.06911111111111,0.0,215.60703030303048,67.37719696969702,376.23294444444446,501.64392592592594,125.41098148148149,47.62288888888878,15.87429629629626,63.49718518518504,0.9524577777777755,10.145606111111112,0.0,43.366058183333315,263.12659681969694,835.2122634863636,717.2509562289564,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.446859500955746,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,200.45405555555558,325.6001777777778,58.272266666666674,200.45405555555547,151.6598777777779,48.79417777777777,325.6001777777778,0.0,58.272266666666674,0.0,220.59618585858604,68.93630808080813,383.87244444444445,511.8299259259259,127.95748148148148,48.79417777777766,16.264725925925887,65.05890370370355,0.9758835555555532,10.350728,0.0,44.38124673888886,268.86637378265993,1609.874106233724,732.4261117845119,0.0,0.0,0.0,0.0,756.681232451064,0.0,1100.4947771135176,23.438648338962967,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,173.65083696880856,280.4595446556608,49.10667155332634,173.65083696880845,130.45474206924496,43.19609489956368,280.4595446556608,0.0,49.10667155332634,0.0,189.75235210071995,59.29761003147498,329.56621620898716,439.42162161198286,109.85540540299571,43.196094899563604,14.398698299854534,57.594793199418135,0.863921897991272,8.904853055203088,0.0,38.410510656397506,231.73099934391706,734.9480525217127,629.1739737127028,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.50285929422406,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,178.61797382769817,283.9962600517411,46.088263984790046,178.61797382769802,131.98459556877063,46.63337825892759,283.9962600517411,0.0,46.088263984790046,0.0,191.97759355457546,59.992997985804834,330.08452403653115,440.11269871537485,110.02817467884371,46.63337825892751,15.544459419642502,62.17783767857001,0.9326675651785501,8.980770441400134,0.0,39.392000002576,234.87107009344572,1500.2548004087394,632.0902922699503,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1100.4947771135176,23.496251546656566,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,182.37746997787133,288.5731357716491,47.404574596719684,182.37746997787124,134.12479214524626,48.25267783262514,288.5731357716491,0.0,47.404574596719684,0.0,195.09060675672183,60.96581461147557,335.9777103683688,447.97028049115835,111.99257012278959,48.25267783262507,16.084225944208356,64.33690377683342,0.9650535566525014,9.131239819116669,0.0,40.23028656108415,239.36919061532683,1514.405603412631,643.0608872478801,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.491814398438798,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,184.2137384385742,291.9595669282264,49.51021999936606,184.21373843857407,135.6067068179533,48.60703162062103,291.9595669282264,0.0,49.51021999936606,0.0,197.24611900793207,61.63941218997877,341.4697869275925,455.29304923679,113.8232623091975,48.607031620620944,16.202343873540315,64.80937549416126,0.9721406324124189,9.253889207840455,0.0,40.67849673430648,242.56954494727592,768.2530703134425,652.5391682447221,0.0,0.0,0.0,0.0,0.0,0.0,1818.3456242881207,23.476940919894425,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,187.66070861701021,294.56924789121683,52.69881015986557,187.66070861701004,136.7470772423498,50.913631374660504,294.56924789121683,0.0,52.69881015986557,0.0,198.9048396252361,62.157762382886276,347.2680580510824,463.02407740144315,115.75601935036079,50.91363137466038,16.971210458220128,67.88484183288051,1.0182726274932077,9.364065538335161,0.0,41.499611900691484,246.76694225798704,1538.3769413771438,661.9289170266793,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2536.196471462724,23.469693707423886,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,189.61893953684674,297.5353063259765,53.24347603916597,189.61893953684665,138.00730373204746,51.611635804799384,297.5353063259765,0.0,53.24347603916597,0.0,200.73789633752358,62.73059260547612,350.7787823651424,467.70504315352315,116.92626078838079,51.61163580479919,17.20387860159973,68.81551440639892,1.0322327160959837,9.458493950170952,0.0,41.93251949406203,249.2839781557856,1546.362932508839,668.4429394910467,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3254.0473186373274,23.46347310427971,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,190.22996142005323,297.8665277508917,53.10918613490325,190.2299614200532,138.06376231486772,52.1661991051856,297.8665277508917,0.0,53.10918613490325,0.0,200.82001791253487,62.75625559766715,350.97571388579496,467.9676185143933,116.99190462859832,52.16619910518554,17.388733035061847,69.55493214024739,1.0433239821037108,9.467087693875783,0.0,42.0595361880403,249.70684112534713,990.924523813243,668.7876364269282,0.0,0.0,0.0,0.0,200.01200738204767,0.0,3443.7953694502316,23.471669258015464,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,193.63494178897335,306.01121027471504,54.05839593824028,193.63494178897324,141.56676571273277,52.068176076240675,306.01121027471504,0.0,54.05839593824028,0.0,205.91529558215677,64.348529869424,360.0696062129553,480.09280828394037,120.02320207098509,52.06817607624055,17.356058692080182,69.42423476832073,1.041363521524811,9.720920267623853,0.0,42.81233455266695,255.30240897430488,809.0069569762334,686.0081038660971,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.458747686391934,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,191.4339376088336,302.92360864893067,53.088721472458396,191.43393760883356,140.1294481216771,51.304489487156616,302.92360864893067,0.0,53.088721472458396,0.0,203.82465181334848,63.6952036916714,356.0123301213891,474.68310682851876,118.67077670712969,51.3044894871565,17.101496495718834,68.40598598287534,1.02608978974313,9.618595474192505,0.0,42.316283586027865,252.42844574448344,799.874713474706,678.5077586418672,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.466583643787526,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,189.17306058243136,298.5464063173653,52.865176730616895,189.17306058243133,138.299048676764,50.87401190566749,298.5464063173653,0.0,52.865176730616895,0.0,201.16225262074764,62.863203943983635,351.4115830479822,468.5487773973096,117.1371943493274,50.87401190566737,16.95800396855579,67.83201587422316,1.0174802381133474,9.485043956827129,0.0,41.82721022982691,249.2881366866342,789.8727803170477,669.7110300180573,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.457822427265466,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,197.97604845324815,312.3171522362925,56.57445959211836,197.97604845324804,144.88163309568216,53.094415357566106,312.3171522362925,0.0,56.57445959211836,0.0,210.73692086644678,65.85528777076462,368.8916118284109,491.85548243788116,122.96387060947029,53.09441535756599,17.698138452521995,70.79255381008798,1.0618883071513197,9.93525916300996,0.0,43.80670473365024,261.32114903656844,71.50757686716327,702.592403304328,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.432532663915822,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,197.11258654283807,311.3676730008966,56.05025182378692,197.11258654283796,144.51368672938727,52.59889981345085,311.3676730008966,0.0,56.05025182378692,0.0,210.20172615183603,65.68803942244875,367.41792482468355,489.8905664329114,122.47264160822785,52.598899813450856,17.53296660448362,70.13186641793448,1.051977996269017,9.901532708264767,0.0,43.60829141753482,260.2554497572288,68.10472867368617,700.0922925847474,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.43468916994795,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,189.14262004163155,297.7401089502198,53.48155795901684,189.14262004163146,138.31919511516853,50.823424926463154,297.7401089502198,0.0,53.48155795901684,0.0,201.19155653115422,62.872361415985694,351.22166690923666,468.2955558789822,117.07388896974555,50.82342492646305,16.94114164215435,67.7645665686174,1.016468498529261,9.467018848096764,0.0,41.837039188810586,249.2079185633222,32.890973063126125,669.4871124101364,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.455934460407576,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,184.8272457953492,291.4623553540698,51.69085223913092,184.8272457953491,135.14917877425088,49.6780670210984,291.4623553540698,0.0,51.69085223913092,0.0,196.58062367163765,61.43144489738677,343.1532075932008,457.53761012426776,114.38440253106694,49.67806702109834,16.559355673699446,66.23742269479779,0.9935613404219668,9.260779183013405,0.0,40.86739001080307,243.4969336363916,1528.1586194760057,654.1182337959054,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1768.8100593761578,23.468398041049465,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,185.266478996849,293.62735323098855,52.11410135592933,185.26647899684886,136.07741766390615,49.18906133294292,293.62735323098855,0.0,52.11410135592933,0.0,197.93078932931803,61.853371665411885,345.7414545869179,460.9886061158905,115.24715152897262,49.189061332942856,16.39635377764762,65.58541511059047,0.983781226658857,9.32996161048895,0.0,40.972470247558725,244.78309005673867,1532.4722560915695,658.9193954452085,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2486.660906550761,23.462811849708835,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,195.65214444444445,320.1126444444444,52.00626666666667,195.65214444444436,149.17168888888898,46.48045555555555,320.1126444444444,0.0,52.00626666666667,0.0,216.97700202020215,67.80531313131317,372.11891111111106,496.15854814814804,124.03963703703701,46.480455555555466,15.493485185185154,61.973940740740616,0.9296091111111092,10.123441999999999,0.0,43.18902933444442,261.58051579909085,1081.5786488383342,713.1355501683502,0.0,0.0,0.0,0.0,252.22707748368794,0.0,2725.9445222756285,23.401530005475703,0.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,200.17858888888892,326.3288777777778,54.00764444444445,200.17858888888873,152.1189000000001,48.05968888888888,326.3288777777778,0.0,54.00764444444445,0.0,221.2638545454547,69.1449545454546,380.33652222222224,507.115362962963,126.77884074074075,48.059688888888786,16.01989629629626,64.07958518518504,0.9611937777777756,10.329942777777777,0.0,44.2093670233333,267.44419516138043,1604.6405387235554,728.3792175084177,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.402914615590298,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,200.21102777777782,326.1965388888888,53.4844888888889,200.21102777777767,151.86307222222234,48.347955555555544,326.1965388888888,0.0,53.4844888888889,0.0,220.8917414141416,69.02866919191925,379.68102777777773,506.2413703703703,126.56034259259258,48.347955555555444,16.115985185185146,64.46394074074058,0.9669591111111087,10.320741055555555,0.0,44.20243559166664,267.1951327280303,847.0871882835858,727.1331117845119,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.403110097189078,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,198.87521666666666,324.3317388888889,53.66315555555556,198.87521666666655,151.1028166666668,47.7724,324.3317388888889,0.0,53.66315555555556,0.0,219.78591515151535,68.68309848484854,377.9948944444445,503.99319259259266,125.99829814814817,47.77239999999986,15.924133333333288,63.69653333333315,0.9554479999999972,10.266583722222224,0.0,43.92170742388886,265.7492691124411,208.59983410907057,723.779107744108,0.0,0.0,0.0,0.0,0.0,634.0195461144816,2775.4800871875914,23.40559277279385,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,198.38273333333336,323.8728111111111,55.23528888888889,198.38273333333322,150.6180222222223,47.76471111111111,323.8728111111111,0.0,55.23528888888889,0.0,219.0807595959597,68.46273737373741,379.1081,505.4774666666666,126.36936666666665,47.76471111111107,15.921570370370356,63.68628148148142,0.9552942222222213,10.268537222222221,0.0,43.85812526888886,265.8356311241077,86.64523200637689,724.5582262626262,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1977.868034771366,23.40042842952962,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,196.37316111111113,321.1377944444444,54.771155555555566,196.37316111111102,149.41409444444452,46.95906666666666,321.1377944444444,0.0,54.771155555555566,0.0,217.32959191919204,67.91549747474751,375.90895,501.2119333333333,125.30298333333333,46.959066666666615,15.653022222222205,62.61208888888882,0.9391813333333323,10.181845388888888,0.0,43.416380151666644,263.4089099041919,79.00978856423887,718.5415252525254,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1180.2559823551403,23.402605595632032,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,194.73531666666668,318.77615,53.66031111111111,194.73531666666656,148.74768333333347,45.98763333333333,318.77615,0.0,53.66031111111111,0.0,216.36026666666686,67.61258333333339,372.4364611111111,496.5819481481481,124.14548703703703,45.98763333333321,15.329211111111068,61.31684444444427,0.919752666666664,10.09988761111111,0.0,43.036935416111085,261.14385717537033,71.63440250208396,712.942214814815,0.0,0.0,0.0,0.0,0.0,756.6812324510641,382.64392993891465,23.40673404742561,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,193.49263333333334,316.1591222222222,51.510355555555556,193.49263333333323,147.84732222222232,45.645311111111106,316.1591222222222,0.0,51.510355555555556,0.0,215.05065050505064,67.20332828282832,367.6694777777778,490.22597037037036,122.55649259259259,45.64531111111103,15.215103703703676,60.8604148148147,0.9129062222222205,9.999877222222223,0.0,42.714400165555524,258.6021081891245,819.7642193002356,705.276620875421,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.423973468281204,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,192.84529463838686,316.0665597657169,51.559044375055244,192.84529463838678,147.33561575708774,45.509678881299166,316.0665597657169,0.0,51.559044375055244,0.0,214.3063501921276,66.97073443503987,367.6256041407721,490.16747218769615,122.54186804692404,45.50967888129912,15.16989296043304,60.67957184173216,0.9101935776259824,9.997587236722058,0.0,42.577354140162214,258.1676303969072,818.6385291760662,704.4738223798238,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.42536621712544,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,178.45475555555555,290.02005925925926,58.04681481481482,178.45475555555544,133.65986666666677,44.794888888888885,290.02005925925926,0.0,58.04681481481482,0.0,194.41435151515168,60.7544848484849,348.06687407407406,464.08916543209875,116.02229135802469,44.79488888888878,14.931629629629592,59.72651851851837,0.8958977777777755,9.281069925925927,0.0,39.67402185481478,241.55939539465766,768.0810250242873,658.5035169472504,0.0,0.0,0.0,0.0,0.0,0.0,1100.4947771135176,23.48628927953137,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,175.63523333333333,284.7604407407407,57.86314074074074,175.63523333333325,131.4782629629631,44.15697037037037,284.7604407407407,0.0,57.86314074074074,0.0,191.24110976430998,59.76284680134687,342.62358148148144,456.83144197530856,114.20786049382714,44.15697037037026,14.718990123456752,58.87596049382701,0.8831394074074052,9.121444629629629,0.0,39.06662259296294,237.76090404863072,1512.7009513145097,648.0725517396186,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.49425200406938,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,174.91010000000003,283.6212037037037,57.232474074074084,174.91009999999991,130.81564814814826,44.094451851851844,283.6212037037037,0.0,57.232474074074084,0.0,190.27730639730655,59.4616582491583,340.8536777777778,454.4715703703704,113.6178925925926,44.0944518518518,14.698150617283932,58.79260246913573,0.8818890370370359,9.080960851851852,0.0,38.89494893296294,236.63550028088665,1509.0805105097286,644.748876767677,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2536.196471462724,23.49630970381747,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,174.50942962962964,282.33597777777777,57.507999999999996,174.50942962962952,130.349651851852,44.15977777777777,282.33597777777777,0.0,57.507999999999996,0.0,189.59949360269383,59.249841750841824,339.8439777777777,453.1253037037036,113.2813259259259,44.15977777777766,14.719925925925887,58.87970370370355,0.8831955555555532,9.04515933333333,0.0,38.81662711185183,235.99607560343432,1507.0307154619059,642.7247973063975,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3254.047318637327,23.497271816461023,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,174.04095555555557,281.4356222222222,57.48438518518519,174.04095555555543,130.10034074074082,43.940614814814815,281.4356222222222,0.0,57.48438518518519,0.0,189.23685925925938,59.13651851851856,338.92000740740735,451.89334320987643,112.97333580246911,43.94061481481475,14.64687160493825,58.587486419753,0.878812296296295,9.017912518518518,0.0,38.7158884096296,235.36933915037034,748.3303021133333,641.1302024691358,0.0,0.0,0.0,0.0,0.0,0.0,3254.047318637327,23.499937128809954,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,173.59142222222223,280.69108148148143,57.94542222222223,173.59142222222212,129.47173333333348,44.11968888888889,280.69108148148143,0.0,57.94542222222223,0.0,188.32252121212142,58.85078787878794,338.6365037037037,451.5153382716049,112.87883456790122,44.11968888888876,14.70656296296292,58.82625185185168,0.8823937777777752,9.000186666666666,0.0,38.632040617777754,234.9508064718743,747.1787323978002,639.8378594837263,0.0,0.0,0.0,0.0,0.0,0.0,3254.047318637327,23.50034971254295,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,172.4574851851852,278.7582777777777,57.94794074074075,172.4574851851851,128.87820370370378,43.57928148148148,278.7582777777777,0.0,57.94794074074075,0.0,187.4592053872055,58.58100168350171,336.7062185185185,448.94162469135796,112.23540617283949,43.57928148148142,14.526427160493805,58.10570864197522,0.8715856296296283,8.942227740740739,0.0,38.38978501370368,233.54643340090908,942.7221444866602,636.4008300785634,0.0,0.0,0.0,0.0,200.01200738204767,0.0,3443.7953694502316,23.504831810130604,0.0,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,174.0827962962963,281.47168518518515,58.28859259259259,174.08279629629624,130.15868518518528,43.92411111111111,281.47168518518515,0.0,58.28859259259259,0.0,189.32172390572404,59.163038720538765,339.76027777777773,453.01370370370364,113.25342592592591,43.92411111111102,14.641370370370339,58.565481481481356,0.8784822222222203,9.027036481481481,0.0,38.7461412722222,235.7094949927609,749.5525690668351,642.3354276094277,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.495604508436042,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,175.9319150997151,284.4536512820512,59.1394962962963,175.93191509971496,131.47115213675224,44.46076296296295,284.4536512820512,0.0,59.1394962962963,0.0,191.2307667443669,59.75961460761465,343.5931475783476,458.12419677113013,114.53104919278253,44.46076296296289,14.82025432098763,59.28101728395052,0.8892152592592577,9.125004501424502,0.0,39.163846908660936,238.2889847907295,757.8140474687922,649.354963515497,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.495829839856807,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,175.57908757467146,283.3756216248506,59.58557037037038,175.5790875746713,130.93117646356043,44.647911111111114,283.3756216248506,0.0,59.58557037037038,0.0,190.44534758336064,59.5141711198002,342.961191995221,457.2815893269613,114.32039733174032,44.64791111111103,14.882637037037009,59.530548148148036,0.8929582222222205,9.097124352449223,0.0,39.10026862952207,237.80755669277104,756.3478362626635,647.7269369103219,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.496723450369732,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,174.02864814814816,280.31829259259257,59.28583703703704,174.02864814814805,129.9238185185186,44.10482962962963,280.31829259259257,0.0,59.28583703703704,0.0,188.98009966329982,59.056281144781195,339.6041296296296,452.80550617283944,113.20137654320986,44.10482962962956,14.701609876543188,58.80643950617275,0.8820965925925912,9.002407148148148,0.0,38.76099679074072,235.60476809601568,169.2493026900271,641.7856058361392,0.0,0.0,0.0,0.0,0.0,579.9882431837664,2832.4340812567884,23.502747869400714,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,172.92356228956228,279.09266015712683,57.88391111111111,172.92356228956217,129.2102511784513,43.7133111111111,279.09266015712683,0.0,57.88391111111111,0.0,187.9421835322928,58.7319323538415,336.97657126823793,449.3020950243172,112.3255237560793,43.71331111111101,14.57110370370367,58.28441481481468,0.8742662222222202,8.951618915824916,0.0,38.48768890572388,233.94213385739548,0.0,637.24427855661,0.0,0.0,0.0,0.0,0.0,743.8422674151957,2048.3554862780993,23.497093049157815,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,166.61898148148148,270.17772962962965,56.3026962962963,166.61898148148137,124.92282592592602,41.69615555555555,270.17772962962965,0.0,56.3026962962963,0.0,181.70592861952875,56.783102693602736,326.48042592592594,435.3072345679012,108.8268086419753,41.69615555555549,13.898718518518496,55.594874074073985,0.8339231111111097,8.668358851851853,0.0,37.09849779444442,226.1094096115039,0.0,617.01316318743,0.0,0.0,0.0,0.0,0.0,719.2088170189114,1290.2428279264223,23.511469604774653,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,168.90071481481482,273.7519296296296,54.74435555555556,168.9007148148147,126.20566296296312,42.69505185185185,273.7519296296296,0.0,54.74435555555556,0.0,183.5718734006736,57.36621043771051,328.49628518518523,437.99504691358027,109.49876172839507,42.695051851851716,14.231683950617239,56.926735802468954,0.8539010370370342,8.760001444444445,0.0,37.54480817814812,228.25536677635242,1482.3335992274165,621.5669203142538,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2008.0936751010254,23.509625957047444,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,172.73091102497847,279.6322925925926,54.21226666666668,172.73091102497835,128.60385555555567,44.1270554694229,279.6322925925926,0.0,54.21226666666668,0.0,187.0601535353537,58.45629797979803,333.84455925925926,445.12607901234566,111.28151975308641,44.1270554694228,14.7090184898076,58.8360739592304,0.882541109388456,8.931091444444444,0.0,38.34922075270454,232.60968952922946,1495.8663922645314,632.1862325476993,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2725.9445222756285,23.50125098401814,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,175.15497037037036,284.081,54.6949925925926,175.1549703703702,130.60659259259276,44.54837777777777,284.081,0.0,54.6949925925926,0.0,189.97322558922585,59.36663299663308,338.7759925925926,451.70132345679013,112.92533086419753,44.54837777777763,14.84945925925921,59.39783703703684,0.8909675555555525,9.069379925925926,0.0,38.880034471851815,235.98180507342312,1506.59400048745,641.674549046016,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3443.7953694502316,23.483991199204425,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,175.842262962963,284.73420370370366,55.00497777777778,175.84226296296285,130.72301851851864,45.11924444444445,284.73420370370366,0.0,55.00497777777778,0.0,190.14257239057258,59.41955387205393,339.7391814814814,452.98557530864184,113.24639382716046,45.11924444444435,15.039748148148115,60.15899259259246,0.9023848888888869,9.092075888888887,0.0,39.03512350629627,236.73528013143658,0.0,643.1281476992144,0.0,0.0,0.0,0.0,0.0,752.316724575881,2650.783912284446,23.481300199740115,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,175.8938138888889,284.89228055555554,54.8124888888889,175.8938138888888,130.82585833333346,45.06795555555554,284.89228055555554,0.0,54.8124888888889,0.0,190.29215757575776,59.4662992424243,339.7047694444444,452.93969259259256,113.23492314814814,45.067955555555415,15.022651851851805,60.09060740740722,0.9013591111111082,9.094893305555555,0.0,39.04103898361109,236.761165642702,752.3597489760352,643.2318501683503,0.0,0.0,0.0,0.0,0.0,0.0,2650.783912284446,23.476983990844055,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,190.72727222222224,307.7817166666667,61.763955555555555,190.72727222222215,141.0337833333335,49.69348888888889,307.7817166666667,0.0,61.763955555555555,0.0,205.14004848484873,64.10626515151523,369.54567222222227,492.727562962963,123.18189074074076,49.69348888888874,16.564496296296245,66.25798518518498,0.9938697777777746,9.851091055555557,0.0,42.39516289611109,257.0927759179966,60.68448791137689,697.8676114478118,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1853.1718598682205,23.451888783940515,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,189.42925555555559,305.63275555555555,61.32048888888889,189.42925555555547,139.98824444444458,49.4410111111111,305.63275555555555,0.0,61.32048888888889,0.0,203.61926464646484,63.63102020202027,366.9532444444444,489.2709925925925,122.31774814814813,49.44101111111101,16.480337037037003,65.92134814814801,0.9888202222222202,9.782187555555556,0.0,42.10602486777775,255.30613803276094,811.6886380327608,692.8902572390573,0.0,0.0,0.0,0.0,0.0,0.0,1853.1718598682205,23.46004583335483,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,178.84307777777778,287.22493333333335,48.79315555555556,178.8430777777777,132.13273333333345,46.710344444444445,287.22493333333335,0.0,48.79315555555556,0.0,192.19306666666685,60.06033333333339,336.0180888888889,448.0241185185185,112.00602962962962,46.71034444444436,15.570114814814787,62.280459259259146,0.9342068888888871,9.104679555555556,0.0,39.51178434333331,237.18714856555556,0.0,640.2171851851854,0.0,0.0,0.0,0.0,0.0,752.0483152322222,1060.4433309928459,23.4854741926048,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,173.5507777777778,281.42442222222223,45.36279999999999,173.55077777777768,129.593188888889,43.957588888888885,281.42442222222223,0.0,45.36279999999999,0.0,188.499183838384,58.905994949494996,326.7872222222222,435.71629629629626,108.92907407407407,43.95758888888881,14.652529629629601,58.610118518518405,0.8791517777777761,8.896360666666666,0.0,38.28991541111109,230.5530265087542,87.87405530024785,624.2154801346803,0.0,0.0,0.0,0.0,0.0,643.0169712085063,382.64392993891465,23.4926953466935,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,171.56068647369898,279.16020347944095,44.909065736065735,171.5606864736989,128.65122218385977,42.90946428983929,279.16020347944095,0.0,44.909065736065735,0.0,187.12905044925057,58.477828265390805,324.06926921550667,432.0923589540089,108.02308973850222,42.90946428983921,14.303154763279736,57.21261905311894,0.8581892857967841,8.823896761743885,0.0,37.852608941435186,228.33876775614863,723.9687234453544,619.2214094032595,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.494988656340315,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,170.06671111111112,278.7673,44.30737777777778,170.06671111111103,128.520088888889,41.546622222222226,278.7673,0.0,44.30737777777778,0.0,186.9383111111113,58.418222222222276,323.07467777777777,430.766237037037,107.69155925925925,41.54662222222211,13.848874074074036,55.395496296296145,0.8309324444444421,8.806092777777778,0.0,37.51740167555553,227.1130824533333,1476.9357037932864,617.7045481481483,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1100.4947771135176,23.501840413375355,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,183.22492592592593,300.4999407407407,41.873540740740744,183.22492592592582,140.84554074074086,42.379385185185185,300.4999407407407,0.0,41.873540740740744,0.0,204.86624107744126,64.0207003367004,342.37348148148146,456.4979753086419,114.12449382716048,42.37938518518507,14.126461728395023,56.50584691358009,0.8475877037037014,9.433733629629629,0.0,40.264815499999976,242.81779272558921,768.4162001329964,661.3642163860832,0.0,0.0,0.0,0.0,0.0,0.0,1100.4947771135176,23.506083291687794,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,177.87195998829694,291.6417011465095,40.036992447173844,177.8719599882968,136.60056672621886,41.271393262078135,291.6417011465095,0.0,40.036992447173844,0.0,198.69173341995472,62.09116669373585,331.6786935936833,442.23825812491106,110.55956453122776,41.27139326207811,13.757131087359369,55.028524349437475,0.8254278652415621,9.149620958867024,0.0,39.072218149349126,235.45512928578069,1501.6870153188252,640.9299915448657,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1818.3456242881207,23.527912908461662,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,176.18006770808864,288.5133830905959,38.676555994049025,176.18006770808856,135.34913157152934,40.830936136559394,288.5133830905959,0.0,38.676555994049025,0.0,196.87146410404267,61.52233253251333,327.1899390846449,436.25325211285985,109.06331302821496,40.83093613655936,13.610312045519786,54.44124818207914,0.8166187227311871,9.042167052658368,0.0,38.67460920306082,232.72935258469843,1492.7805918284962,633.1247162169025,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2536.196471462724,23.526331395139486,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,177.71561111111114,291.2925296296296,38.49937777777778,177.71561111111103,136.75869259259275,40.95691851851851,291.2925296296296,0.0,38.49937777777778,0.0,198.9217346801349,62.16304208754216,329.7919074074074,439.7225432098765,109.93063580246913,40.95691851851842,13.652306172839474,54.609224691357895,0.8191383703703684,9.123769666666666,0.0,38.99805960555553,234.68695170544333,1498.875702675026,638.6442778900114,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3254.0473186373274,23.5161429179482,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,176.6214740740741,291.88029629629625,38.17300740740741,176.62147407407397,136.4570000000001,40.16447407407407,291.88029629629625,0.0,38.17300740740741,0.0,198.48290909090926,62.025909090909146,330.05330370370365,440.0710716049382,110.01776790123455,40.16447407407401,13.388158024691336,53.55263209876534,0.8032894814814802,9.138138962962962,0.0,38.755593705925904,234.12885716720535,940.8156423270307,638.5539806958475,0.0,0.0,0.0,0.0,200.01200738204767,0.0,3443.7953694502316,23.505098690898112,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,180.0039819726722,297.7930490999043,38.46004372586302,180.00398197267205,139.19598035168977,40.80800162098254,297.7930490999043,0.0,38.46004372586302,0.0,202.46688051154877,63.27090015985899,336.25309282576734,448.3374571010231,112.08436427525578,40.80800162098245,13.60266720699415,54.4106688279766,0.816160032419649,9.318391910255759,0.0,39.486042106295386,238.57852569107973,754.8356004895192,650.8043376125719,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.491366825941732,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,182.4940364106178,302.50945994440525,39.63813302012372,182.4940364106177,141.07314541147923,41.42089099913867,302.50945994440525,0.0,39.63813302012372,0.0,205.19730241669706,64.12415700521782,342.14759296452905,456.19679061937205,114.04919765484301,41.42089099913858,13.806963666379525,55.2278546655181,0.8284178199827715,9.471665128533397,0.0,40.04938610598228,242.32978738093882,766.9714167560857,661.3940930360691,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.485615537197695,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,184.46604444444446,307.2263703703704,40.64610370370371,184.46604444444435,143.04588888888907,41.42015555555555,307.2263703703704,0.0,40.64610370370371,0.0,208.06674747474773,65.02085858585866,347.8724740740741,463.8299654320988,115.9574913580247,41.420155555555425,13.806718518518474,55.2268740740739,0.8284031111111084,9.623252148148149,0.0,40.497515445925906,245.73423916758696,778.0727576861055,671.8967129068465,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.476551160940744,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,183.6734851851852,307.0544037037037,42.60014814814815,183.6734851851851,142.72589259259271,40.94759259259259,307.0544037037037,0.0,42.60014814814815,0.0,207.6012983164985,64.87540572390577,349.65455185185186,466.20606913580247,116.55151728395062,40.947592592592514,13.649197530864171,54.596790123456685,0.8189518518518503,9.637633592592593,0.0,40.37992770999998,245.91263369316496,779.2406707302019,673.8073674523009,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.46747750510256,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,182.90273425925926,305.11814537037037,42.589185185185194,182.90273425925918,142.23791944444454,40.66481481481481,305.11814537037037,0.0,42.589185185185194,0.0,206.89151919191934,64.6535997474748,347.7073305555556,463.6097740740741,115.90244351851852,40.66481481481475,13.554938271604914,54.21975308641966,0.8132962962962949,9.579436212962964,0.0,40.21492771861109,244.7186417654686,775.3287065802833,670.5012932659935,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.46917618412211,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,184.0582628787879,306.51820311447807,43.408039057239066,184.05826287878776,142.63961759259274,41.418645286195286,306.51820311447807,0.0,43.408039057239066,0.0,207.47580740740764,64.83618981481489,349.92624217171715,466.5683228956228,116.6420807239057,41.418645286195215,13.806215095398404,55.224860381593615,0.8283729057239042,9.629626484006733,0.0,40.483563812213774,246.2260488360634,23.529321435504357,674.0441303030304,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.48206854888816,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,186.47902592592595,310.3114259259259,43.52136296296297,186.47902592592587,144.68979629629638,41.78922962962963,310.3114259259259,0.0,43.52136296296297,0.0,210.4578855218857,65.76808922558928,353.8327888888889,471.77705185185187,117.94426296296297,41.78922962962952,13.929743209876506,55.71897283950602,0.8357845925925903,9.744556407407407,0.0,41.00388395888887,249.2263203573176,32.856902721068195,682.2349373737376,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.47090261516354,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,184.86793419481754,306.1416345204178,43.61528395061728,184.86793419481745,143.06285394790402,41.80508024691358,306.1416345204178,0.0,43.61528395061728,0.0,208.09142392422402,65.02856997632,349.7569184710351,466.34255796138007,116.58563949034502,41.80508024691352,13.935026748971172,55.74010699588469,0.8361016049382702,9.620401875118707,0.0,40.66208256212384,246.66782225781702,24.611442472605404,674.4339818856041,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.4937683437556,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,182.62681461461463,302.7183871871872,42.181748148148145,182.6268146146145,141.5807479479481,41.04606666666667,302.7183871871872,0.0,42.181748148148145,0.0,205.93563337883361,64.3548854308855,344.90013533533534,459.8668471137804,114.9667117784451,41.04606666666655,13.682022222222182,54.72808888888873,0.8209213333333308,9.503369097097098,0.0,40.145166609069044,243.47307647105228,1527.6812588720663,665.802480492614,0.0,0.0,0.0,0.0,756.6812324510641,0.0,1768.8100593761578,23.50317557929297,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,181.5995230884426,300.9695938973064,42.10974572077363,181.5995230884425,141.16186948653214,40.43765360191058,300.9695938973064,0.0,42.10974572077363,0.0,205.32635561677404,64.16448613024188,343.07933961808004,457.43911949077335,114.35977987269334,40.437653601910455,13.479217867303484,53.91687146921394,0.808753072038209,9.45018527412693,0.0,39.92372634560066,242.18614856200452,1523.546243719591,662.7654751075474,0.0,0.0,0.0,0.0,756.6812324510641,0.0,2486.660906550761,23.497282470644983,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,181.92144074074076,302.2474259259259,41.168355555555564,181.9214407407407,141.35012962962983,40.571311111111115,302.2474259259259,0.0,41.168355555555564,0.0,205.60018855218885,64.25005892255902,343.4157814814814,457.8877086419752,114.4719271604938,40.57131111111093,13.52377037037031,54.09508148148124,0.8114262222222185,9.479106333333332,0.0,39.9675733085185,242.50386231749718,1524.5223169907836,663.4878971941641,0.0,0.0,0.0,0.0,756.6812324510641,0.0,3204.5117537253645,23.4988287965924,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,181.9158851851852,302.0655296296296,41.45277037037037,181.9158851851851,141.34647037037053,40.56941481481481,302.0655296296296,0.0,41.45277037037037,0.0,205.5948659932662,64.24839562289569,343.5183,458.0244,114.5061,40.56941481481471,13.523138271604902,54.092553086419606,0.811388296296294,9.476493592592593,0.0,39.973923078888866,242.53943886227833,1020.2007015311509,663.6192659932663,0.0,0.0,0.0,0.0,252.22707748368745,0.0,3443.7953694502316,23.497060295306643,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,183.15553333333335,303.3814,42.57188148148149,183.15553333333324,142.08293333333344,41.072599999999994,303.3814,0.0,42.57188148148149,0.0,206.666084848485,64.58315151515157,345.9532814814815,461.27104197530866,115.31776049382717,41.07259999999991,13.690866666666636,54.763466666666545,0.8214519999999982,9.527160814814815,0.0,40.268492332592565,244.20888382305273,773.3176986378675,667.9371268237937,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.49325668336391,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,187.23610404040406,309.1337042087542,43.98710505050505,187.23610404040392,144.6862772727274,42.54982676767676,309.1337042087542,0.0,43.98710505050505,0.0,210.45276694214897,65.76648966942156,353.1208092592592,470.82774567901225,117.70693641975306,42.54982676767665,14.183275589225548,56.733102356902194,0.8509965353535329,9.713882176767676,0.0,41.1780137172727,249.3995941077941,33.07527495639329,681.2805126211613,0.0,0.0,0.0,0.0,0.0,756.6812324510641,2646.183317034006,23.488539629248177,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,188.5509777777778,310.80850370370365,44.76103703703704,188.55097777777766,145.31501481481496,43.23596296296296,310.80850370370365,0.0,44.76103703703704,0.0,211.3672942760945,66.05227946127953,355.5695407407407,474.0927209876543,118.52318024691357,43.235962962962844,14.411987654320948,57.64795061728379,0.8647192592592569,9.77186548148148,0.0,41.47951143259257,251.10354353584734,38.54282960330147,685.4600152637488,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1848.5712646177803,23.487191972305034,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,189.7432526094276,312.31220917508415,44.814429629629636,189.7432526094275,146.2649785353536,43.478274074074065,312.31220917508415,0.0,44.814429629629636,0.0,212.74905968778708,66.48408115243346,357.12663880471376,476.16885173961833,119.04221293490458,43.478274074073994,14.49275802469133,57.97103209876532,0.8695654814814798,9.817510571548821,0.0,41.73571546781984,252.44184363287948,42.63050259595673,688.9179114274054,0.0,0.0,0.0,0.0,0.0,756.6812324510641,1050.9592122015547,23.489975002636708,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
