timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,167.635809469697,391.1502220959596,0.0,167.63580946969694,167.63580946969697,0.0,391.15022209595986,0.0,0.0,0.0,243.83390468319558,76.19809521349862,391.15022209595986,521.5336294612798,130.38340736531995,0.0,0.0,0.0,0.0,11.73450666287879,0.0,35.823772483674226,254.1397817253716,812.9258132910281,765.3675341444754,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968702615858565,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,170.1397782051282,396.9928158119658,0.0,170.1397782051281,170.1397782051282,0.0,396.992815811966,0.0,0.0,0.0,247.47604102564102,77.33626282051281,396.99281581196595,529.3237544159546,132.33093860398864,0.0,0.0,0.0,0.0,11.909784474358974,0.0,36.35887060243587,257.9358565012963,825.0684505183905,776.7997954415956,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96880603518564,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,171.82701039725677,400.9296909269323,0.0,171.82701039725666,171.82701039725677,0.0,400.9296909269326,0.0,0.0,0.0,249.9301969414644,78.10318654420763,400.9296909269326,534.5729212359101,133.64323030897754,0.0,0.0,0.0,0.0,12.027890727807971,0.0,36.719432121893746,260.4937397028869,833.2504410270758,784.5031181773745,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968994310045147,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,169.99722310606063,396.6601872474747,0.0,169.99722310606055,169.9972231060606,0.0,396.66018724747505,0.0,0.0,0.0,247.26868815426997,77.27146504820936,396.66018724747505,528.8802496633,132.220062415825,0.0,0.0,0.0,0.0,11.899805617424246,0.0,36.328406577765136,257.71973965922376,824.3771500127591,776.14893781757,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968895129673292,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,171.6781586206897,400.5823701149425,0.0,171.67815862068963,171.6781586206897,0.0,400.5823701149427,0.0,0.0,0.0,249.71368526645773,78.03552664576804,400.58237011494276,534.1098268199237,133.52745670498092,0.0,0.0,0.0,0.0,12.017471103448278,0.0,36.68762249724137,260.2680769514386,832.5286056870707,783.8235120863815,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96829264156709,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,170.74316424804596,398.4007165787738,0.0,170.74316424804587,170.74316424804596,0.0,398.40071657877405,0.0,0.0,0.0,248.3536934517032,77.61052920365725,398.40071657877405,531.2009554383653,132.80023885959133,0.0,0.0,0.0,0.0,11.952021497363218,0.0,36.4878141998074,258.8506037604192,1501.309265133018,779.5546488900685,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.969664596120587,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,172.5662785714286,402.65465,0.0,172.56627857142854,172.56627857142857,0.0,402.65465000000046,0.0,0.0,0.0,251.0054961038961,78.43921753246752,402.6546500000004,536.8728666666672,134.2182166666668,0.0,0.0,0.0,0.0,12.079639500000003,0.0,36.877413730714274,261.6144874298486,836.8354160012772,787.8783627705633,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969804961345226,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,178.52634940476196,416.5614819444444,0.0,178.5263494047619,178.52634940476196,0.0,416.5614819444446,0.0,0.0,0.0,259.6746900432901,81.14834063852817,416.5614819444446,555.4153092592594,138.85382731481485,0.0,0.0,0.0,0.0,12.496844458333333,0.0,38.15108086779761,270.65009327947394,865.7379246286803,815.0899993025496,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969505138620768,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,175.76762093878347,410.1244488571613,0.0,175.76762093878335,175.76762093878347,0.0,410.12444885716155,0.0,0.0,0.0,255.66199409277596,79.89437315399249,410.12444885716155,546.8325984762154,136.70814961905384,0.0,0.0,0.0,0.0,12.303733465714842,0.0,37.561540594618,266.46779683337917,852.359866629324,802.4945925689913,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.970281309263797,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,170.4734598894602,397.77140640874035,0.0,170.47345988946006,170.47345988946017,0.0,397.7714064087405,0.0,0.0,0.0,247.96139620285115,77.48793631339099,397.7714064087405,530.361875211654,132.5904688029135,0.0,0.0,0.0,0.0,11.933142192262213,0.0,36.43017837837761,258.4417256869443,826.6865919851449,778.3232714145051,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969803606236038,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,174.30434748018698,406.71014412043615,0.0,174.30434748018692,174.304347480187,0.0,406.7101441204364,0.0,0.0,0.0,253.53359633481747,79.22924885463046,406.7101441204364,542.2801921605818,135.57004804014545,0.0,0.0,0.0,0.0,12.201304323613087,0.0,37.24883905651594,264.24944027490494,845.2639318755281,795.8137884953993,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97057196849701,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,172.14230758827046,401.6653843726309,0.0,172.14230758827037,172.14230758827046,0.0,401.6653843726312,0.0,0.0,0.0,250.3888110374843,78.24650344921383,401.6653843726312,535.5538458301749,133.8884614575437,0.0,0.0,0.0,0.0,12.04996153117893,0.0,36.786811131613376,260.9717375695499,228.7961270392501,785.9426568676591,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.97028767454195,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,170.29280419978804,397.349876466172,0.0,170.29280419978792,170.29280419978807,0.0,397.3498764661724,0.0,0.0,0.0,247.69862429060078,77.40582009081274,397.3498764661724,529.7998352882298,132.44995882205745,0.0,0.0,0.0,0.0,11.920496293985165,0.0,36.39157225749468,258.16784746435,825.8105281303101,777.4984595788305,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971382306408646,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,176.63917457898143,412.1580740176232,0.0,176.6391745789813,176.63917457898143,0.0,412.15807401762345,0.0,0.0,0.0,256.9297084785184,80.29053389953701,412.15807401762345,549.5440986901646,137.38602467254114,0.0,0.0,0.0,0.0,12.364742220528699,0.0,37.747791607528306,267.78909240013513,856.5863409967396,806.4738071686829,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96853090908819,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,160.46383333333335,374.4156111111111,0.0,160.46383333333327,160.46383333333338,0.0,374.4156111111114,0.0,0.0,0.0,233.40193939393947,72.93810606060609,374.4156111111114,499.2208148148152,124.8052037037038,0.0,0.0,0.0,0.0,11.232468333333337,0.0,34.29112118333332,243.26689928097653,1451.4611242711999,732.6227542087547,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.97312210945321,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,173.31352747035575,404.3982307641633,0.0,173.31352747035572,173.31352747035575,0.0,404.39823076416354,0.0,0.0,0.0,252.09240359324474,78.77887612288899,404.39823076416354,539.1976410188847,134.79941025472118,0.0,0.0,0.0,0.0,12.1319469229249,0.0,37.03710082041501,262.7473341209501,840.4590923554691,791.2900446121295,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969704898349807,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,173.05951401515154,403.8055327020202,0.0,173.05951401515145,173.05951401515156,0.0,403.8055327020205,0.0,0.0,0.0,251.72292947658406,78.66341546143252,403.80553270202046,538.4073769360273,134.60184423400682,0.0,0.0,0.0,0.0,12.114165981060607,0.0,36.982818145037854,262.3622438215378,839.2272905387094,790.1303064126114,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.968273038035345,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,172.58710681818184,402.7032492424242,0.0,172.58710681818178,172.58710681818187,0.0,402.70324924242453,0.0,0.0,0.0,251.03579173553726,78.4486849173554,402.7032492424246,536.9376656565661,134.23441641414152,0.0,0.0,0.0,0.0,12.081097477272731,0.0,36.881864727045446,261.6460635358151,836.9364195964212,787.9734573921033,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96795208390555,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,169.72601666666668,396.0273722222222,0.0,169.72601666666657,169.72601666666668,0.0,121.94038775544,274.0869844667822,0.0,0.0,246.87420606060607,77.14818939393939,121.94038775544003,162.58718367392004,40.64679591848001,0.0,0.0,274.0869844667822,4.111304767001733,9.139951321998845,5.481739689335645,36.27044976166664,172.79843085242226,738.5518197413111,409.4613897345261,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.968996727351175,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,170.24035000000003,397.2274833333333,0.0,170.24035000000003,170.24035,0.0,94.9307355533568,302.2967477799765,0.0,0.0,247.6223272727273,77.38197727272728,94.93073555335687,126.57431407114248,31.64357851778562,0.0,0.0,302.2967477799765,4.534451216699647,8.893857022200235,6.04593495559953,36.380362794999996,164.88016178001232,126.36469262214473,374.19664134386977,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.965172591831028,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,173.69825719696973,405.2959334595959,0.0,173.6982571969696,173.69825719696973,0.0,285.4064528504927,119.8894806091032,0.0,0.0,252.65201046831962,78.95375327134988,285.4064528504927,380.54193713399025,95.13548428349756,0.0,0.0,119.8894806091032,1.798342209136548,10.959983197696847,2.397789612182064,37.1193175629924,226.3646701368553,805.358860793421,633.1939476023099,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.962601661696414,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,170.5468666666667,397.9426888888888,0.0,170.54686666666663,170.5468666666667,0.0,397.94268888888917,0.0,0.0,0.0,248.06816969696973,77.52130303030305,397.94268888888917,530.5902518518521,132.64756296296304,0.0,0.0,0.0,0.0,11.93828066666667,0.0,36.445865406666655,258.5530120665994,827.042567622155,778.6584215488219,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96356149247036,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,173.54926666666668,404.94828888888884,0.0,173.5492666666666,173.54926666666668,0.0,404.948288888889,0.0,0.0,0.0,252.435296969697,78.88603030303031,404.94828888888907,539.9310518518521,134.98276296296302,0.0,0.0,0.0,0.0,12.148448666666669,0.0,37.08747828666665,263.1047202193266,841.6022757748822,792.3663488215491,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96386262465959,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,172.77900000000002,403.151,0.0,172.7789999999999,172.77900000000005,0.0,403.1510000000002,0.0,0.0,0.0,251.31490909090917,78.53590909090912,403.1510000000002,537.5346666666669,134.38366666666673,0.0,0.0,0.0,0.0,12.094530000000002,0.0,36.92287229999998,261.9369780575758,837.8669780575759,788.8495757575761,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9644289308354,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,266.6822833333334,622.2586611111111,0.0,266.6822833333334,266.6822833333334,0.0,444.4782896458665,177.78037146524463,0.0,0.0,387.9015030303031,121.21921969696972,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,177.78037146524463,2.666705571978669,16.889956118680892,3.555607429304893,56.99000394833334,349.480922647223,1238.4218670916675,980.5392225581252,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.953895845104462,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,218.6508166666667,510.1852388888889,0.0,218.6508166666667,218.6508166666667,0.0,444.4782896458666,65.70694924302228,0.0,0.0,318.03755151515156,99.38673484848486,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,65.70694924302227,0.985604238645334,14.648487674236446,1.3141389848604457,46.72567952166668,311.2200751498493,1040.0561307054047,910.6752710429737,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.961543183960885,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,261.6985833333334,610.6300277777777,0.0,261.6985833333334,261.6985833333334,0.0,444.4782896458666,166.15173813191115,0.0,0.0,380.65248484848485,118.95390151515151,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,166.15173813191112,2.4922760719786665,16.657383452014223,3.323034762638223,55.92498725833334,345.5110129420715,1217.8396240531824,973.290204376307,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.955664952972057,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,204.9091666666667,478.1213888888889,0.0,204.90916666666664,204.9091666666667,0.0,444.4782896458666,33.64309924302229,0.0,0.0,298.049696969697,93.1405303030303,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,33.64309924302229,0.5046464886453343,14.007210674236443,0.6728619848604458,43.78908891666665,300.27376824939466,983.3043238049503,890.687416497519,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96436273587408,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,176.49895000000004,411.8308833333333,0.0,176.49894999999992,176.49895000000006,0.0,411.83088333333353,0.0,0.0,0.0,256.7257454545456,80.2267954545455,411.83088333333353,549.1078444444447,137.27696111111118,0.0,0.0,0.0,0.0,12.354926500000001,0.0,37.71782561499998,267.5765086806566,855.90634201399,805.8335898989903,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968976342511056,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,270.13913333333335,630.3246444444444,0.0,270.13913333333335,270.13913333333335,0.0,444.4782896458667,185.84635479857766,0.0,0.0,392.9296484848485,122.79051515151515,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,185.84635479857764,2.7876953219786644,17.051275785347553,3.716927095971553,57.72873279333334,352.2345760301018,1252.6983538078796,985.5673680126706,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.953993429677222,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,211.8124776515152,494.22911452020196,0.0,211.8124776515152,211.8124776515152,0.0,444.47828964586665,49.75082487433534,0.0,0.0,308.0908765840221,96.27839893250692,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,49.75082487433535,0.7462623731150302,14.329365186862706,0.995016497486707,45.264326474128794,305.77279934605565,1685.1291720635513,900.7285961118442,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.963315916039953,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,143.95266174242428,335.88954406565654,0.0,143.95266174242423,143.95266174242428,0.0,335.8895440656567,0.0,0.0,0.0,209.3856898071626,65.43302806473831,335.8895440656567,447.8527254208756,111.9631813552189,0.0,0.0,0.0,0.0,10.076686321969698,0.0,30.762683814356055,218.23557955628294,698.0777853643636,657.2384152280382,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.973394812764685,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,142.53239937611409,332.57559854426614,0.0,142.53239937611403,142.53239937611409,0.0,332.5755985442663,0.0,0.0,0.0,207.31985363798412,64.78745426187004,332.5755985442663,443.4341313923551,110.85853284808877,0.0,0.0,0.0,0.0,9.977267956327987,0.0,30.459173746675564,216.08242881296235,691.1904267333426,650.7539850303392,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.974270515185765,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,143.0872666666667,333.87028888888887,0.0,143.0872666666666,143.0872666666667,0.0,333.870288888889,0.0,0.0,0.0,208.12693333333337,65.03966666666668,333.8702888888889,445.1603851851852,111.2900962962963,0.0,0.0,0.0,0.0,10.016108666666666,0.0,30.577748886666654,216.9236205162963,693.8811760718519,653.2873185185185,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97397000335918,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,149.26518333333334,348.2854277777778,0.0,149.2651833333333,149.2651833333333,0.0,348.285427777778,0.0,0.0,0.0,217.1129939393939,67.84781060606059,348.285427777778,464.38057037037066,116.09514259259267,0.0,0.0,0.0,0.0,10.448562833333336,0.0,31.89796967833332,226.2894857103199,723.840096821431,681.4935643097646,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.971903924353484,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,144.9710041666667,338.26567638888883,0.0,144.97100416666657,144.97100416666666,0.0,338.265676388889,0.0,0.0,0.0,210.86691515151514,65.89591098484848,338.265676388889,451.020901851852,112.755225462963,0.0,0.0,0.0,0.0,10.147970291666667,0.0,30.980303590416646,219.7794103298948,97.03278839424911,661.8878170033671,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.97270270149858,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,153.74974791666668,358.74941180555555,0.0,153.74974791666656,153.7497479166667,0.0,358.74941180555567,0.0,0.0,0.0,223.63599696969703,69.88624905303033,358.74941180555567,478.3325490740742,119.58313726851856,0.0,0.0,0.0,0.0,10.762482354166668,0.0,32.856321129791645,233.0881898055072,745.5873495277294,701.9685460437713,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9716809563331,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,149.59566818693696,349.0565591028528,0.0,149.59566818693688,149.59566818693696,0.0,349.05655910285304,0.0,0.0,0.0,217.5936991809992,67.99803099406225,349.05655910285304,465.4087454704707,116.35218636761768,0.0,0.0,0.0,0.0,10.471696773085586,0.0,31.968594291548406,226.79050842631395,725.4427357161036,683.0024446514699,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.970513203413653,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,146.49717435276327,341.82674015644756,0.0,146.49717435276318,146.49717435276327,0.0,341.8267401564478,0.0,0.0,0.0,213.08679905856476,66.58962470580148,341.8267401564478,455.7689868752637,113.94224671881592,0.0,0.0,0.0,0.0,10.25480220469343,0.0,31.306446159185487,222.09311978849632,710.4170342977071,668.8557859338284,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971407379510108,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,144.303222498335,336.70751916278164,0.0,144.30322249833492,144.303222498335,0.0,336.7075191627818,0.0,0.0,0.0,209.8955963612146,65.59237386287955,336.7075191627818,448.94335888370904,112.23583972092726,0.0,0.0,0.0,0.0,10.10122557488345,0.0,30.837598647894172,218.76703780658443,1373.0925600134801,658.8389552449237,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.97253474365656,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,141.4365467232155,330.01860902083615,0.0,141.43654672321546,141.4365467232155,0.0,330.01860902083627,0.0,0.0,0.0,205.72588614285894,64.28933941964343,330.01860902083627,440.02481202778165,110.00620300694541,0.0,0.0,0.0,0.0,9.900558270625087,0.0,30.22499003475114,214.42109073196505,685.8762464760166,645.7506981706406,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.973273363461267,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,151.91629743589746,354.4713606837606,0.0,151.91629743589735,151.91629743589746,0.0,354.47136068376085,0.0,0.0,0.0,220.96915990675996,69.0528624708625,354.4713606837609,472.6284809116812,118.1571202279203,0.0,0.0,0.0,0.0,10.634140820512823,0.0,32.464512762051264,230.30863628134688,736.6962944010049,693.5976408184412,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97047841048532,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,198.37312619047623,462.8706277777777,0.0,198.3731261904761,198.37312619047623,0.0,444.47828964586665,18.39233813191106,0.0,0.0,288.54272900432903,90.16960281385282,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,18.39233813191106,0.2758850719786659,13.70219545201422,0.3678467626382212,42.392337066904744,295.0672970493442,956.3110510175981,881.1804485321511,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.959315548162618,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,198.29668511904762,462.6922652777778,0.0,198.2966851190475,198.29668511904762,0.0,444.4782896458666,18.213975631911183,0.0,0.0,288.431541991342,90.13485687229436,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,18.213975631911183,0.27320963447866775,13.698628202014223,0.36427951263822367,42.37600160994045,295.00640571332144,350.01205361894574,881.0692615191641,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.95737970151812,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,172.76738333333336,403.12389444444443,0.0,172.76738333333327,172.76738333333338,0.0,403.1238944444448,0.0,0.0,0.0,251.2980121212122,78.53062878787881,403.1238944444448,537.4985259259263,134.37463148148157,0.0,0.0,0.0,0.0,12.093716833333337,0.0,36.92038981833332,261.91936692102706,837.8106446988048,788.7965380471385,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.960659515063746,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,254.41773333333336,593.6413777777777,0.0,254.41773333333336,254.41773333333336,0.0,444.47828964586654,149.1630881319112,0.0,0.0,370.0621575757577,115.64442424242428,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,149.16308813191122,2.2374463219786684,16.317610452014222,2.9832617626382234,54.36906961333334,339.7112422743443,1187.7703533854553,962.6998771035799,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.943532695606617,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,235.62018333333336,549.7804277777777,0.0,235.62018333333336,235.62018333333336,0.0,444.47828964586677,105.30213813191097,0.0,0.0,342.72026666666676,107.10008333333336,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,105.30213813191094,1.579532071978664,15.440391452014218,2.106042762638219,50.352033178333336,324.7375126802533,1110.1381237913645,935.3579861944888,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.948976366837694,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,185.25533333333337,432.2624444444444,0.0,185.25533333333323,185.25533333333337,0.0,432.2624444444445,0.0,0.0,0.0,269.4623030303031,84.20696969696971,432.26244444444455,576.3499259259261,144.08748148148152,0.0,0.0,0.0,0.0,12.967873333333333,0.0,39.58906473333331,280.85138924511784,898.3691670228957,845.8122289562291,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.957132314773276,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,177.42981666666668,414.0029055555555,0.0,177.4298166666666,177.42981666666668,0.0,414.00290555555574,0.0,0.0,0.0,258.07973333333337,80.64991666666668,414.00290555555574,552.0038740740742,138.00096851851856,0.0,0.0,0.0,0.0,12.420087166666669,0.0,37.91675182166665,268.9877241735186,860.4204463957409,810.0836074074076,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96469363662716,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,214.83675000000002,501.28575,0.0,214.83675000000002,214.83675000000002,0.0,444.47828964586665,56.80746035413336,0.0,0.0,312.48981818181824,97.6530681818182,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,56.80746035413338,0.8521119053120008,14.470497896458667,1.136149207082667,45.910613475000005,308.18187054762706,1024.304370547627,905.1275377096404,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.95834718531555,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,277.5633333333334,647.6477777777777,0.0,277.5633333333334,277.5633333333334,0.0,444.47828964586665,203.1694881319111,0.0,0.0,403.7284848484849,126.16515151515154,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,203.16948813191112,3.047542321978667,17.39773845201422,4.063389762638222,59.31528433333334,358.1485362670715,1283.3596473781824,996.366204376307,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.94542129455514,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,294.95291666666674,688.2234722222222,0.0,294.95291666666674,294.95291666666674,0.0,444.4782896458666,243.7451825763556,0.0,0.0,429.0224242424243,134.0695075757576,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,243.74518257635557,3.6561777386453334,18.20925234090311,4.874903651527112,63.031438291666674,372.0007094804554,1355.177098369344,1021.6601437702463,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.943719717913496,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,268.55153333333334,626.6202444444444,0.0,268.55153333333334,268.55153333333334,0.0,444.47828964586654,182.14195479857784,0.0,0.0,390.6204121212122,122.06887878787882,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,182.14195479857787,2.7321293219786678,16.977187785347557,3.642839095971557,57.38946267333334,350.9699275464655,1246.1417053242433,983.2581316490343,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.948747766823566,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,286.3729,668.2034333333334,0.0,286.3729,286.3729,0.0,444.47828964586654,223.72514368746675,0.0,0.0,416.54240000000004,130.16950000000003,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,223.72514368746675,3.355877155312001,17.808851563125334,4.474502873749334,61.19788873,365.1660502041422,1319.7423835374755,1009.1801195278222,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.94583784266333,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,270.16238295454554,630.378893560606,0.0,270.16238295454554,270.16238295454554,0.0,444.47828964586665,185.9006039147394,0.0,0.0,392.9634661157025,122.80108316115702,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,185.90060391473938,2.7885090587210906,17.052360767670788,3.7180120782947883,57.73370123738638,352.2530961851856,1926.109153246116,985.6011856435246,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.94825894943876,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,257.5677,600.9912999999999,0.0,257.5677,257.5677,0.0,444.4782896458666,156.5130103541333,0.0,0.0,374.64392727272735,117.0762272727273,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,156.51301035413334,2.347695155312,16.464608896458664,3.1302602070826664,55.042217490000006,342.22043890353615,1200.7794389035362,967.2816468005494,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.949641459494135,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,147.0374166666667,343.08730555555553,0.0,147.03741666666664,147.03741666666667,0.0,343.08730555555576,0.0,0.0,0.0,213.87260606060607,66.8351893939394,343.08730555555576,457.449740740741,114.36243518518525,0.0,0.0,0.0,0.0,10.292619166666668,0.0,31.421895941666662,222.91213968745797,713.0368619096802,671.3223468013471,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969892064043655,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,237.74410000000003,554.7362333333333,0.0,237.74410000000003,237.74410000000003,0.0,444.4782896458666,110.2579436874667,0.0,0.0,345.80960000000005,108.06550000000001,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,110.2579436874667,1.6538691553120006,15.539507563125333,2.205158873749334,50.80591417000001,326.42937964414216,1118.9097129774755,938.4473195278222,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.952900685625185,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,151.34060875403839,353.1280870927561,0.0,151.34060875403827,151.34060875403839,0.0,353.12808709275623,0.0,0.0,0.0,220.13179455132857,68.79118579729018,353.1280870927563,470.83744945700835,117.70936236425209,0.0,0.0,0.0,0.0,10.593842612782687,0.0,32.341488090737975,229.43587886506293,733.9045747118575,690.9692440083369,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.966468584135367,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,155.92832047981614,363.8327477862376,0.0,155.92832047981602,155.9283204798161,0.0,363.83274778623775,0.0,0.0,0.0,226.80482978882344,70.87650930900733,363.83274778623775,485.11033038165033,121.27758259541258,0.0,0.0,0.0,0.0,10.914982433587129,0.0,33.32188208653668,236.39095642454373,150.16872219939626,711.9151601704738,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.96811008851766,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,215.84136250000003,503.62984583333326,0.0,215.84136250000003,215.84136250000003,0.0,444.4782896458666,59.15155618746667,0.0,0.0,313.9510727272728,98.10971022727274,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,59.151556187466674,0.8872733428120001,14.51737981312533,1.1830311237493334,46.12529916625,308.98212355516495,1028.4533318884983,906.5887922550949,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9580831046479,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,277.9529708333334,648.5569319444444,0.0,277.9529708333334,277.9529708333334,0.0,444.47828964586654,204.07864229857788,0.0,0.0,404.2952303030303,126.34225946969696,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,204.07864229857785,3.0611796344786675,17.415921535347557,4.081572845971558,59.39854986708335,358.4589132345336,1284.9688160123114,996.9329498308524,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.946512403474543,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,173.43838472222225,404.6895643518518,0.0,173.43838472222214,173.43838472222225,0.0,404.68956435185214,0.0,0.0,0.0,252.2740141414142,78.83562941919193,404.6895643518522,539.5860858024696,134.8965214506174,0.0,0.0,0.0,0.0,12.14068693055556,0.0,37.06378281513887,262.9366206155038,841.0645696895778,791.8600999438838,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96612846401658,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,154.93070422895903,361.50497653423764,0.0,154.93070422895897,154.93070422895897,0.0,361.50497653423787,0.0,0.0,0.0,225.35375160575856,70.42304737679954,361.5049765342379,482.0066353789839,120.50165884474598,0.0,0.0,0.0,0.0,10.845149296027133,0.0,33.10869149372853,234.87854701130118,1424.6290083202769,707.3603869847425,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.97330959834973,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,149.72712303507566,349.36328708184317,0.0,149.7271230350756,149.72712303507566,0.0,349.36328708184334,0.0,0.0,0.0,217.78490623283733,68.05778319776167,349.36328708184334,465.81771610912443,116.45442902728111,0.0,0.0,0.0,0.0,10.480898612455297,0.0,31.996686192595657,226.98979703009374,726.0802071470126,683.6026223419617,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.973953509353578,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,156.84709364728522,365.97655184366545,0.0,156.8470936472851,156.8470936472852,0.0,365.9765518436656,0.0,0.0,0.0,228.14122712332392,71.29413347603872,365.9765518436656,487.96873579155414,121.99218394788853,0.0,0.0,0.0,0.0,10.979296555309965,0.0,33.51822391242482,237.78383789166202,760.6074833826126,716.109962914878,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97411946809617,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,241.4694474046279,563.4287106107984,0.0,241.4694474046279,241.4694474046279,0.0,444.47828964586665,118.95042096493174,0.0,0.0,351.22828713400423,109.75883972937632,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,118.95042096493178,1.7842563144739767,15.713357108674632,2.3790084192986347,51.60202091036898,329.39691236414814,1134.2950703795746,943.8660066618263,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.958503386105516,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,249.51705,582.20645,0.0,249.51705,249.51705,0.0,444.47828964586654,137.72816035413342,0.0,0.0,362.93389090909096,113.41684090909092,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,137.72816035413345,2.0659224053120018,16.08891189645867,2.7545632070826684,53.321793585,335.8074618848998,561.5476593936987,955.571610436913,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.95708724033813,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,190.71456372549022,445.0006486928104,0.0,190.7145637254901,190.71456372549022,0.0,444.47828964586654,0.5223590469438477,0.0,0.0,277.40300178253125,86.68843805704101,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,0.5223590469438477,0.007835385704157715,13.344795870314876,0.010447180938876954,40.755702268137235,288.96664864409166,924.6818610623925,870.0407213103533,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968165405771543,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,206.00952945736435,480.68890206718345,0.0,206.00952945736427,206.00952945736438,0.0,444.4782896458666,36.21061242131685,0.0,0.0,299.6502246652572,93.64069520789288,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,36.21061242131685,0.5431591863197528,14.058560937802337,0.724212248426337,44.02423644503874,301.1502939074356,987.8487254319832,892.2879441930793,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.964808773726674,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,257.68625000000003,601.2679166666666,0.0,257.68625000000003,257.68625000000003,0.0,444.47828964586654,156.78962702080008,0.0,0.0,374.8163636363637,117.13011363636366,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,156.78962702080003,2.3518444053120002,16.470141229792,3.135792540416002,55.06755162500001,342.3148733188392,1201.269039985506,967.4540831641858,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.955093282432035,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,268.00655000000006,625.3486166666665,0.0,268.00655000000006,268.00655000000006,0.0,444.47828964586654,180.87032702080006,0.0,0.0,389.8277090909091,121.82115909090909,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,180.87032702080003,2.7130549053120006,16.951755229792,3.617406540416001,57.27299973500001,350.53580538338474,1243.8909720500512,982.4654286187313,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.952102661198676,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,178.70788452709772,416.98506389656126,0.0,178.7078845270976,178.7078845270977,0.0,416.9850638965616,0.0,0.0,0.0,259.93874113032393,81.23085660322623,416.98506389656154,555.9800851954153,138.99502129885383,0.0,0.0,0.0,0.0,12.50955191689684,0.0,38.18987492344075,270.92530474241767,866.6182531660766,815.9188263257392,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.973096300166837,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,177.4014185606061,413.93664330808076,0.0,177.401418560606,177.4014185606061,0.0,413.9366433080811,0.0,0.0,0.0,258.0384269972452,80.63700843663912,413.93664330808116,551.9155244107749,137.97888110269372,0.0,0.0,0.0,0.0,12.418099299242428,0.0,37.9106831464015,268.94467198497676,860.2827338536637,809.9539514080201,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971040278995684,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,175.72862107117692,410.0334491660794,0.0,175.72862107117678,175.72862107117692,0.0,410.03344916607966,0.0,0.0,0.0,255.60526701262097,79.87664594144405,410.03344916607966,546.7112655547728,136.6778163886932,0.0,0.0,0.0,0.0,12.301003474982384,0.0,37.553206322910476,266.4086721280301,852.1707423652864,802.3165325673938,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971275572159993,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,177.01009501409445,413.023555032887,0.0,177.0100950140944,177.01009501409447,0.0,413.0235550328873,0.0,0.0,0.0,257.46922911141013,80.45913409731567,413.0235550328873,550.698073377183,137.67451834429576,0.0,0.0,0.0,0.0,12.390706650986612,0.0,37.82705730451197,268.35141639711003,858.3850664440914,808.1673024885931,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.972192806268026,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,179.71788628183836,419.3417346576227,0.0,179.71788628183825,179.7178862818383,0.0,419.34173465762314,0.0,0.0,0.0,261.40783459176487,81.68994830992652,419.34173465762314,559.1223128768308,139.7805782192077,0.0,0.0,0.0,0.0,12.580252039728684,0.0,38.40571229842883,272.4564908672918,871.5161118067527,820.5301474685957,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971333852460518,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,179.62123405567303,419.1162127965703,0.0,179.6212340556729,179.62123405567306,0.0,419.11621279657055,0.0,0.0,0.0,261.2672495355244,81.64601547985137,419.11621279657055,558.821617062094,139.7054042655235,0.0,0.0,0.0,0.0,12.573486383897112,0.0,38.38505771769729,272.30996384696925,871.0474106992126,820.0888665976183,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9717986385329,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,176.69503105179706,412.2884057875264,0.0,176.69503105179697,176.69503105179703,0.0,412.28840578752676,0.0,0.0,0.0,257.01095425715937,80.31592320536231,412.2884057875267,549.7178743833689,137.42946859584222,0.0,0.0,0.0,0.0,12.368652173625794,0.0,37.75972813576901,267.87377211059936,1530.1719894957014,806.7288286405283,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.97165896766209,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,177.4577086945032,414.0679869538407,0.0,177.45770869450305,177.4577086945032,0.0,414.06798695384117,0.0,0.0,0.0,258.120303555641,80.6625948611378,414.0679869538411,552.0906492717882,138.02266231794704,0.0,0.0,0.0,0.0,12.422039608615226,0.0,37.9227123480153,269.0300091357154,860.5557047840595,810.2109528274291,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969704566206584,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,174.77458333333337,407.80736111111105,0.0,174.77458333333328,174.7745833333334,0.0,407.8073611111114,0.0,0.0,0.0,254.21757575757584,79.44299242424245,407.80736111111133,543.7431481481484,135.9357870370371,0.0,0.0,0.0,0.0,12.234220833333335,0.0,37.34932845833332,264.9623287529462,847.5442731973906,797.9607239057243,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.970104965382095,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,170.59245,398.04904999999997,0.0,170.59244999999999,170.59245,0.0,398.0490500000002,0.0,0.0,0.0,248.1344727272727,77.54202272727272,398.04905000000025,530.7320666666669,132.68301666666673,0.0,0.0,0.0,0.0,11.941471500000002,0.0,36.45560656499999,258.62211745893944,827.2636174589394,778.8665393939397,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.9716312557495,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,169.26441666666668,394.95030555555553,0.0,169.2644166666666,169.26441666666668,0.0,394.95030555555576,0.0,0.0,0.0,246.2027878787879,76.93837121212121,394.9503055555558,526.6004074074077,131.65010185185193,0.0,0.0,0.0,0.0,11.84850916666667,0.0,36.17180584166665,256.6087880723065,820.8235102945287,772.8031952861957,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.971593845564854,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,174.4023333333334,406.9387777777778,0.0,174.4023333333333,174.4023333333334,0.0,406.93877777777794,0.0,0.0,0.0,253.6761212121213,79.27378787878791,406.93877777777794,542.5850370370372,135.6462592592593,0.0,0.0,0.0,0.0,12.208163333333335,0.0,37.269778633333324,264.3979891047139,239.7557977246239,796.2611582491585,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.97117713608183,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,169.7699,396.1297666666666,0.0,169.76989999999992,169.7699,0.0,396.12976666666697,0.0,0.0,0.0,246.93803636363637,77.16813636363636,396.129766666667,528.1730222222227,132.04325555555567,0.0,0.0,0.0,0.0,11.883893000000004,0.0,36.27982762999998,257.375112549192,823.2747792158588,775.111058585859,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971659783112642,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,169.68308333333334,395.9271944444444,0.0,169.68308333333334,169.68308333333331,0.0,395.92719444444475,0.0,0.0,0.0,246.81175757575758,77.12867424242424,395.92719444444475,527.9029259259263,131.97573148148157,0.0,0.0,0.0,0.0,11.877815833333337,0.0,36.261274908333334,257.2434964655725,822.8537742433504,774.7146835016839,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971191469980052,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,173.8035166666667,405.54153888888885,0.0,173.8035166666666,173.8035166666667,0.0,405.5415388888892,0.0,0.0,0.0,252.8051151515152,79.0015984848485,405.5415388888892,540.7220518518523,135.18051296296306,0.0,0.0,0.0,0.0,12.166246166666667,0.0,37.14181151166665,263.4901691261449,842.8352246817004,793.5271670033675,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.970636344203726,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,176.79168333333337,412.5139277777778,0.0,176.79168333333325,176.7916833333334,0.0,412.51392777777806,0.0,0.0,0.0,257.15153939393946,80.35985606060608,412.51392777777806,550.0185703703708,137.5046425925927,0.0,0.0,0.0,0.0,12.375417833333337,0.0,37.780382728333315,268.0202992148654,1530.6406908717554,807.1701097643102,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.970872797129086,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,173.7220666666667,405.35148888888887,0.0,173.72206666666662,173.72206666666668,0.0,405.35148888888915,0.0,0.0,0.0,252.68664242424245,78.96457575757577,405.35148888888915,540.4686518518522,135.11716296296305,0.0,0.0,0.0,0.0,12.160544666666668,0.0,37.12440564666665,263.36668903387215,842.4402445894276,793.1552942760947,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.967204271438785,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,173.78701666666672,405.5030388888889,0.0,173.78701666666666,173.7870166666667,0.0,405.50303888888914,0.0,0.0,0.0,252.7811151515152,78.9940984848485,405.50303888888914,540.6707185185188,135.1676796296297,0.0,0.0,0.0,0.0,12.16509116666667,0.0,37.13828546166666,263.46515474281154,842.755210298367,793.451833670034,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969350987359014,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,177.18218333333337,413.4250944444444,0.0,177.18218333333334,177.18218333333337,0.0,413.4250944444449,0.0,0.0,0.0,257.71953939393944,80.53735606060607,413.4250944444448,551.2334592592597,137.80836481481492,0.0,0.0,0.0,0.0,12.402752833333338,0.0,37.86383257833333,268.6123062870877,859.2195840648654,808.9529986531991,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.968147794755005,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,174.1699166666667,406.3964722222222,0.0,174.16991666666658,174.1699166666667,0.0,406.3964722222224,0.0,0.0,0.0,253.3380606060606,79.16814393939393,406.3964722222224,541.8619629629632,135.4654907407408,0.0,0.0,0.0,0.0,12.191894166666668,0.0,37.220111191666646,264.04564003846804,238.62872643615583,795.2000235690238,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.970295008074906,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,171.47356666666667,400.1049888888889,0.0,171.47356666666658,171.47356666666667,0.0,400.10498888888924,0.0,0.0,0.0,249.416096969697,77.94253030303031,400.1049888888892,533.4733185185189,133.36832962962973,0.0,0.0,0.0,0.0,12.003149666666669,0.0,36.64390119666665,259.95791079599337,831.5364663515488,782.889415488216,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97100728484143,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,170.8277166666667,398.5980055555555,0.0,170.8277166666666,170.82771666666667,0.0,398.5980055555557,0.0,0.0,0.0,248.4766787878788,77.64896212121212,398.5980055555557,531.4640074074075,132.86600185185188,0.0,0.0,0.0,0.0,11.957940166666667,0.0,36.50588305166665,258.9787871913973,828.4045094136194,779.9406861952863,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9726445183577,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,171.62570000000002,400.4599666666667,0.0,171.62569999999994,171.62570000000002,0.0,400.4599666666669,0.0,0.0,0.0,249.6373818181819,78.01168181818184,400.4599666666669,533.9466222222225,133.48665555555561,0.0,0.0,0.0,0.0,12.013799000000002,0.0,36.67641208999999,260.18854846373745,832.2742151304041,783.5840040404044,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.971218087361816,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,175.29795000000004,409.02855,0.0,175.29794999999993,175.29795000000001,0.0,409.0285500000003,0.0,0.0,0.0,254.97883636363642,79.68088636363638,409.0285500000003,545.3714000000003,136.34285000000008,0.0,0.0,0.0,0.0,12.270856500000004,0.0,37.46117191499998,265.75576477863643,850.0822647786365,800.3502363636368,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968111480410546,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,150.96511595333874,352.25193722445704,0.0,150.96511595333862,150.96511595333874,0.0,352.25193722445715,0.0,0.0,0.0,219.58562320485635,68.62050725151761,352.25193722445715,469.66924963260954,117.41731240815238,0.0,0.0,0.0,0.0,10.567558116733712,0.0,32.26124527922846,228.86662305563218,732.0836762334278,689.2548728374659,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.972998450767317,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,152.61074935926882,356.0917485049605,0.0,152.61074935926874,152.61074935926882,0.0,356.09174850496066,0.0,0.0,0.0,221.9792717953001,69.36852243603128,356.09174850496066,474.7889980066142,118.69724950165354,0.0,0.0,0.0,0.0,10.682752455148815,0.0,32.61291713807573,231.36144153090936,740.0639393951387,696.7682698019142,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.972075869162513,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,155.50655410387208,362.848626242368,0.0,155.506554103872,155.50655410387208,0.0,362.8486262423682,0.0,0.0,0.0,226.19135142381393,70.68479731994185,362.8486262423682,483.7981683231576,120.9495420807894,0.0,0.0,0.0,0.0,10.885458787271043,0.0,33.23175061199744,235.75154879999974,754.1067291462399,709.9895197469715,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.972173486005026,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
