timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,157.70505760985003,367.97846775631666,0.0,157.70505760984994,157.70505760985003,0.0,367.97846775631695,0.0,0.0,0.0,229.3891747052364,71.68411709538637,367.97846775631695,490.6379570084226,122.65948925210564,0.0,0.0,0.0,0.0,11.039354032689502,0.0,33.70157081122493,239.08453119140648,764.7680565575731,720.027131713659,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97288223778264,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,160.4786300004278,374.4501366676648,0.0,160.47863000042773,160.4786300004278,0.0,374.45013666766505,0.0,0.0,0.0,233.4234618188041,72.94483181837629,374.45013666766505,499.26684889022005,124.81671222255501,0.0,0.0,0.0,0.0,11.233504100029947,0.0,34.294283231091406,243.2893313720527,778.2180980401453,732.6903107090242,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.974711709511254,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,162.11931657059677,378.2784053313924,0.0,162.1193165705967,162.11931657059677,0.0,378.2784053313926,0.0,0.0,0.0,235.80991501177712,73.69059844118036,378.27840533139255,504.3712071085234,126.09280177713084,0.0,0.0,0.0,0.0,11.348352159941772,0.0,34.644897951136514,245.7766503293895,786.1743722313787,740.1811221203005,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.975326180655493,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,162.36170259175447,378.8439727140937,0.0,162.3617025917544,162.36170259175447,0.0,378.84397271409387,0.0,0.0,0.0,236.1624764970974,73.80077390534294,378.84397271409387,505.12529695212515,126.28132423803129,0.0,0.0,0.0,0.0,11.365319181422812,0.0,34.69669584385792,246.14411316865497,1460.6645690202818,741.2877734492225,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.975796349269192,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,166.11136440057862,387.59318360135,0.0,166.1113644005785,166.11136440057862,0.0,387.59318360135023,0.0,0.0,0.0,241.61653003720528,75.50516563662666,387.5931836013503,516.790911468467,129.19772786711675,0.0,0.0,0.0,0.0,11.627795508040505,0.0,35.497998572403624,251.82868758418752,805.5332355861161,758.4074415056723,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.976506434768506,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,164.23388031906683,383.2123874111558,0.0,164.23388031906669,164.2338803190668,0.0,383.21238741115593,0.0,0.0,0.0,238.88564410046084,74.65176378139401,383.21238741115593,510.94984988154124,127.73746247038531,0.0,0.0,0.0,0.0,11.496371622334676,0.0,35.09678022418455,248.98237809829854,796.4286458285211,749.835493982002,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.976829846448705,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,162.17539308912407,378.4092505412895,0.0,162.17539308912404,162.17539308912407,0.0,378.40925054128974,0.0,0.0,0.0,235.89148085690778,73.71608776778368,378.40925054128974,504.5456673883863,126.13641684709657,0.0,0.0,0.0,0.0,11.352277516238688,0.0,34.656881503145804,245.86166363426474,786.4463072646782,740.4371482452941,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.976176222609027,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,170.06029808449773,396.8073621971613,0.0,170.06029808449762,170.06029808449776,0.0,396.80736219716164,0.0,0.0,0.0,247.3604335774513,77.30013549295353,396.80736219716164,529.0764829295488,132.2691207323872,0.0,0.0,0.0,0.0,11.904220865914843,0.0,36.34188570065714,257.8153627919127,824.6830230735717,776.4369165070001,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.974872865424988,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,169.3591534102565,395.1713579572651,0.0,169.3591534102564,169.35915341025645,0.0,395.17135795726546,0.0,0.0,0.0,246.3405867785549,76.98143336829841,395.17135795726546,526.8951439430206,131.72378598575514,0.0,0.0,0.0,0.0,11.855140738717957,0.0,36.19205108377179,256.7524111765433,215.29962005286382,773.2357307215755,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.97433458482609,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,162.10928608526046,378.2550008656077,0.0,162.1092860852604,162.10928608526046,0.0,378.255000865608,0.0,0.0,0.0,235.7953252149243,73.68603912966384,378.255000865608,504.340001154144,126.085000288536,0.0,0.0,0.0,0.0,11.347650025968235,0.0,34.64275443642015,245.76144388058822,786.1257308314564,740.1353263690683,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.974696646241725,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,158.39413601656503,369.58631737198493,0.0,158.39413601656491,158.39413601656503,0.0,369.58631737198516,0.0,0.0,0.0,230.39147056954914,71.99733455298411,369.5863173719852,492.7817564959803,123.19543912399507,0.0,0.0,0.0,0.0,11.087589521159552,0.0,33.84882686673992,240.12919006487866,768.1096434534286,723.1732270655294,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97685880967593,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,159.3023800751301,371.7055535086368,0.0,159.30238007513,159.3023800751301,0.0,371.705553508637,0.0,0.0,0.0,231.71255283655285,72.41017276142276,371.7055535086371,495.6074046781828,123.9018511695457,0.0,0.0,0.0,0.0,11.151166605259109,0.0,34.04291862205528,241.50610915828284,772.5140427420497,727.3199575147356,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.976508159556438,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,170.33131666666668,397.4397388888888,0.0,170.33131666666657,170.33131666666668,0.0,397.43973888888905,0.0,0.0,0.0,247.75464242424243,77.42332575757575,397.4397388888891,529.9196518518521,132.47991296296303,0.0,0.0,0.0,0.0,11.923192166666668,0.0,36.399802371666645,258.22623325887207,1499.3120693602068,777.6742942760945,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.967227173173256,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,174.15453333333338,406.3605777777778,0.0,174.15453333333323,174.15453333333338,0.0,406.360577777778,0.0,0.0,0.0,253.31568484848492,79.16115151515154,406.360577777778,541.814103703704,135.453525925926,0.0,0.0,0.0,0.0,12.190817333333335,0.0,37.21682377333331,264.0223185477442,844.5374296588553,795.1297885521889,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.966444380031486,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,173.96761666666671,405.9244388888888,0.0,173.96761666666663,173.96761666666671,0.0,405.92443888888914,0.0,0.0,0.0,253.04380606060613,79.07618939393942,405.9244388888891,541.2325851851854,135.30814629629634,0.0,0.0,0.0,0.0,12.177733166666666,0.0,37.176879681666655,263.73894853856905,843.6310040941246,794.2763912457915,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.967846079856717,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,173.06103333333334,403.80907777777776,0.0,173.06103333333323,173.06103333333334,0.0,403.8090777777781,0.0,0.0,0.0,251.7251393939394,78.66410606060606,403.80907777777816,538.4121037037041,134.60302592592603,0.0,0.0,0.0,0.0,12.11427233333334,0.0,36.98314282333331,262.3645471431987,839.2346582543098,790.1372430976435,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.967199885594763,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,173.24725,404.24358333333333,0.0,173.24724999999992,173.24725,0.0,404.2435833333336,0.0,0.0,0.0,251.996,78.74875,404.24358333333356,538.9914444444447,134.74786111111118,0.0,0.0,0.0,0.0,12.127307500000002,0.0,37.02293732499998,262.64685593611114,234.1543867782434,790.9874444444447,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.968644008392438,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,171.68463333333338,400.5974777777777,0.0,171.68463333333327,171.68463333333335,0.0,400.5974777777781,0.0,0.0,0.0,249.72310303030306,78.03846969696971,400.5974777777781,534.1299703703708,133.5324925925927,0.0,0.0,0.0,0.0,12.017924333333337,0.0,36.689006143333316,260.27789276622906,832.5600038773403,783.8530734006738,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96841189186603,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,170.15153333333336,397.0202444444444,0.0,170.15153333333328,170.15153333333336,0.0,397.02024444444464,0.0,0.0,0.0,247.49313939393943,77.34160606060607,397.02024444444464,529.3603259259262,132.34008148148155,0.0,0.0,0.0,0.0,11.910607333333335,0.0,36.36138267333332,257.9536775487543,825.1254553265321,776.8534653198656,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966059708652413,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,168.34863333333337,392.81347777777773,0.0,168.34863333333325,168.34863333333337,0.0,392.8134777777781,0.0,0.0,0.0,244.87073939393943,76.52210606060608,392.8134777777781,523.751303703704,130.937825925926,0.0,0.0,0.0,0.0,11.784404333333335,0.0,35.976102943333316,255.22043926319873,816.3825503743097,768.6220430976434,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.965037910215724,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,168.14126963374773,392.3296291454113,0.0,168.14126963374764,168.14126963374773,0.0,392.32962914541145,0.0,0.0,0.0,244.56911946726942,76.42784983352169,392.32962914541145,523.1061721938819,130.77654304847047,0.0,0.0,0.0,0.0,11.76988887436234,0.0,35.931789320731866,254.90607107708638,815.3769698562453,767.6752916611513,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967845232659368,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,157.9564888888889,368.56514074074073,0.0,157.95648888888883,157.95648888888888,0.0,368.5651407407409,0.0,0.0,0.0,229.75489292929294,71.79840404040404,368.56514074074084,491.4201876543211,122.85504691358028,0.0,0.0,0.0,0.0,11.056954222222222,0.0,33.75530167555554,239.4657068517621,765.9873364813917,721.1750805836141,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.977198162250122,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,155.47764444444445,362.7811703703703,0.0,155.47764444444442,155.47764444444445,0.0,362.78117037037055,0.0,0.0,0.0,226.14930101010103,70.67165656565658,362.78117037037055,483.70822716049406,120.92705679012352,0.0,0.0,0.0,0.0,10.883435111111112,0.0,33.225572617777765,235.70772108466898,753.9665358994838,709.8575281705951,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.975579579087125,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,154.72913333333338,361.03464444444444,0.0,154.72913333333327,154.7291333333334,0.0,361.03464444444467,0.0,0.0,0.0,225.06055757575768,70.33142424242428,361.0346444444447,481.37952592592626,120.34488148148156,0.0,0.0,0.0,0.0,10.831039333333337,0.0,33.065615793333315,234.57296085057249,750.3367386283503,706.440083501684,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97652782055361,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,154.30602222222223,360.04738518518514,0.0,154.3060222222221,154.30602222222223,0.0,360.04738518518536,0.0,0.0,0.0,224.44512323232323,70.139101010101,360.04738518518536,480.0631802469138,120.01579506172845,0.0,0.0,0.0,0.0,10.801421555555557,0.0,32.975196948888865,233.93151457627386,748.2849219836812,704.508303479237,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97597501417791,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,153.88828888888892,359.07267407407403,0.0,153.88828888888887,153.88828888888892,0.0,359.07267407407414,0.0,0.0,0.0,223.83751111111116,69.94922222222223,359.0726740740742,478.7635654320989,119.69089135802473,0.0,0.0,0.0,0.0,10.772180222222223,0.0,32.88592733555555,233.29822113802476,746.2591841009877,702.6010765432101,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.975173260651477,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,153.6683777777778,358.5595481481481,0.0,153.6683777777777,153.6683777777778,0.0,358.5595481481484,0.0,0.0,0.0,223.51764040404043,69.84926262626263,358.5595481481484,478.0793975308645,119.51984938271613,0.0,0.0,0.0,0.0,10.756786444444446,0.0,32.83893233111109,232.9648307845343,1418.5075372562387,701.597037934905,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.977029802459022,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,152.74911111111112,356.41459259259256,0.0,152.749111111111,152.74911111111115,0.0,356.41459259259267,0.0,0.0,0.0,222.18052525252526,69.43141414141414,356.41459259259267,475.21945679012356,118.80486419753089,0.0,0.0,0.0,0.0,10.692437777777778,0.0,32.64248504444442,231.5712011611672,740.7349048648709,697.3999820426488,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97534877190777,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,154.15292222222223,359.6901518518518,0.0,154.15292222222214,154.15292222222223,0.0,359.69015185185197,0.0,0.0,0.0,224.22243232323234,70.06951010101011,359.69015185185197,479.5868691358026,119.89671728395065,0.0,0.0,0.0,0.0,10.790704555555555,0.0,32.94247947888887,233.69941141940518,747.5424854934794,703.8093014590349,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.975217363151057,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,155.85751880341883,363.6675438746438,0.0,155.85751880341874,155.8575188034188,0.0,363.66754387464397,0.0,0.0,0.0,226.70184553224553,70.84432672882673,363.667543874644,484.89005849952537,121.22251462488134,0.0,0.0,0.0,0.0,10.910026316239318,0.0,33.30675176829058,236.28361943823796,755.8086821163006,711.5919040317709,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.975249236666784,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,155.56208387096777,362.9781956989247,0.0,155.56208387096765,155.56208387096774,0.0,362.97819569892494,0.0,0.0,0.0,226.2721219941349,70.71003812316715,362.9781956989249,483.9709275985665,120.99273189964163,0.0,0.0,0.0,0.0,10.889345870967741,0.0,33.243617323225784,235.83573321700229,754.3760127868948,710.2430495927014,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.975632075696073,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,154.08983333333336,359.5429444444444,0.0,154.0898333333333,154.0898333333333,0.0,359.5429444444445,0.0,0.0,0.0,224.13066666666666,70.04083333333332,359.5429444444445,479.39059259259267,119.84764814814817,0.0,0.0,0.0,0.0,10.786288333333333,0.0,32.928997383333325,233.60376719814818,747.2365449759259,703.5212592592593,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.974211368456217,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,152.97004006734008,356.93009349046014,0.0,152.97004006733997,152.9700400673401,0.0,0.0,356.93009349046014,0.0,0.0,222.50187646158562,69.5318363942455,0.0,0.0,0.0,0.0,0.0,356.93009349046014,5.353951402356902,7.138601869809203,7.138601869809203,32.68969756239055,121.85268909861136,25.76952016521085,222.50187646158562,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.9752890387409,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,147.92982222222224,345.16958518518516,0.0,147.9298222222222,147.92982222222227,0.0,0.0,345.1695851851852,0.0,0.0,215.1706505050506,67.2408282828283,0.0,0.0,0.0,0.0,0.0,345.16958518518516,5.177543777777777,6.903391703703703,6.903391703703703,31.612603008888883,117.83775847690237,610.9371658843097,215.1706505050506,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.976494112683675,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,149.21910000000003,348.1779,0.0,149.2190999999999,149.21910000000003,0.0,348.17790000000014,0.0,0.0,0.0,217.04596363636367,67.82686363636364,348.17790000000014,464.23720000000014,116.05930000000004,0.0,0.0,0.0,0.0,10.445337000000002,0.0,31.88812166999998,226.21962230636365,723.6166223063635,681.2831636363638,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97815323120107,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,151.97264108527133,354.6028291989664,0.0,151.97264108527122,151.97264108527133,0.0,354.6028291989665,0.0,0.0,0.0,221.0511143058492,69.07847322057788,354.6028291989665,472.80377226528867,118.20094306632217,0.0,0.0,0.0,0.0,10.638084875968993,0.0,32.47655339992246,230.3940545627915,736.9695248470291,693.8548865711379,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.980113763099432,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,154.1792888888889,359.75167407407406,0.0,154.17928888888883,154.17928888888892,0.0,359.75167407407423,0.0,0.0,0.0,224.26078383838387,70.08149494949495,359.75167407407423,479.6688987654323,119.91722469135807,0.0,0.0,0.0,0.0,10.792550222222223,0.0,32.94811403555554,233.7393838986308,1420.9851274073728,703.9296826038162,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.979697047757448,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,154.67443333333335,360.90701111111105,0.0,154.6744333333333,154.67443333333335,0.0,0.0,360.90701111111105,0.0,0.0,224.98099393939398,70.30656060606061,0.0,0.0,0.0,0.0,0.0,360.90701111111105,5.413605166666666,7.218140222222221,7.218140222222221,33.05392640333332,123.21037262050504,32.808514573748425,224.98099393939398,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.980517867385924,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,154.67957500000003,360.9190083333333,0.0,154.67957499999991,154.67957500000003,0.0,360.9190083333335,0.0,0.0,0.0,224.98847272727278,70.30889772727275,360.9190083333335,481.22534444444466,120.30633611111116,0.0,0.0,0.0,0.0,10.82757025,0.0,33.05502517749998,234.4978292658839,750.0964125992172,706.2138171717174,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97959694305168,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,168.08188333333337,392.1910611111111,0.0,168.08188333333325,168.08188333333337,0.0,392.19106111111137,0.0,0.0,0.0,244.48273939393945,76.40085606060607,392.1910611111114,522.9214148148152,130.7303537037038,0.0,0.0,0.0,0.0,11.765731833333337,0.0,35.91909846833331,254.81604006597652,815.0889845104209,767.4041542087547,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.979796978605712,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,166.91475000000003,389.46774999999997,0.0,166.91474999999997,166.91475000000005,0.0,389.4677500000003,0.0,0.0,0.0,242.78509090909094,75.87034090909091,389.46775000000025,519.2903333333336,129.8225833333334,0.0,0.0,0.0,0.0,11.6840325,0.0,35.66968207499999,253.0466388174243,809.4291388174242,762.0754242424246,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.98023445408238,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,154.45835000000002,360.4028166666667,0.0,154.45834999999994,154.45835000000002,0.0,360.4028166666668,0.0,0.0,0.0,224.66669090909093,70.20834090909092,360.4028166666668,480.53708888888906,120.13427222222226,0.0,0.0,0.0,0.0,10.812084500000001,0.0,33.00774939499998,234.16244702631317,749.0236136929798,705.20377979798,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.9800029212034,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,150.1014,350.2366,0.0,150.10139999999993,150.1014,0.0,350.23660000000024,0.0,0.0,0.0,218.3293090909091,68.2279090909091,350.2366000000002,466.98213333333354,116.74553333333338,0.0,0.0,0.0,0.0,10.507098000000001,0.0,32.07666917999998,227.55720960424247,727.8952096042425,685.3114424242426,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.979667067283025,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,148.6889867067617,346.94096898244396,0.0,148.68898670676163,148.6889867067617,0.0,346.9409689824442,0.0,0.0,0.0,216.27488975528976,67.58590304852805,346.9409689824442,462.5879586432589,115.64698966081473,0.0,0.0,0.0,0.0,10.408229069473322,0.0,31.774836459234958,225.41595823805105,721.0459139272568,678.8628483985486,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.979124017376545,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,147.9424166666667,345.1989722222222,0.0,147.94241666666662,147.9424166666667,0.0,345.1989722222223,0.0,0.0,0.0,215.18896969696974,67.24655303030305,345.1989722222223,460.2652962962964,115.0663240740741,0.0,0.0,0.0,0.0,10.355969166666668,0.0,31.615294441666652,224.2841407127105,717.4255296015994,675.4542659932662,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97859845202815,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,157.67952222222223,367.91888518518516,0.0,157.67952222222218,157.67952222222226,0.0,367.9188851851853,0.0,0.0,0.0,229.35203232323238,71.67251010101012,367.9188851851853,490.558513580247,122.63962839506175,0.0,0.0,0.0,0.0,11.037566555555557,0.0,33.696113898888875,239.04581895051632,764.6442263579236,719.9105459034794,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966170457699345,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,152.8651960745941,356.68545750738616,0.0,152.86519607459405,152.8651960745941,0.0,356.6854575073864,0.0,0.0,0.0,222.34937610850054,69.48418003390641,356.68545750738645,475.58061000984856,118.89515250246214,0.0,0.0,0.0,0.0,10.700563725221588,0.0,32.66729240114075,231.7471886627309,741.2978422447111,697.9299861183491,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96779870589984,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,151.01100203782008,352.3590047549134,0.0,151.01100203782,151.01100203782008,0.0,352.35900475491366,0.0,0.0,0.0,219.65236660046557,68.64136456264549,352.3590047549137,469.81200633988493,117.45300158497123,0.0,0.0,0.0,0.0,10.570770142647406,0.0,32.27105113548213,228.93618742574625,732.3061942184798,689.4643729403505,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96705787827691,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,152.2522555555556,355.25526296296295,0.0,152.2522555555555,152.2522555555556,0.0,355.2552629629632,0.0,0.0,0.0,221.45782626262633,69.20557070707073,355.2552629629631,473.6736839506175,118.41842098765437,0.0,0.0,0.0,0.0,10.657657888888888,0.0,32.53630701222221,230.8179565958362,738.3254751143547,695.1315102132438,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966018838735987,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,152.00243333333336,354.6723444444444,0.0,152.0024333333333,152.00243333333339,0.0,354.67234444444455,0.0,0.0,0.0,221.09444848484856,69.09201515151517,354.67234444444455,472.89645925925936,118.22411481481484,0.0,0.0,0.0,0.0,10.640170333333334,0.0,32.48292000333333,230.4392203029967,737.1139980807744,693.990907744108,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968983371583985,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,154.8771224395319,361.37995235890764,0.0,154.87712243953183,154.8771224395319,0.0,361.37995235890776,0.0,0.0,0.0,225.27581445750093,70.39869201796904,361.37995235890776,481.8399364785437,120.45998411963592,0.0,0.0,0.0,0.0,10.84139857076723,0.0,33.09724106532794,234.79731577370015,751.0543905721395,707.1157509360446,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96838661249067,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,157.39248881254406,367.24914056260275,0.0,157.39248881254397,157.39248881254406,0.0,367.249140562603,0.0,0.0,0.0,228.9345291818823,71.54204036933822,367.249140562603,489.66552075013726,122.41638018753432,0.0,0.0,0.0,0.0,11.017474216878085,0.0,33.63477485924064,238.61066963299126,1436.5670795539168,718.6000499320196,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.969451548849477,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,159.7015555555556,372.63696296296297,0.0,159.7015555555555,159.7015555555556,0.0,372.63696296296314,0.0,0.0,0.0,232.29317171717176,72.59161616161617,372.63696296296314,496.8492839506175,124.21232098765438,0.0,0.0,0.0,0.0,11.17910888888889,0.0,34.1282224222222,242.11126846038164,774.4497869789001,729.1424556677892,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.970001280210234,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,159.99841111111115,373.32962592592594,0.0,159.99841111111107,159.99841111111112,0.0,373.3296259259261,0.0,0.0,0.0,232.72496161616164,72.72655050505051,373.32962592592605,497.7728345679014,124.44320864197535,0.0,0.0,0.0,0.0,11.199888777777778,0.0,34.19166045444443,242.56130837924803,775.8893454162851,730.497796184063,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.970643760188263,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,159.18301944444448,371.42704537037037,0.0,159.18301944444437,159.18301944444445,0.0,371.42704537037054,0.0,0.0,0.0,231.53893737373738,72.35591792929293,371.4270453703705,495.23606049382727,123.80901512345682,0.0,0.0,0.0,0.0,11.14281136111111,0.0,34.01741125527776,241.3251556691386,771.9352204839533,726.7749978675647,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.968296933314864,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,160.19535151515154,373.78915353535353,0.0,160.19535151515146,160.19535151515154,0.0,373.78915353535376,0.0,0.0,0.0,233.01142038567497,72.81606887052342,373.78915353535376,498.3855380471383,124.59638451178458,0.0,0.0,0.0,0.0,11.213674606060609,0.0,34.23374661878786,242.85987460715648,776.8443796576615,731.3969584328133,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96988334838234,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,162.09354444444446,378.21827037037036,0.0,162.09354444444438,162.0935444444445,0.0,378.2182703703706,0.0,0.0,0.0,235.77242828282834,73.67888383838385,378.2182703703706,504.2910271604941,126.07275679012352,0.0,0.0,0.0,0.0,11.346548111111113,0.0,34.639390447777764,245.73757918739625,180.06609151100986,740.0634554433225,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.967802050217763,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,160.38745579975583,374.23739686609684,0.0,160.38745579975574,160.38745579975583,0.0,374.23739686609696,0.0,0.0,0.0,233.29084479964484,72.90338899988902,374.23739686609696,498.9831958214626,124.74579895536564,0.0,0.0,0.0,0.0,11.227121905982907,0.0,34.2747993044078,243.15110916564535,777.7759618314981,732.2740406211074,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966955132484618,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,158.258084984985,369.26886496496496,0.0,158.258084984985,158.25808498498498,0.0,369.26886496496513,0.0,0.0,0.0,230.1935781599782,71.93549317499318,369.26886496496513,492.3584866199535,123.08962165498838,0.0,0.0,0.0,0.0,11.07806594894895,0.0,33.81975276129129,239.9229335402218,767.4498834901717,722.5520647799317,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96664051453609,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,157.4036588119568,367.27520389456583,0.0,157.40365881195675,157.4036588119568,0.0,367.2752038945662,0.0,0.0,0.0,228.95077645375534,71.54711764179854,367.2752038945661,489.7002718594215,122.42506796485537,0.0,0.0,0.0,0.0,11.018256116836977,0.0,33.63716188811515,238.62760361160602,763.3064663181285,718.6510483131768,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.964037737311816,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,157.6011666666667,367.7360555555555,0.0,157.60116666666661,157.6011666666667,0.0,367.7360555555557,0.0,0.0,0.0,229.23806060606066,71.63689393939396,367.7360555555557,490.31474074074094,122.57868518518524,0.0,0.0,0.0,0.0,11.032081666666667,0.0,33.67936931666665,238.92703010791251,1437.5790328759138,719.5528013468016,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.966470392965633,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,157.63025555555558,367.80392962962964,0.0,157.63025555555552,157.6302555555556,0.0,367.8039296296298,0.0,0.0,0.0,229.2803717171718,71.65011616161618,367.8039296296298,490.4052395061731,122.60130987654327,0.0,0.0,0.0,0.0,11.034117888888892,0.0,33.68558561222221,238.97112953927055,764.4053147244557,719.6856112233448,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96603748630819,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,158.73264444444447,370.37617037037035,0.0,158.73264444444442,158.73264444444447,0.0,370.3761703703705,0.0,0.0,0.0,230.8838464646465,72.15120202020204,370.37617037037046,493.8348938271606,123.45872345679015,0.0,0.0,0.0,0.0,11.11128511111111,0.0,33.92116611777777,240.64237670588108,769.7511915206958,724.7187402918071,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.9654643376687,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,162.10707398989902,378.2498393097643,0.0,162.1070739898989,162.10707398989902,0.0,378.2498393097644,0.0,0.0,0.0,235.7921076216713,73.68503363177228,378.2498393097644,504.33311907968584,126.08327976992146,0.0,0.0,0.0,0.0,11.347495179292931,0.0,34.642281711641395,245.75809029262808,786.1150035922914,740.1252267013572,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96542558538015,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,163.23615555555557,380.88436296296294,0.0,163.2361555555555,163.23615555555557,0.0,380.88436296296317,0.0,0.0,0.0,237.4344080808081,74.19825252525254,380.8843629629631,507.8458172839508,126.9614543209877,0.0,0.0,0.0,0.0,11.42653088888889,0.0,34.88356644222221,247.46980417735134,185.60702020466863,745.280225364759,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.966376970080997,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,164.06096742424245,382.808923989899,0.0,164.06096742424236,164.06096742424245,0.0,382.80892398989914,0.0,0.0,0.0,238.6341344352617,74.57316701101928,382.80892398989914,510.4118986531988,127.6029746632997,0.0,0.0,0.0,0.0,11.484267719696971,0.0,35.05982873856059,248.72023813257653,795.5901295467179,749.0460330884605,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96480359772495,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,160.2841666666667,373.9963888888889,0.0,160.28416666666666,160.2841666666667,0.0,373.99638888888916,0.0,0.0,0.0,233.1406060606061,72.85643939393941,373.9963888888891,498.66185185185213,124.66546296296303,0.0,0.0,0.0,0.0,11.219891666666667,0.0,34.25272641666666,242.99452044023576,777.2750759957912,731.8024579124583,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.965020276506625,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,163.4130020554381,381.2970047960222,0.0,163.41300205543806,163.4130020554381,0.0,381.2970047960224,0.0,0.0,0.0,237.69163935336454,74.27863729792642,381.29700479602246,508.3960063946966,127.09900159867415,0.0,0.0,0.0,0.0,11.438910143880669,0.0,34.92135853924711,247.73790757972833,792.4479144311887,746.0876457480612,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.965508567591268,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,163.9733666666667,382.6045222222222,0.0,163.97336666666664,163.9733666666667,0.0,382.60452222222244,0.0,0.0,0.0,238.50671515151518,74.53334848484849,382.6045222222224,510.13936296296316,127.53484074074079,0.0,0.0,0.0,0.0,11.478135666666667,0.0,35.041108456666656,248.5874333489226,795.1653222378114,748.6460781144783,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.965332170358693,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,141.08824507575758,329.20590517676766,0.0,141.0882450757575,141.0882450757576,0.0,329.2059051767678,0.0,0.0,0.0,205.21926556473835,64.13102048898074,329.2059051767678,438.94120690235707,109.73530172558927,0.0,0.0,0.0,0.0,9.876177155303031,0.0,30.150557972689374,213.8930573425624,684.1872075950877,644.1604724670954,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967620597842245,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,140.24685000000002,327.24264999999997,0.0,140.24684999999994,140.24685000000002,0.0,327.2426500000001,0.0,0.0,0.0,203.99541818181822,63.74856818181819,327.2426500000001,436.32353333333344,109.08088333333336,0.0,0.0,0.0,0.0,9.817279500000001,0.0,29.970751844999985,212.61748286015157,680.1069828601516,640.3189515151516,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968063399422192,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,140.33698333333334,327.4529611111111,0.0,140.33698333333328,140.33698333333336,0.0,327.45296111111134,0.0,0.0,0.0,204.12652121212125,63.78953787878789,327.4529611111113,436.60394814814833,109.15098703703708,0.0,0.0,0.0,0.0,9.823588833333334,0.0,29.99001333833332,212.7541270874916,680.5440715319361,640.7304693602696,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967999305850398,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,140.0479666666667,326.77858888888886,0.0,140.04796666666664,140.0479666666667,0.0,326.7785888888891,0.0,0.0,0.0,203.70613333333338,63.65816666666668,326.77858888888903,435.70478518518536,108.92619629629634,0.0,0.0,0.0,0.0,9.803357666666667,0.0,29.92825047666666,212.31597110629633,679.1425266618519,639.4109185185188,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96838856336299,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,144.1749878787879,336.408305050505,0.0,144.17498787878782,144.17498787878787,0.0,336.40830505050525,0.0,0.0,0.0,209.7090732782369,65.53408539944903,336.40830505050525,448.544406734007,112.13610168350175,0.0,0.0,0.0,0.0,10.092249151515153,0.0,30.810194909696953,218.57263114416287,699.1559240734558,658.2534800122439,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96663480853919,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,141.34186666666668,329.7976888888889,0.0,141.3418666666666,141.34186666666668,0.0,329.79768888888907,0.0,0.0,0.0,205.58816969696971,64.24630303030304,329.79768888888907,439.7302518518521,109.93256296296302,0.0,0.0,0.0,0.0,9.89393066666667,0.0,30.204756906666645,214.2775535665994,685.4171091221548,645.3184215488218,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967164225151446,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,138.27775000000003,322.6480833333333,0.0,138.27774999999997,138.27775000000003,0.0,322.6480833333335,0.0,0.0,0.0,201.13127272727277,62.85352272727274,322.6480833333335,430.1974444444446,107.54936111111115,0.0,0.0,0.0,0.0,9.679442500000002,0.0,29.549955174999994,209.63228151338387,1343.872895392496,631.3287171717174,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.96695842434216,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,134.46621666666667,313.75450555555557,0.0,134.46621666666658,134.46621666666667,0.0,313.7545055555558,0.0,0.0,0.0,195.58722424242424,61.121007575757574,313.7545055555558,418.339340740741,104.58483518518526,0.0,0.0,0.0,0.0,9.41263516666667,0.0,28.73543050166665,203.85390842927615,652.0746306514983,613.9265649831652,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96971890812842,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,140.86655075757577,328.68861843434337,0.0,140.8665507575757,140.86655075757577,0.0,328.6886184343434,0.0,0.0,0.0,204.8968011019284,64.03025034435262,328.6886184343435,438.25149124579127,109.56287281144782,0.0,0.0,0.0,0.0,9.860658553030303,0.0,30.10318189689393,213.55696360572466,683.1121327976439,643.1482923477197,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96891488754166,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,146.66833333333335,342.2261111111111,0.0,146.66833333333332,146.66833333333335,0.0,342.2261111111113,0.0,0.0,0.0,213.3357575757576,66.66742424242426,342.22611111111127,456.3014814814817,114.07537037037042,0.0,0.0,0.0,0.0,10.266783333333333,0.0,31.34302283333333,222.35260077946134,711.2470452239058,669.6372390572393,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96877656828059,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,143.92496666666668,335.8249222222222,0.0,143.92496666666662,143.9249666666667,0.0,335.8249222222224,0.0,0.0,0.0,209.3454060606061,65.4204393939394,335.8249222222224,447.76656296296323,111.94164074074081,0.0,0.0,0.0,0.0,10.074747666666669,0.0,30.756765376666653,218.19359317801354,697.9434820669024,657.1119690235694,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969597949537025,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,146.0998416666667,340.8996305555555,0.0,146.0998416666666,146.0998416666667,0.0,340.8996305555557,0.0,0.0,0.0,212.50886060606064,66.40901893939395,340.8996305555557,454.5328407407409,113.63321018518522,0.0,0.0,0.0,0.0,10.226988916666667,0.0,31.221536164166654,221.4907542054125,102.50692393643362,667.0417013468016,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.96907168964415,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,145.64802992424245,339.8454031565656,0.0,145.64802992424234,145.64802992424242,0.0,339.8454031565658,0.0,0.0,0.0,211.85167988980717,66.20364996556474,339.84540315656585,453.12720420875445,113.28180105218861,0.0,0.0,0.0,0.0,10.195362094696971,0.0,31.124983994810588,220.8057971072609,706.2992301880689,664.9788840985616,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97000802651815,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,142.52515784313726,332.55870163398686,0.0,142.5251578431372,142.52515784313726,0.0,332.558701633987,0.0,0.0,0.0,207.30932049910874,64.78416265597149,332.558701633987,443.41160217864933,110.85290054466233,0.0,0.0,0.0,0.0,9.976761049019608,0.0,30.45762623107842,216.07145048073184,691.155309957856,650.720922677758,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97206498595763,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,142.71808333333334,333.00886111111106,0.0,142.71808333333325,142.71808333333334,0.0,333.0088611111113,0.0,0.0,0.0,207.5899393939394,64.87185606060606,333.00886111111134,444.0118148148151,111.00295370370378,0.0,0.0,0.0,0.0,9.990265833333336,0.0,30.498854408333315,216.3639300059765,692.0908744504209,651.6017542087545,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.972432065688977,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,137.74725,321.41024999999996,0.0,137.7472499999999,137.74725,0.0,321.41025000000013,0.0,0.0,0.0,200.35963636363638,62.61238636363637,321.4102500000002,428.54700000000025,107.13675000000006,0.0,0.0,0.0,0.0,9.642307500000001,0.0,29.436587324999977,208.8280311886364,1341.3003117344153,628.9066363636366,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.9726169825462,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,145.3274560606061,339.0973974747474,0.0,145.327456060606,145.32745606060607,0.0,339.09739747474765,0.0,0.0,0.0,211.38539063360884,66.05793457300277,339.09739747474765,452.1298632996635,113.03246582491587,0.0,0.0,0.0,0.0,10.172921924242425,0.0,31.0564773601515,220.31979968231255,704.744653217666,663.5152539332723,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.96505226616445,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,144.58063333333337,337.3548111111111,0.0,144.58063333333325,144.58063333333337,0.0,337.3548111111113,0.0,0.0,0.0,210.2991030303031,65.71846969696972,337.3548111111113,449.80641481481507,112.45160370370377,0.0,0.0,0.0,0.0,10.120644333333335,0.0,30.896881343333316,219.18759907734014,701.1230435217846,660.1055178451181,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.966752298338783,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,141.24143333333336,329.5633444444444,0.0,141.2414333333333,141.24143333333336,0.0,329.5633444444445,0.0,0.0,0.0,205.44208484848488,64.20065151515152,329.56334444444457,439.4177925925927,109.85444814814818,0.0,0.0,0.0,0.0,9.886900333333335,0.0,30.183294303333327,214.12529429996636,684.9300720777442,644.8598774410776,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969023841566273,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,133.78953333333334,312.1755777777778,0.0,133.78953333333328,133.7895333333333,0.0,312.175577777778,0.0,0.0,0.0,194.60295757575759,60.81342424242425,312.17557777777796,416.2341037037039,104.05852592592598,0.0,0.0,0.0,0.0,9.365267333333335,0.0,28.59082327333332,202.8280407750169,42.8098493949268,610.8370612794615,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.96918523755533,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,160.0912287878788,373.5462005050505,0.0,160.09122878787872,160.0912287878788,0.0,373.5462005050506,0.0,0.0,0.0,232.85996914600557,72.76874035812673,373.5462005050506,498.0616006734008,124.5154001683502,0.0,0.0,0.0,0.0,11.206386015151516,0.0,34.21149559196968,242.70202213359812,776.3394514265274,730.9215698194064,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966591476927423,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,163.54990000000004,381.6164333333333,0.0,163.54989999999995,163.54990000000004,0.0,381.61643333333353,0.0,0.0,0.0,237.89076363636374,74.34086363636366,381.61643333333353,508.8219111111114,127.20547777777784,0.0,0.0,0.0,0.0,11.448493000000001,0.0,34.950613629999985,247.94544804414153,793.1117813774749,746.7126747474751,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967554259453124,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 22:00:00+00:00,7,30.0,545.4061111111113,163.62183333333334,381.78427777777773,0.0,163.62183333333323,163.62183333333337,0.0,381.7842777777779,0.0,0.0,0.0,237.995393939394,74.37356060606062,381.78427777777796,509.0457037037039,127.26142592592598,0.0,0.0,0.0,0.0,11.453528333333335,0.0,34.96598578333331,248.05450064865326,793.4606117597646,747.0410976430979,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.966173634234845,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 23:00:00+00:00,7,30.0,544.5103333333333,163.3531,381.1572333333333,0.0,163.35309999999996,163.3531,0.0,381.1572333333334,0.0,0.0,0.0,237.60450909090912,74.2514090909091,381.1572333333334,508.2096444444445,127.05241111111113,0.0,0.0,0.0,0.0,11.434717,0.0,34.90855746999999,247.64709467202022,792.1574280053535,745.8141535353536,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96444837565401,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 00:00:00+00:00,8,46.0,584.4156666666665,175.32470000000004,409.09096666666665,0.0,175.32469999999992,175.32470000000006,0.0,409.0909666666668,0.0,0.0,0.0,255.01774545454555,79.69304545454548,409.0909666666668,545.4546222222224,136.3636555555556,0.0,0.0,0.0,0.0,12.272729000000002,0.0,37.46688838999998,265.7963184001011,850.2119850667676,800.4723676767679,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.967410388356612,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 01:00:00+00:00,8,46.0,574.1494444444445,172.24483333333336,401.90461111111114,0.0,172.24483333333325,172.24483333333336,0.0,401.90461111111136,0.0,0.0,0.0,250.53793939393944,78.29310606060608,401.90461111111136,535.8728148148151,133.96820370370378,0.0,0.0,0.0,0.0,12.057138333333338,0.0,36.808720883333315,261.12716898097653,835.276613425421,786.4107542087545,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.96874742290121,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 02:00:00+00:00,8,46.0,576.6842222222223,173.0052666666667,403.67895555555555,0.0,173.00526666666659,173.0052666666667,0.0,403.6789555555558,0.0,0.0,0.0,251.64402424242428,78.63875757575758,403.6789555555558,538.2386074074077,134.55965185185192,0.0,0.0,0.0,0.0,12.11036866666667,0.0,36.97122548666665,262.28000358094283,838.964225803165,789.882631649832,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968472931182625,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 03:00:00+00:00,8,46.0,571.5294444444445,171.45883333333336,400.0706111111111,0.0,171.45883333333325,171.45883333333336,0.0,400.0706111111114,0.0,0.0,0.0,249.3946666666667,77.93583333333333,400.0706111111115,533.4274814814819,133.35687037037047,0.0,0.0,0.0,0.0,12.002118333333339,0.0,36.64075268333331,259.9355747203704,831.4650191648149,782.8221481481486,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.969023046241826,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 04:00:00+00:00,8,46.0,572.2355555555556,171.6706666666667,400.56488888888885,0.0,171.67066666666662,171.67066666666668,0.0,400.564888888889,0.0,0.0,0.0,249.7027878787879,78.03212121212121,400.564888888889,534.0865185185187,133.52162962962967,0.0,0.0,0.0,0.0,12.016946666666668,0.0,36.68602146666665,260.2567189750842,832.4922745306397,783.7893063973065,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.968917252306042,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 05:00:00+00:00,8,46.0,566.7209166666667,170.01627500000004,396.70464166666665,0.0,170.01627499999992,170.01627500000004,0.0,396.70464166666693,0.0,0.0,0.0,247.29640000000006,77.28012500000003,396.70464166666693,528.9395222222225,132.23488055555563,0.0,0.0,0.0,0.0,11.901139250000002,0.0,36.33247796749998,257.7486227730557,1497.784319985501,776.2359222222226,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.969011610582676,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 06:00:00+00:00,8,46.0,569.9656666666666,170.98970000000006,398.9759666666666,0.0,170.98969999999994,170.98970000000006,0.0,398.9759666666669,0.0,0.0,0.0,248.712290909091,77.72259090909094,398.975966666667,531.9679555555559,132.99198888888898,0.0,0.0,0.0,0.0,11.969279000000004,0.0,36.54049888999999,259.22435768797993,829.1900243546465,780.6802464646469,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.9705292780676,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 07:00:00+00:00,8,46.0,577.4150000000001,173.22450000000003,404.19049999999993,0.0,173.22449999999995,173.2245,0.0,404.1905000000001,0.0,0.0,0.0,251.96290909090914,78.7384090909091,404.1905000000001,538.9206666666668,134.7301666666667,0.0,0.0,0.0,0.0,12.125715,0.0,37.018075649999986,262.6123664075758,840.0273664075759,790.883575757576,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97119259472625,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 08:00:00+00:00,8,46.0,580.2640714497921,174.07922143493764,406.1848500148544,0.0,174.07922143493752,174.0792214349376,0.0,406.18485001485465,0.0,0.0,0.0,253.2061402690002,79.12691883406256,406.18485001485465,541.5798000198062,135.39495000495154,0.0,0.0,0.0,0.0,12.185545500445635,0.0,37.20072962064614,263.9081439601059,844.1722154098981,794.7859402888064,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.971229622561356,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,46.0,572.4880450086737,171.74641350260214,400.74163150607154,0.0,171.74641350260208,171.7464135026021,0.0,400.7416315060719,0.0,0.0,0.0,249.81296509469396,78.06655159209187,400.7416315060719,534.3221753414291,133.58054383535728,0.0,0.0,0.0,0.0,12.022248945182149,0.0,36.70220856550606,260.37155293813737,832.859597946811,784.135140436123,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.97023037217087,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 10:00:00+00:00,8,46.0,573.1699556194126,171.95098668582378,401.2189689335887,0.0,171.95098668582372,171.9509866858238,0.0,401.21896893358905,0.0,0.0,0.0,250.110526088471,78.15953940264718,401.2189689335891,534.9586252447855,133.73965631119637,0.0,0.0,0.0,0.0,12.036569068007667,0.0,36.74592585476053,260.68169063661173,833.8516462560243,785.0691513332565,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.969920507599646,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 11:00:00+00:00,8,46.0,562.1559161304161,168.64677483912487,393.50914129129126,0.0,168.64677483912482,168.64677483912487,0.0,393.5091412912917,0.0,0.0,0.0,245.30439976599982,76.65762492687495,393.50914129129166,524.6788550550555,131.16971376376387,0.0,0.0,0.0,0.0,11.805274238738741,0.0,36.03981578312097,255.67242871249852,211.84504235171346,769.9832548210553,0.0,0.0,0.0,0.0,0.0,605.9833024912011,79.84531082929092,23.97194226171843,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 12:00:00+00:00,8,46.0,584.7593333333333,175.42780000000005,409.33153333333337,0.0,175.42779999999993,175.42780000000005,0.0,409.3315333333337,0.0,0.0,0.0,255.1677090909091,79.7399090909091,409.3315333333337,545.7753777777782,136.44384444444455,0.0,0.0,0.0,0.0,12.279946000000006,0.0,37.48892085999998,265.9526203953536,850.7119537286869,800.9430868686873,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.970846987365377,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 13:00:00+00:00,8,46.0,587.7015555555555,176.31046666666668,411.3910888888889,0.0,176.31046666666663,176.31046666666668,0.0,411.39108888888904,0.0,0.0,0.0,256.4515878787879,80.14112121212122,411.39108888888904,548.521451851852,137.130362962963,0.0,0.0,0.0,0.0,12.341732666666667,0.0,37.677546726666655,267.29076356841756,854.992319123973,804.9730397306399,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.969898948873382,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 14:00:00+00:00,8,46.0,577.8402222222222,173.35206666666667,404.4881555555555,0.0,173.35206666666656,173.3520666666667,0.0,404.48815555555575,0.0,0.0,0.0,252.14846060606067,78.79639393939397,404.4881555555557,539.3175407407409,134.82938518518523,0.0,0.0,0.0,0.0,12.134644666666667,0.0,37.04533664666664,262.8057604379125,1513.9607632059137,791.4660013468016,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.971129531303156,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 15:00:00+00:00,8,46.0,571.5477777777777,171.46433333333337,400.0834444444444,0.0,171.46433333333326,171.46433333333337,0.0,400.08344444444464,0.0,0.0,0.0,249.40266666666673,77.93833333333336,400.08344444444464,533.4445925925928,133.3611481481482,0.0,0.0,0.0,0.0,12.002503333333335,0.0,36.641928033333315,259.9439128481482,831.4916906259259,782.8472592592595,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.968156920915682,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 16:00:00+00:00,8,46.0,579.576921409214,173.87307642276426,405.70384498644984,0.0,173.87307642276417,173.87307642276429,0.0,405.70384498645006,0.0,0.0,0.0,252.9062929785662,79.03321655580194,405.70384498645006,540.9384599819334,135.23461499548335,0.0,0.0,0.0,0.0,12.171115349593496,0.0,37.1566764315447,263.5956233324235,843.1725447416376,676.1812999167825,0.0,117.66345304371717,0.0,111.7802803915313,0.0,0.0,718.6077974636182,23.964688211239036,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.842170943040401e-14
2025-12-05 17:00:00+00:00,8,46.0,574.6500555555556,172.3950166666667,402.2550388888889,0.0,172.3950166666666,172.3950166666667,0.0,402.25503888888915,0.0,0.0,0.0,250.7563878787879,78.36137121212121,402.25503888888915,536.3400518518522,134.08501296296305,0.0,0.0,0.0,0.0,12.06765116666667,0.0,36.84081506166665,261.3548504034176,836.004905958973,575.7572098658378,0.0,211.3392298648023,0.0,312.3289882023105,0.0,0.0,718.6077974636182,23.96368408057157,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 18:00:00+00:00,8,46.0,563.994,169.19820000000004,394.7958,0.0,169.1981999999999,169.19820000000004,0.0,0.0,394.7958,0.0,0.0,246.1064727272728,76.90827272727275,0.0,0.0,0.0,0.0,0.0,394.7958,5.921937,7.895916,7.895916,36.15765533999998,134.7796970672727,698.7736970672727,538.7590686325944,0.0,0.0,292.6525959053216,3.6489661150409796,0.0,0.0,718.6077974636182,23.963985968508535,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 19:00:00+00:00,8,46.0,567.1956666666667,170.1587,397.0369666666667,0.0,170.15869999999993,170.1587,0.0,179.2120657804394,217.82490088622725,0.0,0.0,247.50356363636365,77.34486363636364,179.21206578043942,238.9494210405859,59.73735526014647,0.0,0.0,217.82490088622725,3.2673735132934087,9.732859991137728,4.356498017724546,36.362914189999984,190.80186460866577,152.01422878413177,486.45298467694954,0.0,0.0,0.0,3.641668182810898,0.0,605.9833024912008,79.84531082929092,23.967946026329923,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 20:00:00+00:00,8,46.0,591.0954217171717,177.32862651515154,413.76679520202015,0.0,177.32862651515148,177.32862651515148,0.0,413.76679520202043,0.0,0.0,0.0,257.9325476584022,80.60392114325069,413.76679520202043,551.6890602693605,137.92226506734013,0.0,0.0,0.0,0.0,12.413003856060609,0.0,37.89512748628787,268.8343175529393,859.929739270111,813.0742735318858,0.0,0.0,3.4526656041230126,0.0,0.0,0.0,79.84531082929092,23.96996453145882,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 21:00:00+00:00,8,46.0,589.0288333333333,176.70865,412.32018333333326,0.0,176.70864999999992,176.70865000000003,0.0,412.3201833333336,0.0,0.0,0.0,257.0307636363637,80.32211363636365,412.32018333333355,549.7602444444447,137.44006111111116,0.0,0.0,0.0,0.0,12.369605499999999,0.0,37.76263850499998,267.8944187524748,856.923252085808,806.7910080808083,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.969498102515534,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 22:00:00+00:00,8,46.0,578.5573888888889,173.5672166666667,404.9901722222222,0.0,173.56721666666664,173.5672166666667,0.0,404.99017222222244,0.0,0.0,0.0,252.4614060606061,78.8941893939394,404.99017222222244,539.9868962962965,134.99672407407414,0.0,0.0,0.0,0.0,12.149705166666667,0.0,37.091314201666655,263.1319328363469,841.6893217252358,792.4483023569027,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.969455304758267,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 23:00:00+00:00,8,46.0,550.8208333333333,165.24625000000003,385.5745833333333,0.0,165.24624999999992,165.24625000000006,0.0,385.57458333333346,0.0,0.0,0.0,240.35818181818192,75.11193181818184,385.57458333333346,514.0994444444445,128.52486111111114,0.0,0.0,0.0,0.0,11.567237500000001,0.0,35.31312362499998,250.51715405429297,801.3379873876263,754.4576262626265,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.97154732175556,0.0,0.0,0.0,0.0,0.0,0.0
