timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,169.0865672979798,336.35368648989896,53.34577777777778,169.0865672979797,155.7501228535355,13.33644444444444,336.35368648989896,0.0,53.34577777777778,0.0,226.54563324150618,70.79551038797068,389.69946426767683,519.5992856902358,129.89982142255894,13.33644444444434,4.445481481481446,17.781925925925783,0.26672888888888674,10.624068372474749,0.0,37.547462542689374,253.57907309606406,812.3651046617206,746.1449189317419,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.828057129156566,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,171.62561474358975,341.3907553418803,54.116223931623935,171.62561474358964,158.09655876068388,13.52905598290598,341.3907553418803,0.0,54.116223931623935,0.0,229.95863092463114,71.86207216394723,395.5069792735042,527.3426390313389,131.83565975783472,13.529055982905874,4.509685327635291,18.038741310541162,0.27058111965811743,10.782884899572649,0.0,38.11047380489314,257.37135707354116,824.5039510906353,757.3012699559702,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.82553021861039,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,173.38103509604326,345.258213818438,54.11745240970785,173.38103509604315,159.85167199361643,13.529363102426958,345.258213818438,0.0,54.11745240970785,0.0,232.51152289980573,72.65985090618929,399.37566622814586,532.5008883041944,133.1252220760486,13.529363102426856,4.5097877008089515,18.039150803235806,0.27058726204853706,10.89892093865022,0.0,38.485639688881676,259.95000857262727,832.7067098968162,765.0124112040002,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.827441795783802,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,171.60525333694085,341.3592786616161,53.69287835497836,171.60525333694073,158.18203374819637,13.423219588744585,341.3592786616161,0.0,53.69287835497836,0.0,230.08295817919472,71.90092443099834,395.05215701659444,526.7362093554592,131.6840523388648,13.423219588744473,4.474406529581491,17.897626118325963,0.26846439177488945,10.777707143398267,0.0,38.09490391451116,257.2004587491289,823.8578691026644,756.819167534654,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.82978290029461,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,173.33509750957856,344.77965344827584,54.14577777777778,173.3350975095785,159.79865306513426,13.53644444444444,344.77965344827584,0.0,54.14577777777778,0.0,232.43440445837712,72.63575139324286,398.9254312260536,531.9005749680714,132.97514374201785,13.536444444444328,4.512148148148109,18.048592592592435,0.2707288888888865,10.884847381226052,0.0,38.476573448908034,259.7551930024318,832.0157217380638,764.3349794264486,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.82615442548428,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,172.2339615584516,342.9487915787738,53.96112768959436,172.2339615584515,158.74367963605314,13.490281922398585,342.9487915787738,0.0,53.96112768959436,0.0,230.89989765244096,72.1562180163878,396.9099192683682,529.2132256911575,132.30330642278938,13.490281922398452,4.496760640799484,17.987042563197935,0.269805638447969,10.828075024259158,0.0,38.23636746881534,258.29053321149917,1555.976028997232,760.1131233435984,0.0,0.0,0.0,0.0,728.541614958913,0.0,859.6235218214898,23.827053287839583,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,174.0311888888889,346.4659555555555,54.72378412698413,174.03118888888883,160.350242857143,13.68094603174603,346.4659555555555,0.0,54.72378412698413,0.0,233.2367168831171,72.8864740259741,401.18973968253965,534.9196529100528,133.7299132275132,13.68094603174589,4.560315343915296,18.241261375661185,0.2736189206349178,10.941216507936508,0.0,38.64064534492062,261.03218337089464,1528.36060187574,768.1563697931699,0.0,0.0,0.0,0.0,692.107489933417,0.0,1516.2143379769866,23.825187756645636,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,180.04358543771048,360.2800052188552,54.7642406926407,180.0435854377104,166.35252526455045,13.691060173160169,360.2800052188552,0.0,54.7642406926407,0.0,241.96730947570975,75.6147842111593,415.04424591149586,553.3923278819944,138.3480819704986,13.691060173160025,4.563686724386675,18.2547468975467,0.2738212034632005,11.356042563492062,0.0,39.92656658639368,270.08298325939353,865.1708146085998,795.3596373577043,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.82439771519992,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,177.2491620763496,355.2549479312354,53.38795978835979,177.24916207634948,163.90217212925978,13.346989947089943,355.2549479312354,0.0,53.38795978835979,0.0,238.4031594607415,74.50098733148172,408.6429077195952,544.8572102927935,136.21430257319838,13.346989947089838,4.4489966490299455,17.795986596119782,0.2669397989417967,11.19152803582066,0.0,39.292926870107415,265.9156812585799,851.8077510545246,783.2603697535351,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.828359006411233,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,171.9540012854133,343.9657765897689,52.325088423018336,171.9540012854132,158.87272917965876,13.081272105754579,343.9657765897689,0.0,52.325088423018336,0.0,231.08760607950367,72.2148768998449,396.2908650127872,528.3878200170495,132.09695500426238,13.08127210575455,4.3604240352515165,17.441696141006066,0.261625442115091,10.84222418192325,0.0,38.13318491790278,257.90929048129993,826.1541567795006,759.4754260965533,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.828659491722128,0.0,0.0,0.0,0.0,5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,175.84880219128905,352.6921637031768,52.47352570615728,175.8488021912889,162.73042076474985,13.118381426539319,352.6921637031768,0.0,52.47352570615728,0.0,236.69879383963615,73.9683730748863,405.16568940933405,540.2209192124453,135.05522980311133,13.11838142653923,4.37279380884641,17.49117523538564,0.2623676285307846,11.105500168156876,0.0,38.96943745949161,263.7337019430233,116.2065785847335,776.9197130520815,0.0,0.0,0.0,0.0,0.0,728.541614958913,748.2640468144654,23.825520242445112,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,173.75935761479622,348.51479148047406,51.533542865631105,173.75935761479616,160.8759718983885,12.883385716407773,348.51479148047406,0.0,51.533542865631105,0.0,234.00141367038327,73.12544177199477,400.04833434610515,533.3977791281402,133.34944478203505,12.883385716407702,4.294461905469234,17.177847621876936,0.25766771432815405,10.970779173070532,0.0,38.49801360822116,260.4958089551189,284.26092147183647,767.3991927985235,0.0,0.0,0.0,0.0,0.0,550.0425794441838,168.46825977522076,23.829121561156793,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,171.83847549059757,345.12815197242696,50.67605320293556,171.8384754905975,159.16946218986376,12.669013300733885,345.12815197242696,0.0,50.67605320293556,0.0,231.51921773071095,72.34975554084717,395.80420517536254,527.7389402338167,131.93473505845418,12.66901330073378,4.223004433577927,16.892017734311707,0.2533802660146756,10.860605091202165,0.0,38.06479762221847,257.6862780123146,825.3289586782747,759.2581579645276,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.83117309156406,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,178.57191298422654,358.0224438545773,52.20289175780074,178.5719129842264,165.5211900447765,13.050722939450178,358.0224438545773,0.0,52.20289175780074,0.0,240.75809461058398,75.23690456580749,410.22533561237805,546.9671141498374,136.74177853745934,13.050722939450026,4.350240979816675,17.4009639192667,0.2610144587890005,11.262702233215327,0.0,39.544194436310896,267.39683521139875,1584.7356987669164,787.7252087604213,0.0,0.0,0.0,0.0,728.541614958913,0.0,859.6235218214898,23.827239379857296,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,162.03235555555557,324.87046666666663,47.976622222222225,162.03235555555548,150.0382000000001,11.994155555555555,324.87046666666663,0.0,47.976622222222225,0.0,218.23738181818197,68.19918181818187,372.84708888888883,497.12945185185174,124.28236296296294,11.994155555555437,3.9980518518518124,15.99220740740725,0.23988311111110874,10.225880222222221,0.0,35.89769487111109,242.84305483744106,777.7224992818856,715.3668336700339,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.83217956346144,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,175.17021119779028,351.1338579629244,51.407689073804406,175.17021119779017,162.3182889293393,12.851922268451098,351.1338579629244,0.0,51.407689073804406,0.0,236.09932935176627,73.78104042242695,402.5415470367288,536.7220627156383,134.1805156789096,12.851922268450949,4.2839740894836495,17.135896357934598,0.257038445369019,11.048092629625774,0.0,38.796177893423575,262.3468391592386,840.0585973937576,772.8213920674046,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.83077010063536,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,175.11346300505053,350.7226059343434,51.02897777777778,175.11346300505036,162.35621856060618,12.75724444444444,350.7226059343434,0.0,51.02897777777778,0.0,236.15449972451808,73.7982811639119,401.75158371212115,535.6687782828282,133.91719457070704,12.757244444444353,4.2524148148147844,17.009659259259138,0.25514488888888703,11.03196795580808,0.0,38.774014955290376,262.02901834942105,1531.0015550000098,541.4225358306749,0.0,230.40074217667149,0.0,218.8807050678379,692.107489933417,0.0,1516.2143379769866,23.83257042825583,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-5.684341886080802e-14
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,174.69092272727275,349.5472555555555,51.052177777777786,174.6909227272727,161.9278782828284,12.76304444444444,349.5472555555555,0.0,51.052177777777786,0.0,235.5314593204777,73.60358103764928,400.5994333333333,534.1325777777777,133.53314444444442,12.763044444444347,4.254348148148115,17.01739259259246,0.2552608888888869,10.996939444444443,0.0,38.68433289792928,261.3276068615044,836.6179629221106,430.7242122125151,0.0,338.9398248857402,0.0,540.4357772991555,0.0,0.0,1516.2143379769866,23.832885876731005,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,171.7045388888889,343.5123611111111,50.5364888888889,171.70453888888878,159.07041666666674,12.634122222222219,0.0,343.5123611111111,50.5364888888889,0.0,231.37515151515163,72.30473484848488,50.536488888888925,67.38198518518523,16.845496296296307,12.634122222222175,4.211374074074058,360.3578574074073,5.40536786111111,7.375612111111112,6.870247222222222,38.03247691611109,151.04530932941077,0.0,409.46138973452616,0.0,0.0,110.70425303418935,422.8241130769895,0.0,716.7986982182997,760.6421679058182,23.836836553672097,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,172.69728888888892,344.29601111111106,50.47453333333334,172.69728888888886,160.0786555555557,12.618633333333332,0.0,344.29601111111106,50.47453333333334,0.0,232.84168080808104,72.76302525252532,50.47453333333334,67.29937777777778,16.824844444444444,12.61863333333315,4.20621111111105,361.12085555555524,5.416812833333329,7.390665555555555,6.8859202222222216,38.24298576888888,151.7304651880808,157.412802336617,374.1966413438698,0.0,0.0,74.05558275801101,344.02521984240286,0.0,561.7854961847971,168.46825977522076,23.841472464795377,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,176.36068017676772,350.5564054292929,52.077105050505054,176.36068017676757,163.34140391414155,13.01927626262626,0.0,350.5564054292929,52.077105050505054,0.0,237.58749660238772,74.24609268824616,52.077105050505054,69.43614006734006,17.359035016835016,13.019276262626136,4.339758754208711,367.9154404461278,5.518731606691916,7.531899159090909,7.011128108585858,39.06832063761361,155.0749659712722,734.0691566278379,633.19394760231,0.0,0.0,326.1703109325822,0.0,0.0,0.0,168.46825977522076,23.836361705552495,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,173.08265,343.20863888888886,52.19826666666667,173.08264999999994,160.03308333333348,13.049566666666662,343.20863888888886,0.0,52.19826666666667,0.0,232.77539393939415,72.74231060606067,395.4069055555555,527.2092074074073,131.80230185185184,13.049566666666522,4.349855555555507,17.39942222222203,0.2609913333333304,10.818241833333332,0.0,38.37101637166665,258.34471755180135,826.8342731073569,759.9846013468015,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.83407840067438,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,175.96158333333332,349.01241666666664,53.52355555555557,175.96158333333324,162.5806944444446,13.380888888888883,349.01241666666664,0.0,53.52355555555557,0.0,236.48101010101033,73.90031565656572,402.5359722222222,536.7146296296296,134.1786574074074,13.380888888888734,4.460296296296244,17.841185185184976,0.2676177777777746,11.005608055555555,0.0,39.021364580555534,262.83385977415827,841.3314153297138,773.19563973064,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.83087907500738,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,175.0588666666667,347.1202,53.750933333333336,175.0588666666666,161.62113333333343,13.43773333333333,347.1202,0.0,53.750933333333336,0.0,235.085284848485,73.46415151515157,400.8711333333333,534.4948444444444,133.6237111111111,13.437733333333284,4.4792444444444275,17.91697777777771,0.26875466666666564,10.951115333333334,0.0,38.83447953999998,261.62145661070707,837.5514566107071,769.5801292929295,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.83231017455621,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,268.94641111111116,538.1733777777778,81.82115555555556,268.94641111111116,248.49112222222226,20.455288888888884,362.65713409031105,175.51624368746673,81.82115555555556,0.0,361.4416323232324,112.95051010101012,444.4782896458666,592.6377195278221,148.15942988195553,20.4552888888889,6.818429629629634,202.78996220598526,3.0418494330897787,15.208250452014223,3.5103248737493344,59.642108676666666,349.3309030481153,1238.2718474925596,954.0793518510545,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.727457271256657,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,220.5411166666667,440.93213888888886,67.36280000000001,220.5411166666667,203.7004166666667,16.8407,377.1154896458666,63.81664924302227,67.36280000000001,0.0,296.2915151515152,92.59109848484852,444.4782896458666,592.6377195278221,148.15942988195553,16.840699999999963,5.613566666666654,86.27091590968888,1.294063738645333,13.263425674236444,1.2763329848604454,48.91475083166667,311.1126682628796,1039.9487238184352,888.9292346793374,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.776985928667976,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,263.8056166666667,528.2481944444444,80.2748,263.8056166666667,243.73691666666667,20.0687,364.2034896458666,164.04470479857778,80.2748,0.0,354.52642424242424,110.78950757575757,444.4782896458666,592.6377195278221,148.15942988195553,20.06869999999995,6.68956666666665,190.80297146524438,2.862044571978666,15.009746785347556,3.2808940959715556,58.50254248166667,345.2937320593442,1946.1639581293682,947.1641437702464,0.0,0.0,0.0,0.0,728.541614958913,0.0,859.6235218214898,23.73394081256602,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,206.63958888888888,413.77194444444444,62.61902222222222,206.63958888888888,190.98483333333334,15.65475555555555,381.8592674236444,31.912677020800068,62.61902222222222,0.0,277.79612121212125,86.8112878787879,444.4782896458666,592.6377195278221,148.15942988195553,15.654755555555568,5.218251851851855,52.78568442820749,0.7917852664231123,12.720221785347555,0.6382535404160014,45.81828423444445,300.15751443922636,983.1880699947819,870.4338407399434,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.79264055818638,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,178.06778333333338,356.9038277777778,53.358222222222224,178.06778333333324,164.72822777777787,13.339555555555554,356.9038277777778,0.0,53.358222222222224,0.0,239.6046949494951,74.87646717171722,410.26205000000004,547.0160666666667,136.75401666666667,13.339555555555478,4.446518518518492,17.78607407407397,0.26679111111110954,11.240697055555557,0.0,39.4670781872222,267.05156871079123,855.3814020441246,786.6207616161618,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.822496328356916,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,272.40182777777784,546.4402611111111,81.6216888888889,272.40182777777784,251.99640555555558,20.40542222222222,362.8566007569776,183.58366035413343,81.6216888888889,0.0,366.54022626262633,114.54382070707072,444.4782896458666,592.6377195278221,148.15942988195553,20.405422222222256,6.801807407407418,210.7908899837631,3.1618633497564463,15.373588118680889,3.6716732070826685,60.37524535166668,352.0874280236204,1944.658695734815,959.1779457904485,0.0,0.0,0.0,0.0,692.107489933417,0.0,1516.2143379769866,23.72899183190387,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,213.63587335858588,428.3149703282828,64.09074848484849,213.63587335858588,197.61318623737375,16.02268712121212,380.3875411610181,47.927429167264705,64.09074848484849,0.0,287.4373617998164,89.82417556244263,444.4782896458666,592.6377195278221,148.15942988195553,16.02268712121211,5.340895707070702,69.2910119955475,1.0393651799332126,13.011082303024324,0.9585485833452941,47.35239097157829,305.68588818935,1011.727480361067,880.0750813276386,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.787071374201805,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,145.3636061868687,290.95708851010096,43.52151111111112,145.36360618686862,134.48322840909103,10.880377777777776,290.95708851010096,0.0,43.52151111111112,0.0,195.6119685950415,61.12874018595047,334.4785996212121,445.9714661616161,111.49286654040402,10.880377777777653,3.626792592592551,14.507170370370204,0.21760755555555306,9.16392776641414,0.0,32.21752268657827,217.847457327495,697.6896631355758,641.5834347566577,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.855671101463805,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,143.81924382055854,287.83346521093284,43.45528888888889,143.81924382055848,132.95542159833641,10.863822222222222,287.83346521093284,0.0,43.45528888888889,0.0,193.38970414303478,60.43428254469837,331.28875409982174,441.7183387997623,110.42958469994058,10.863822222222126,3.6212740740740417,14.485096296296167,0.2172764444444425,9.069556845216875,0.0,31.8857375600089,215.6577121683832,690.7657100887635,635.108042942797,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.855145957830757,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,144.37720555555558,288.72079444444444,43.85955555555556,144.37720555555546,133.41231666666678,10.964888888888886,288.72079444444444,0.0,43.85955555555556,0.0,194.05427878787896,60.641962121212174,332.58035,443.4404666666667,110.86011666666667,10.964888888888794,3.654962962962931,14.619851851851724,0.21929777777777584,9.100219388888888,0.0,32.01568704944442,216.49224596695285,693.4498015225084,637.4947454545456,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.85320505823877,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,150.61539444444446,301.14890555555553,45.78631111111112,150.61539444444438,139.16881666666671,11.446577777777776,301.14890555555553,0.0,45.78631111111112,0.0,202.42736969696978,63.258553030303055,346.93521666666663,462.58028888888884,115.64507222222221,11.446577777777748,3.8155259259259156,15.262103703703662,0.22893155555555492,9.492330277777777,0.0,33.39984703722221,225.8402600490067,173.348291715934,665.0076585858586,0.0,0.0,0.0,0.0,0.0,550.0425794441838,936.418550937742,23.852171970135554,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,146.35020972222225,292.62104861111106,44.26542222222223,146.3502097222221,135.28385416666677,11.066355555555552,292.62104861111106,0.0,44.26542222222223,0.0,196.7765151515153,61.49266098484853,336.8864708333333,449.18196111111104,112.29549027777776,11.066355555555475,3.688785185185158,14.755140740740632,0.22132711111110948,9.221285680555555,0.0,32.448073506527756,219.36762274600585,702.6043033015612,645.9584762626264,0.0,0.0,0.0,0.0,0.0,0.0,936.418550937742,23.855962092679015,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,155.55097708333335,311.97250486111113,44.975677777777776,155.55097708333324,144.30705763888903,11.243919444444442,311.97250486111113,0.0,44.975677777777776,0.0,209.90117474747495,65.59411710858592,356.9481826388889,475.9309101851852,118.9827275462963,11.243919444444316,3.7479731481481053,14.991892592592421,0.2248783888888863,9.808931923611112,0.0,34.43309926381942,232.79172737934977,16.749272142658924,685.8320849326601,0.0,0.0,0.0,0.0,0.0,728.541614958913,168.46825977522076,23.840716021274737,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,151.23658346471473,301.95887715840837,45.45676666666667,151.2365834647146,139.87239179804814,11.364191666666663,301.95887715840837,0.0,45.45676666666667,0.0,203.45075170625188,63.57835990820371,347.4156438250751,463.2208584334335,115.80521460835837,11.364191666666557,3.788063888888852,15.152255555555408,0.2272838333333311,9.51333398141892,0.0,33.52386220307618,226.43611842327937,1417.195835646486,666.6716101396853,0.0,0.0,0.0,0.0,692.107489933417,0.0,825.0590759307175,23.848609942485364,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,147.99378426437943,295.1235873155385,45.20654292929293,147.9937842643793,136.6921485320563,11.301635732323232,295.1235873155385,0.0,45.20654292929293,0.0,198.82494331935465,62.13279478729832,340.3301302448314,453.7735069931085,113.44337674827713,11.30163573232312,3.7672119107743733,15.068847643097493,0.22603271464646238,9.305773048759084,0.0,32.824245084924115,221.6994342946795,1438.564963762803,652.5984503124632,0.0,0.0,0.0,0.0,728.541614958913,0.0,1516.2143379769866,23.85150710195927,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,145.67959472055725,290.481502496115,44.84964444444444,145.67959472055713,134.46718360944618,11.212411111111109,290.481502496115,0.0,44.84964444444444,0.0,195.588630704649,61.12144709520281,335.33114694055945,447.1081959207459,111.77704898018648,11.212411111111066,3.7374703703703553,14.949881481481421,0.22424822222222132,9.162941519327894,0.0,32.32024496956083,218.34340115687058,699.3541428179873,642.6968266253949,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.854833141974186,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,142.84269620331057,285.4862959043774,43.12616363636364,142.84269620331057,132.0611552942198,10.781540909090905,285.4862959043774,0.0,43.12616363636364,0.0,192.08895315522878,60.02779786100899,328.6124595407411,438.14994605432145,109.53748651358036,10.781540909090808,3.5938469696969357,14.375387878787743,0.21563081818181615,8.995850513494961,0.0,31.668327515011104,214.03894019097416,685.4940959350257,630.2388992095503,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.859689371326496,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,153.6238858974359,307.39523888888885,45.36853333333334,153.6238858974358,142.28175256410273,11.342133333333333,307.39523888888885,0.0,45.36853333333334,0.0,206.9552764568767,64.67352389277397,352.76377222222214,470.35169629629615,117.58792407407404,11.342133333333209,3.7807111111110694,15.122844444444278,0.22684266666666417,9.675542499999997,0.0,34.03169054961536,229.97623479424112,736.3638929138992,677.3069727531729,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.853281242981197,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,200.67989285714287,400.2938166666666,60.27004444444445,200.6798928571428,185.6123817460319,15.067511111111108,384.2082452014222,16.085571465244456,60.27004444444445,0.0,269.9816461760464,84.36926443001451,444.4782896458666,592.6377195278221,148.15942988195553,15.067511111110974,5.0225037037036575,36.175586280059086,0.5426337942008863,12.450659229791999,0.3217114293048891,44.48244928134919,295.34865175032064,956.5924057185746,862.6193657038685,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.808908868568693,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,200.8120628968254,399.5052875,60.6716,200.8120628968253,185.64416289682552,15.167899999999996,383.8066896458666,15.69859785413341,60.6716,0.0,270.0278733044735,84.38371040764795,444.4782896458666,592.6377195278221,148.15942988195553,15.16789999999989,5.055966666666629,35.92246452079993,0.5388369678119989,12.434888646458667,0.31397195708266823,44.52133524105155,295.40813976867497,406.3545107213166,862.6655928322956,0.0,0.0,0.0,0.0,0.0,550.0425794441838,936.418550937742,23.804668016632746,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,175.16022777777778,346.9885611111111,53.74248888888889,175.16022777777772,161.72460555555574,13.435622222222216,346.9885611111111,0.0,53.74248888888889,0.0,235.23578989899016,73.51118434343442,400.7310499999999,534.3080666666665,133.57701666666662,13.435622222222065,4.478540740740688,17.914162962962752,0.26871244444444126,10.947081722222219,0.0,38.85591663166665,261.63845254917504,108.98811536803987,769.5438565656566,0.0,0.0,0.0,0.0,0.0,728.541614958913,168.46825977522076,23.831036007866583,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,257.87938333333335,511.3407055555555,78.83902222222223,257.87938333333335,238.1696277777778,19.709755555555553,365.63926742364436,145.70143813191112,78.83902222222223,0.0,346.42854949494955,108.25892171717173,444.4782896458666,592.6377195278221,148.15942988195553,19.709755555555518,6.569918518518506,171.98111220598514,2.579716683089777,14.671597007569776,2.9140287626382224,57.19805830722223,340.3516708781658,1188.410781989277,939.0662690227716,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.744895492066473,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,238.71451111111114,473.9123666666666,72.77373333333334,238.71451111111114,220.5210777777778,18.19343333333333,371.70455631253327,102.20781035413337,72.77373333333334,0.0,320.75793131313134,100.23685353535355,444.4782896458666,592.6377195278221,148.15942988195553,18.19343333333336,6.064477777777786,126.46572146524451,1.8969858219786677,13.923030229791998,2.0441562070826675,52.94179495777778,325.266728411718,1110.6673395228293,913.3956508409535,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.761094722718944,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,188.05783333333335,373.1753666666666,56.28457777777778,188.0578333333332,173.986688888889,14.07114444444444,373.1753666666666,0.0,56.28457777777778,0.0,253.07154747474766,79.08485858585864,429.4599444444444,572.6132592592592,143.1533148148148,14.071144444444343,4.690381481481447,18.76152592592579,0.28142288888888684,11.758106777777776,0.0,41.679500294444416,280.647584843266,898.1653626210438,825.6848067340068,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.819945001381633,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,179.57147222222224,357.9637833333333,53.89746666666667,179.57147222222218,166.09710555555566,13.474366666666663,357.9637833333333,0.0,53.89746666666667,0.0,241.59578989899006,75.49868434343439,411.86125,549.1483333333333,137.28708333333333,13.474366666666555,4.491455555555518,17.965822222222073,0.2694873333333311,11.277888166666667,0.0,39.802706480555536,268.62730521287875,860.060027435101,790.7441232323233,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.825721341377903,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,217.23960555555558,433.51245,65.37044444444444,217.23960555555558,200.8969944444445,16.342611111111104,379.10784520142215,54.40460479857785,65.37044444444444,0.0,292.21381010101015,91.31681565656567,444.4782896458666,592.6377195278221,148.15942988195553,16.342611111111133,5.447537037037044,76.19475294672603,1.1429212942008904,13.115031896458667,1.088092095971557,48.156420485000005,308.42624834718936,1024.548748347189,884.8515296288323,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.78569176108422,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,280.8575944444445,560.4989833333333,83.85453333333334,280.8575944444445,259.89396111111114,20.96363333333333,360.62375631253326,199.87522702080003,83.85453333333334,0.0,378.02757979797985,118.1336186868687,444.4782896458666,592.6377195278221,148.15942988195553,20.963633333333362,6.987877777777787,227.82673813191116,3.4174010719786674,15.654762563125331,3.997504540416001,62.24141306611112,358.5920075882332,1283.8031186993442,970.6652993258019,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.723398373840585,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,298.13036111111114,595.0019833333333,90.04404444444447,298.13036111111114,275.61935000000005,22.511011111111106,354.4342452014221,240.5677381319112,90.04404444444447,0.0,400.9008727272728,125.28152272727276,444.4782896458666,592.6377195278221,148.15942988195553,22.511011111111074,7.503670370370358,270.58241961339263,4.058736294200889,16.344822563125334,4.811354762638224,66.09662534722223,372.25616194678537,2083.974165794587,993.538592255095,0.0,0.0,0.0,0.0,728.541614958913,0.0,859.6235218214898,23.705920150942273,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,271.4749777777778,541.856311111111,81.84048888888891,271.4749777777778,251.01485555555558,20.460122222222218,362.63780075697764,179.21851035413346,81.84048888888891,0.0,365.11251717171723,114.09766161616163,444.4782896458666,592.6377195278221,148.15942988195553,20.460122222222196,6.8200407407407315,206.49867331709638,3.0974800997564453,15.28190911868089,3.584370207082669,60.18297570666668,351.2238673710446,1246.3956451488225,957.7502366995393,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.73443967313194,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,289.40819444444446,577.8073388888888,87.36080000000001,289.40819444444446,267.5679944444445,21.840199999999992,357.1174896458666,220.68984924302222,87.36080000000001,0.0,389.18981010101015,121.62181565656567,444.4782896458666,592.6377195278221,148.15942988195553,21.84020000000001,7.28006666666667,249.8101159096889,3.7471517386453335,16.000929674236442,4.413796984860444,64.16159235277777,365.3847829557078,1319.961116289041,981.8275296288323,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.714623826187545,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,273.1472746212122,545.3080332070707,82.0859686868687,273.1472746212122,252.625782449495,20.52149217171717,362.3923209589979,182.9157122480728,82.0859686868687,0.0,367.45568356290187,114.82990111340683,444.4782896458666,592.6377195278221,148.15942988195553,20.52149217171717,6.84049739057239,210.27770181036237,3.1541655271554356,15.35094356060008,3.658314244961456,60.54685075675507,352.5401024754068,1945.1888689239754,960.093403090724,0.0,0.0,0.0,0.0,692.107489933417,0.0,1516.2143379769866,23.732845360094025,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,260.5032277777778,519.4407944444444,78.61497777777778,260.5032277777778,240.84948333333335,19.653744444444442,365.8633118680888,153.57748257635564,78.61497777777778,0.0,350.3265212121213,109.47703787878791,444.4782896458666,592.6377195278221,148.15942988195553,19.653744444444513,6.55124814814817,179.7824751689483,2.6967371275342247,14.833598785347554,3.071549651527113,57.75283668722223,342.5424381605227,1201.1014381605228,942.9642407399434,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.74452932883501,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,148.87131111111114,296.5823,44.67111111111112,148.87131111111105,137.70353333333344,11.167777777777776,296.5823,0.0,44.67111111111112,0.0,200.29604848484865,62.5925151515152,341.25341111111106,455.00454814814805,113.75113703703701,11.167777777777701,3.7225925925925667,14.890370370370267,0.223355555555554,9.344180111111111,0.0,32.997583628888876,222.63136407670032,712.7560862989225,655.3005966329968,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.856371810318247,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,240.46431111111113,479.2584222222222,72.75760000000001,240.46431111111113,222.27491111111115,18.1894,371.7206896458666,107.5377325763556,72.75760000000001,0.0,323.30896161616164,101.03405050505052,444.4782896458666,592.6377195278221,148.15942988195553,18.189399999999978,6.063133333333326,131.7902659096889,1.9768539886453336,14.02995134090311,2.150754651527112,53.31529968444445,326.7294733858593,1119.2098067191928,915.9466811439838,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.760780913105194,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,153.5152420873717,304.81852042608944,46.134933333333336,153.5152420873716,141.98150875403846,11.53373333333333,304.81852042608944,0.0,46.134933333333336,0.0,206.51855818769232,64.53704943365385,350.9534537594228,467.93793834589707,116.98448458647427,11.533733333333288,3.8445777777777623,15.37831111111105,0.23067466666666572,9.605904946116018,0.0,34.028782967404645,229.23147437809322,183.6575907807039,674.4564965335894,0.0,0.0,0.0,0.0,0.0,550.0425794441838,936.418550937742,23.849687993699625,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,157.81698492216543,313.9170811789326,48.027002164955654,157.8169849221653,145.8102343809266,12.00675054123891,313.9170811789326,0.0,48.027002164955654,0.0,212.08761364498415,66.27737926405754,361.9440833438883,482.5921111251844,120.6480277812961,12.006750541238858,4.002250180412952,16.00900072165181,0.24013501082477712,9.897782457017536,0.0,34.998205235238046,236.06377992884694,27.28323323598761,694.6797247701685,0.0,0.0,0.0,0.0,0.0,728.541614958913,168.46825977522076,23.844093017415382,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,218.2118138888889,435.23304999999993,66.02634444444445,218.2118138888889,201.70522777777782,16.506586111111105,378.4519452014222,56.781104798577786,66.02634444444445,0.0,293.38942222222227,91.68419444444446,444.4782896458666,592.6377195278221,148.15942988195553,16.50658611111107,5.502195370370356,78.7898862800592,1.181848294200888,13.149443896458667,1.1356220959715557,48.38156275583333,309.19429673923474,1028.665505072568,886.0271417500444,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.783561354881968,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,280.9913763888889,560.8525708333333,84.66595555555557,280.9913763888889,259.82488750000005,21.166488888888882,359.8123340903111,201.04023674302226,84.66595555555557,0.0,377.92710909090914,118.10222159090911,444.4782896458666,592.6377195278221,148.15942988195553,21.16648888888882,7.0554962962962735,229.26222192820734,3.43893332892311,15.661834313125333,4.020804734860445,62.29150495652779,358.73022510259756,1285.2401278803754,970.5648286187313,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.72096076430019,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,175.43630039682543,350.0150074074074,52.67664126984127,175.43630039682532,162.2671400793652,13.169160317460314,350.0150074074074,0.0,52.67664126984127,0.0,236.02493102453118,73.757790945166,402.69164867724874,536.9221982363316,134.2305495590829,13.16916031746024,4.389720105820079,17.558880423280318,0.26338320634920476,11.027216634920636,0.0,38.88666838845236,262.5553288397912,840.683277913865,772.9471292608628,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.833560931608766,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,156.25700978451457,312.7635154231266,47.41515555555556,156.2570097845145,144.40322089562576,11.853788888888884,312.7635154231266,0.0,47.41515555555556,0.0,210.04104857545568,65.6378276798299,360.17867097868213,480.2382279715762,120.05955699289404,11.853788888888772,3.951262962962924,15.805051851851696,0.23707577777777541,9.857057018249353,0.0,34.64862461317297,234.39140504488694,1442.9345757415008,690.2792765470318,0.0,0.0,0.0,0.0,692.107489933417,0.0,825.0590759307175,23.850571352258072,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,151.06124049539312,302.46037597073206,45.56879365079366,151.0612404953931,139.66904208269483,11.39219841269841,302.46037597073206,0.0,45.56879365079366,0.0,203.1549703021016,63.485928219406745,348.02916962152574,464.03889282870097,116.00972320717524,11.392198412698292,3.7973994708994305,15.189597883597722,0.22784396825396583,9.529499215629897,0.0,33.48936012561153,226.53975420697682,1454.1717792828085,667.1938631308026,0.0,0.0,0.0,0.0,728.541614958913,0.0,1516.2143379769866,23.85424749289404,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,158.19548809172966,317.3691351769988,47.25902222222223,158.19548809172954,146.3807325361742,11.814755555555553,317.3691351769988,0.0,47.25902222222223,0.0,212.91742914352614,66.53669660735191,364.628157399221,486.17087653229464,121.54271913307366,11.814755555555479,3.938251851851826,15.753007407407305,0.23629511111110957,9.993664277532186,0.0,35.05873989409149,237.3063668750122,760.1300123659628,699.0883056758207,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.845439817742797,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,243.52374271419637,487.39615555555554,73.97825974567438,243.52374271419637,225.0291777777778,18.49456493641859,370.50002990019215,116.89612565536338,73.97825974567438,0.0,327.3151676767677,102.28598989898991,444.4782896458666,592.6377195278221,148.15942988195553,18.49456493641857,6.16485497880619,141.55554557058815,2.123333183558822,14.192706007569779,2.3379225131072676,54.001447701284135,329.26568416527164,1134.1638421806979,919.9528872045898,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.753837469669964,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,251.60103333333333,503.8719777777778,76.2504888888889,251.60103333333333,232.53841111111112,19.062622222222217,368.2278007569777,135.64417702080007,76.2504888888889,0.0,338.2376888888889,105.69927777777778,444.4782896458666,592.6377195278221,148.15942988195553,19.06262222222219,6.3542074074073955,161.06100665042965,2.4159150997564445,14.522222452014223,2.7128835404160014,55.78777877888889,335.65171493821623,617.3326354940322,930.875408416711,0.0,0.0,0.0,0.0,0.0,550.0425794441838,936.418550937742,23.74734291912818,0.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,192.19188594771242,385.154304248366,58.36902222222223,192.19188594771234,177.599630392157,14.592255555555552,385.154304248366,0.0,58.36902222222223,0.0,258.3267351158647,80.72710472370773,443.5233264705882,591.3644352941176,147.8411088235294,14.592255555555425,4.864085185185141,19.456340740740565,0.29184511111110845,12.138319349673202,0.0,42.61818511591501,288.4806483091216,195.65424576850933,849.6911704099823,0.0,0.0,0.0,0.0,0.0,728.541614958913,168.46825977522076,23.805781518068358,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,207.82274612403103,416.7049742894057,62.17071111111111,207.82274612403103,192.28006834625324,15.542677777777776,382.30757853475546,34.39739575465021,62.17071111111111,0.0,279.680099412732,87.40003106647875,444.4782896458666,592.6377195278221,148.15942988195553,15.54267777777774,5.1808925925925795,55.12096612502053,0.8268144918753079,12.778882382246781,0.6879479150930042,46.059244691149885,301.0932430213918,987.7916745459396,872.3178189405542,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.788180184431152,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,260.3635833333334,522.9936055555555,75.59697777777777,260.3635833333334,241.46433888888893,18.89924444444444,368.8813118680888,154.11229368746672,75.59697777777777,0.0,351.2208565656566,109.75651767676769,444.4782896458666,592.6377195278221,148.15942988195553,18.89924444444435,6.299748148148116,179.31128628005916,2.6896692942008875,14.904655007569776,3.0822458737493346,57.643017669444454,342.53528355183585,1201.4894502185025,943.8585760934787,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.734600657700906,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,270.9827777777778,544.2811888888888,78.09120000000001,270.9827777777778,251.4599777777778,19.522799999999997,366.3870896458665,177.8940992430223,78.09120000000001,0.0,365.7599676767677,114.2999898989899,444.4782896458666,592.6377195278221,148.15942988195553,19.52279999999999,6.5075999999999965,203.9244992430223,3.058867488645334,15.330406674236446,3.557881984860446,59.97843641111112,350.8926123397988,1244.2477790064652,958.3976872045898,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.724552241208013,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,179.3790587206461,358.5544932872423,57.75939641577061,179.37905872064596,164.93920961670352,14.439849103942649,358.5544932872423,0.0,57.75939641577061,0.0,239.91157762429603,74.97236800759251,416.3138897030129,555.0851862706838,138.77129656767096,14.439849103942606,4.813283034647535,19.25313213859014,0.28879698207885207,11.334228762774973,0.0,39.86392885361996,270.0439022083848,865.7368506320437,794.9967638949798,0.0,0.0,0.0,0.0,0.0,0.0,168.46825977522076,23.822421264687083,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,178.36555189393943,356.3219766414141,56.650533333333335,178.3655518939393,164.2029185606062,14.16263333333333,356.3219766414141,0.0,56.650533333333335,0.0,238.84060881542723,74.63769025482101,412.9725099747474,550.6300132996632,137.6575033249158,14.162633333333218,4.720877777777739,18.883511111110955,0.2832526666666643,11.256164632575757,0.0,39.61795757306816,268.1734462298251,1588.053123057425,789.4706221150905,0.0,0.0,0.0,0.0,728.541614958913,0.0,859.6235218214898,23.825750693306105,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,176.7457488489547,353.0912102771905,55.925111111111114,176.74574884895463,162.76447107117704,13.981277777777773,353.0912102771905,0.0,55.925111111111114,0.0,236.7483215580757,73.98385048689866,409.0163213883016,545.3550951844021,136.33877379610053,13.98127777777762,4.660425925925873,18.64170370370349,0.27962555555555235,11.151987419426826,0.0,39.252581973466036,265.6672451573735,851.4293153946298,782.1034167424777,0.0,0.0,0.0,0.0,0.0,0.0,859.6235218214898,23.824046587712306,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,177.94546723631666,355.86960503288697,56.21857777777778,177.94546723631657,163.89082279187232,14.05464444444444,355.86960503288697,0.0,56.21857777777778,0.0,238.38665133363247,74.49582854176015,412.08818281066476,549.4509104142196,137.3627276035549,14.054644444444364,4.684881481481455,18.73952592592582,0.2810928888888873,11.238273928764388,0.0,39.51673865951196,267.5795431039618,1549.7206830843602,787.8375617478521,0.0,0.0,0.0,0.0,692.107489933417,0.0,1516.2143379769866,23.820871703835593,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,180.65154739294945,361.0887846576227,57.31928888888889,180.65154739294928,166.3217251707273,14.32982222222222,361.0887846576227,0.0,57.31928888888889,0.0,241.92250933923975,75.60078416851242,418.40807354651156,557.8774313953487,139.46935784883718,14.329822222222077,4.776607407407359,19.106429629629435,0.2865964444444415,11.405856428617568,0.0,40.12419683342882,271.6633991312478,870.7230200707088,799.7999407345885,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.816414481055272,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,180.48303405567304,360.84152390768145,57.41288888888889,180.4830340556729,166.12981183345093,14.35322222222222,360.84152390768145,0.0,57.41288888888889,0.0,241.64336266683773,75.51355083338679,418.25441279657036,557.6725503954272,139.4181375988568,14.353222222222115,4.784407407407372,19.137629629629487,0.2870644444444423,11.399374606119334,0.0,40.09066593325285,271.49320082346753,870.2306476757109,799.3159130622648,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.817137675439298,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,177.6296366073526,355.17980023197083,56.174,177.62963660735252,163.58613660735276,14.043499999999996,355.17980023197083,0.0,56.174,0.0,237.94347142887673,74.35733482152398,411.3538002319708,548.4717336426277,137.11793341065692,14.04349999999988,4.681166666666627,18.724666666666508,0.2808699999999976,11.217134006959125,0.0,39.44806434299123,267.10250324879786,856.0859400881214,786.4152050715044,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.824669838010227,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,178.6963086945032,357.0579647316185,55.77142222222223,178.69630869450305,164.75345313894775,13.942855555555552,357.0579647316185,0.0,55.77142222222223,0.0,239.64138638392402,74.88793324497625,412.8293869538407,550.4391826051209,137.60979565128022,13.942855555555468,4.647618518518489,18.590474074073956,0.27885711111110933,11.269453164170777,0.0,39.66534385690419,268.35900154696105,859.8846971953051,790.0805689890449,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.82475515377134,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,176.08227777777782,352.1732666666666,54.3264,176.08227777777768,162.50067777777792,13.581599999999996,352.1732666666666,0.0,54.3264,0.0,236.36462222222244,73.86394444444451,406.4996666666666,541.9995555555554,135.49988888888885,13.581599999999895,4.527199999999965,18.10879999999986,0.2716319999999979,11.108462,0.0,39.068432361111086,264.3395596944444,846.9215041388887,778.3641777777779,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.82835631162433,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,171.8171388888889,343.95382777777775,52.87053333333334,171.81713888888885,158.59950555555565,13.21763333333333,343.95382777777775,0.0,52.87053333333334,0.0,230.69018989899004,72.09068434343439,396.8243611111111,529.0991481481481,132.27478703703702,13.21763333333331,4.40587777777777,17.62351111111108,0.2643526666666662,10.847320166666666,0.0,38.118391713888876,258.0014137054714,826.6429137054713,759.7893380471381,0.0,0.0,0.0,0.0,0.0,0.0,1516.2143379769866,23.831792780200903,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
