timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,175.6971666666667,352.09385555555554,53.550088888888894,175.6971666666666,162.30964444444456,13.387522222222218,352.09385555555554,0.0,53.550088888888894,0.0,236.08675555555573,73.77711111111117,405.6439444444444,540.8585925925925,135.21464814814811,13.387522222222145,4.462507407407381,17.850029629629525,0.26775044444444285,11.098316555555556,0.0,38.9655618722222,263.78589553888884,239.1437041587992,776.9453481481482,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.82627810087567,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,171.05600555555557,342.4896611111111,52.354000000000006,171.0560055555555,157.96750555555565,13.088499999999996,342.4896611111111,0.0,52.354000000000006,0.0,229.77091717171731,71.80341161616167,394.8436611111111,526.4582148148147,131.61455370370368,13.088499999999925,4.362833333333308,17.45133333333323,0.26176999999999845,10.798229833333334,0.0,37.942049387222205,256.7828478737542,822.6825145404209,756.229131986532,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.832316840584284,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,171.05305555555557,342.0220222222222,52.5352,171.05305555555546,157.91925555555568,13.133799999999995,342.0220222222222,0.0,52.5352,0.0,229.70073535353555,71.78147979797986,394.5572222222222,526.0762962962963,131.51907407407407,13.133799999999866,4.377933333333289,17.511733333333154,0.2626759999999973,10.786012666666666,0.0,37.9462207722222,256.67339664427607,822.2836744220539,755.7770316498318,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.827753470809643,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,175.05345000000003,349.33480555555553,54.956799999999994,175.05344999999994,161.3142500000001,13.739199999999999,349.33480555555553,0.0,54.956799999999994,0.0,234.63890909090924,73.32465909090914,404.2916055555555,539.055474074074,134.7638685185185,13.739199999999926,4.579733333333309,18.318933333333234,0.27478399999999853,11.029612166666666,0.0,38.865277464999984,262.83793457442755,842.1829901299831,773.6943831649833,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82248013576962,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,177.8746944444445,354.69509444444446,56.735822222222225,177.87469444444437,163.69073888888906,14.183955555555551,354.69509444444446,0.0,56.735822222222225,0.0,238.09562020202046,74.4048813131314,411.43091666666663,548.5745555555554,137.14363888888886,14.183955555555428,4.727985185185142,18.91194074074057,0.2836791111111085,11.208211055555555,0.0,39.51532149166665,267.2837170455387,856.5893281566498,786.6701757575759,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.820231967879245,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,175.13497222222225,347.2628055555556,56.67577777777778,175.13497222222216,160.9660277777779,14.16894444444444,347.2628055555556,0.0,56.67577777777778,0.0,234.13240404040423,73.16637626262631,403.9385833333333,538.5847777777777,134.64619444444443,14.16894444444435,4.722981481481449,18.891925925925797,0.28337888888888696,10.984641944444444,0.0,38.928251674999984,262.7318246968855,1515.1201607982198,772.717181818182,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.823134781187544,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,174.91932222222226,347.4120222222222,56.958711111111114,174.9193222222222,160.67964444444453,14.239677777777771,347.4120222222222,0.0,56.958711111111114,0.0,233.71584646464657,73.03620202020205,404.3707333333333,539.1609777777777,134.79024444444443,14.2396777777777,4.746559259259233,18.986237037036933,0.28479355555555397,10.991947777777778,0.0,38.88966500333333,262.73941206057236,842.0294676161279,772.8768242424243,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.821324418763407,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,178.38268333333338,354.1208611111111,58.10373333333334,178.38268333333326,163.85675000000015,14.52593333333333,354.1208611111111,0.0,58.10373333333334,0.0,238.33709090909113,74.48034090909098,412.2245944444444,549.6327925925925,137.40819814814813,14.525933333333228,4.841977777777743,19.36791111111097,0.29051866666666454,11.204663166666665,0.0,39.66012836166665,267.88582703001686,252.50980231659378,787.9698835016836,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.820079280762208,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,175.1375666666667,347.9913111111111,57.43751111111112,175.13756666666657,160.77818888888902,14.359377777777775,347.9913111111111,0.0,57.43751111111112,0.0,233.85918383838404,73.08099494949501,405.4288222222222,540.5717629629629,135.14294074074073,14.359377777777667,4.786459259259222,19.145837037036888,0.2871875555555533,11.014114444444445,0.0,38.94899204111109,263.260688990606,843.8270778794949,774.430946801347,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.826168857415105,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,172.34302222222223,342.5238444444444,56.71168888888889,172.3430222222221,158.1651000000001,14.177922222222218,342.5238444444444,0.0,56.71168888888889,0.0,230.05832727272747,71.89322727272733,399.2355333333333,532.3140444444443,133.07851111111108,14.177922222222094,4.725974074074031,18.903896296296125,0.28355844444444184,10.84283222222222,0.0,38.33256360444442,259.1566667290235,830.7352222845791,762.3723717171717,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83141156905598,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,171.51413333333335,341.1505222222222,56.761066666666665,171.51413333333323,157.32386666666682,14.19026666666666,341.1505222222222,0.0,56.761066666666665,0.0,228.83471515151538,71.51084848484855,397.9115888888889,530.5487851851851,132.63719629629628,14.19026666666656,4.730088888888853,18.92035555555541,0.28380533333333113,10.802126333333334,0.0,38.15673855999998,258.1208038967003,827.5465261189224,759.3835003367005,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.829590013595308,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,172.50379444444448,342.5127611111111,57.06911111111111,172.50379444444437,158.2365166666668,14.267277777777773,342.5127611111111,0.0,57.06911111111111,0.0,230.1622060606063,71.92568939393948,399.5818722222222,532.7758296296296,133.1939574074074,14.26727777777765,4.755759259259216,19.023037037036865,0.28534555555555297,10.846073944444445,0.0,38.376392317222205,259.38321787782826,831.4688845444949,762.9380356902359,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82858277922777,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,176.4957777777778,349.55845555555555,58.272266666666674,176.49577777777768,161.92771111111125,14.568066666666661,349.55845555555555,0.0,58.272266666666674,0.0,235.53121616161638,73.60350505050512,407.8307222222222,543.7742962962963,135.94357407407406,14.568066666666539,4.85602222222218,19.42408888888872,0.29136133333333075,11.069476333333334,0.0,39.26136277777775,265.02530179124574,849.3518017912457,779.3055124579126,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.824483665306886,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,152.0072380609461,302.1031435635233,49.10667155332634,152.00723806094598,139.73057017261462,12.27666788833158,302.1031435635233,0.0,49.10667155332634,0.0,203.24446570562128,63.51389553300665,351.20981511684965,468.2797534891329,117.06993837228322,12.276667888331474,4.092222629443825,16.3688905177753,0.24553335776662946,9.554161022438963,0.0,33.7852735697873,228.2610244847266,731.4780776625222,671.5242191947541,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.84026378409559,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,154.0400552437871,308.5741786356522,46.088263984790046,154.040055243787,142.5179892475897,11.52206599619751,308.5741786356522,0.0,46.088263984790046,0.0,207.29889345103956,64.78090420344986,354.6624426204422,472.8832568272563,118.22081420681407,11.522065996197398,3.8406886653991323,15.36275466159653,0.23044131992394792,9.718107998917466,0.0,34.139698801194214,230.9306551956987,739.6331530599281,680.1821502782958,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.81628947684873,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,156.89639604945967,314.05420970006077,47.404574596719684,156.89639604945958,145.04525240027988,11.851143649179916,314.05420970006077,0.0,47.404574596719684,0.0,210.97491258222527,65.9296601819454,361.45878429678044,481.94504572904054,120.48626143226014,11.85114364917979,3.950381216393263,15.801524865573052,0.23702287298359578,9.895672036969021,0.0,34.78498106258258,235.28397880313398,753.639159149374,692.9199583112659,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.80932410035272,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,158.85310480402856,317.3202005627721,49.51021999936606,158.85310480402848,146.47554980418718,12.377554999841509,317.3202005627721,0.0,49.51021999936606,0.0,213.05534516972682,66.57979536553964,366.8304205621381,489.1072274161841,122.27680685404603,12.37755499984138,4.1258516666137925,16.50340666645517,0.24755109999682753,10.014708216876823,0.0,35.25892932660408,238.5036425296772,764.1871678958439,702.162572585911,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.811165408665314,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,161.24345843272434,320.9864980755027,52.69881015986557,161.24345843272422,148.06875589275802,13.174702539966392,320.9864980755027,0.0,52.69881015986557,0.0,215.37273584401166,67.30397995125364,373.68530823536827,498.24707764715765,124.56176941178941,13.174702539966347,4.391567513322116,17.566270053288463,0.2634940507993269,10.156583043863737,0.0,35.854245536309605,242.53163950733784,777.4604061754304,713.6198134911693,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.803550853869044,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,162.8084027803412,324.34584308248196,53.24347603916597,162.80840278034114,149.49753377054984,13.310869009791487,324.34584308248196,0.0,53.24347603916597,0.0,217.45095821170887,67.95342444115902,377.5893191216479,503.4524254955305,125.86310637388263,13.310869009791332,4.4369563365971105,17.747825346388442,0.26621738019582664,10.262810052866119,0.0,36.2031077891968,244.98562237389748,1458.6981248216653,720.9033837072394,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.800435091467318,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,163.0077296200314,325.08875955091355,53.10918613490325,163.0077296200313,149.73043308630568,13.277296533725808,325.08875955091355,0.0,53.10918613490325,0.0,217.78972085280827,68.05928776650259,378.1979456858168,504.2639275810891,126.06598189527227,13.27729653372569,4.425765511241896,17.703062044967584,0.26554593067451376,10.283754647876439,0.0,36.24214525237563,245.34248100394333,786.5481563097916,722.0536484338974,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.796905469340818,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,166.64743782479692,332.99871423889147,54.05839593824028,166.64743782479684,153.13283884023696,13.514598984560065,332.99871423889147,0.0,54.05839593824028,0.0,222.7386746767083,69.60583583647134,387.05711017713173,516.0761469028423,129.01903672571058,13.514598984559939,4.504866328186646,18.019465312746583,0.2702919796911987,10.530545386549147,0.0,37.04510495552245,250.97568121213135,804.68022921406,738.8148215795507,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.799135791634438,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,164.81132122550417,329.54622503226005,53.088721472458396,164.81132122550412,151.5391408573897,13.272180368114594,329.54622503226005,0.0,53.088721472458396,0.0,220.42056851983958,68.88142766244987,382.63494650471847,510.17992867295794,127.54498216823949,13.272180368114476,4.424060122704825,17.6962404908193,0.2654436073622895,10.417273965692386,0.0,36.62703046491037,248.16021799135922,795.6064857215819,730.6004971927975,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.80182491812352,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,162.8126581763221,324.90680872347457,52.865176730616895,162.81265817632206,149.59636399366795,13.216294182654218,324.90680872347457,0.0,52.865176730616895,0.0,217.59471126351707,67.99834726984909,377.7719854540915,503.69598060545536,125.92399515136384,13.21629418265411,4.405431394218036,17.621725576872144,0.2643258836530822,10.275856029010408,0.0,36.19399223564137,245.0619479637358,785.6465915941493,721.2906918689724,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.80388176810562,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,170.7104881315726,339.5827125579681,56.57445959211836,170.71048813157248,156.5668732335431,14.143614898029584,339.5827125579681,0.0,56.57445959211836,0.0,227.73363379424453,71.16676056070142,396.15717215008647,528.2095628667819,132.05239071669547,14.143614898029512,4.71453829934317,18.85815319737268,0.28287229796059016,10.753225972660227,0.0,37.980054492908174,256.949842340269,823.8175026219279,755.9431966610264,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.7978797438827,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,170.1021507425852,338.3781088011495,56.05025182378692,170.1021507425851,156.08958778663856,14.012562955946727,338.3781088011495,0.0,56.05025182378692,0.0,227.03940041692883,70.94981263029025,394.42836062493643,525.9044808332485,131.47612020831212,14.012562955946635,4.670854318648878,18.683417274595513,0.28025125911893267,10.711845782272354,0.0,37.836161287020786,255.9250454856633,214.47225436198414,752.9438812501774,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.799972011904014,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,162.9254952359353,323.95723375591604,53.48155795901684,162.9254952359352,149.55510574618123,13.370389489754208,323.95723375591604,0.0,53.48155795901684,0.0,217.5346992671727,67.97959352099147,377.4387917149329,503.2517222865772,125.8129305716443,13.370389489754103,4.456796496584701,17.827185986338804,0.26740778979508206,10.25353259226765,0.0,36.234439617833296,245.00470058911648,785.3689875399847,720.78642155375,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.805573190900883,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,159.09849802242823,317.1911031269908,51.69085223913092,159.09849802242815,146.17578496264565,12.922713059782724,317.1911031269908,0.0,51.69085223913092,0.0,212.61932358203003,66.44353861938438,368.8819553661217,491.8426071548289,122.96065178870722,12.922713059782609,4.307571019927536,17.230284079710145,0.2584542611956522,10.032641616201033,0.0,35.369156611729856,239.3720139171457,767.3524673056955,704.4619307368589,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.808801175259408,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,159.9541038010766,318.93972842676095,52.11410135592933,159.95410380107654,146.92557846209442,13.028525338982327,318.93972842676095,0.0,52.11410135592933,0.0,213.70993230850098,66.78435384640656,371.05382978269034,494.7384397102538,123.68460992756344,13.02852533898215,4.342841779660716,17.371367118642866,0.260570506779643,10.089332866362124,0.0,35.56321566822218,240.72492459499466,771.7328581787615,708.4483720187548,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.811942244689583,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,172.21692222222222,343.5478666666666,52.00626666666667,172.2169222222222,159.21535555555567,13.001566666666664,343.5478666666666,0.0,52.00626666666667,0.0,231.5859717171719,72.37061616161623,395.55413333333325,527.405511111111,131.85137777777774,13.001566666666548,4.333855555555516,17.335422222222064,0.26003133333333095,10.826498666666666,0.0,38.180922345555544,257.823301840505,825.5943573960607,758.9914828282829,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.827601965100342,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,175.98814444444446,350.51932222222223,54.00764444444445,175.98814444444432,162.48623333333344,13.501911111111108,350.51932222222223,0.0,54.00764444444445,0.0,236.3436121212123,73.85737878787884,404.5269666666667,539.3692888888888,134.8423222222222,13.501911111111013,4.500637037037004,18.002548148148016,0.27003822222222024,11.055656111111112,0.0,39.03986904555553,263.5659014260269,1517.3957930829167,775.7129010101012,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.82206217660554,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,175.72724444444447,350.6803222222222,53.4844888888889,175.72724444444435,162.35612222222238,13.371122222222215,350.6803222222222,0.0,53.4844888888889,0.0,236.15435959595985,73.79823737373745,404.164811111111,538.8864148148147,134.72160370370366,13.371122222222112,4.4570407407407036,17.828162962962814,0.2674224444444422,11.055254555555553,0.0,38.97025109333331,263.26980991151515,843.1618654670707,775.0407744107745,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.81939449880159,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,174.8255888888889,348.3813666666667,53.66315555555556,174.82558888888877,161.40980000000008,13.415788888888883,348.3813666666667,0.0,53.66315555555556,0.0,234.777890909091,73.36809090909094,402.0445222222222,536.059362962963,134.01484074074074,13.415788888888784,4.471929629629594,17.887718518518376,0.26831577777777565,10.988072555555556,0.0,38.78230196777775,261.89355158057236,232.7803602004825,770.8372538720539,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.823048853901568,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,174.6136111111111,347.6419333333333,55.23528888888889,174.613611111111,160.80478888888896,13.808822222222219,347.6419333333333,0.0,55.23528888888889,0.0,233.89787474747487,73.0930858585859,402.8772222222222,537.1696296296295,134.29240740740738,13.808822222222176,4.602940740740725,18.4117629629629,0.2761764444444435,10.981610888888888,0.0,38.77866384999997,262.0248851900673,839.5157185234007,771.0675043771043,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82537532309298,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,173.0867666666667,344.42418888888886,54.771155555555566,173.08676666666656,159.39397777777788,13.692788888888884,344.42418888888886,0.0,54.771155555555566,0.0,231.845785858586,72.45180808080812,399.19534444444446,532.2604592592593,133.06511481481482,13.692788888888828,4.5642629629629425,18.25705185185177,0.27385577777777653,10.880437222222222,0.0,38.44007765888886,259.6755565174747,831.9576676285859,764.1062451178452,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.829150328654592,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,171.9345277777778,341.5769388888889,53.66031111111111,171.93452777777773,158.51945000000015,13.415077777777775,341.5769388888889,0.0,53.66031111111111,0.0,230.57374545454567,72.05429545454552,395.23725,526.983,131.74575,13.415077777777668,4.4716925925925555,17.886770370370222,0.2683015555555533,10.78391127777778,0.0,38.16440683055554,257.48835771102694,824.6601354888047,757.5567454545456,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.8332493751275,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,170.5552277777778,339.09652777777774,51.510355555555556,170.5552277777777,157.67763888888902,12.877588888888885,339.09652777777774,0.0,51.510355555555556,0.0,229.3492929292931,71.67165404040409,390.6068833333333,520.8091777777777,130.20229444444442,12.877588888888795,4.292529629629598,17.170118518518393,0.2575517777777759,10.687999388888887,0.0,37.81267659833331,254.9247058794781,816.086816990589,750.1584707070708,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.832165471635477,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,170.01135218711212,338.90050221699164,51.559044375055244,170.01135218711204,157.12159109334837,12.88976109376381,338.90050221699164,0.0,51.559044375055244,0.0,228.54049613577945,71.41890504243108,390.4595465920469,520.6127287893958,130.15318219734894,12.889761093763724,4.296587031254575,17.1863481250183,0.2577952218752745,10.682605510260302,0.0,37.697740638324795,254.50681564149497,814.977714420654,749.1532249251752,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83259264515062,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,157.25652592592593,311.2182888888889,58.04681481481482,157.25652592592584,142.74482222222235,14.5117037037037,311.2182888888889,0.0,58.04681481481482,0.0,207.62883232323253,64.88401010101016,369.2651037037037,492.35347160493825,123.08836790123456,14.511703703703574,4.837234567901191,19.348938271604766,0.2902340740740715,9.917016814814815,0.0,35.14396018296294,238.16082364199775,764.6824532716274,699.9823039281707,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.843608595308467,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,154.8514037037037,305.5442703703703,57.86314074074074,154.85140370370362,140.38561851851864,14.465785185185181,305.5442703703703,0.0,57.86314074074074,0.0,204.1972632996635,63.81164478114484,363.40741111111106,484.54321481481475,121.13580370370369,14.46578518518507,4.82192839506169,19.28771358024676,0.28931570370370135,9.744959518518517,0.0,34.62511820111109,234.42877030324354,752.6875851180583,688.7404781144783,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.847078591265124,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,154.0596666666667,304.471637037037,57.232474074074084,154.05966666666657,139.7515481481483,14.308118518518516,304.471637037037,0.0,57.232474074074084,0.0,203.27497912457935,63.523430976431044,361.7041111111111,482.2721481481481,120.56803703703703,14.308118518518427,4.769372839506142,19.077491358024567,0.2861623703703685,9.70647385185185,0.0,34.43921132962961,233.29268840482607,749.0564661826038,685.5471272727275,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.84634969307826,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,153.6614851851852,303.1839222222222,57.507999999999996,153.66148518518506,139.2844851851853,14.376999999999997,303.1839222222222,0.0,57.507999999999996,0.0,202.59561481481498,63.31112962962968,360.69192222222216,480.92256296296284,120.23064074074071,14.376999999999896,4.792333333333298,19.169333333333192,0.28753999999999785,9.670597666666666,0.0,34.36142138407405,232.65366275444438,747.0070701618519,683.5181777777779,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.846401590884508,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,153.3422925925926,302.13428518518515,57.48438518518519,153.34229259259251,138.97119629629643,14.371096296296294,302.13428518518515,0.0,57.48438518518519,0.0,202.13992188552209,63.16872558922565,359.61867037037035,479.49156049382714,119.87289012345678,14.371096296296145,4.790365432098715,19.16146172839486,0.28742192592592286,9.638872407407407,0.0,34.292584134444425,232.0508596125589,745.0118225755219,681.6314823793492,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.847806170238982,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,152.8480888888889,301.4344148148148,57.94542222222223,152.84808888888873,138.36173333333343,14.486355555555551,301.4344148148148,0.0,57.94542222222223,0.0,201.25343030303046,62.891696969697016,359.379837037037,479.17311604938266,119.79327901234566,14.486355555555463,4.828785185185154,19.315140740740617,0.2897271111111092,9.622486666666667,0.0,34.19919028444441,231.62516522945003,1417.1678717011546,680.4265463524131,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.84733992845404,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,152.09287777777777,299.12288518518517,57.94794074074075,152.09287777777772,137.6058925925927,14.486985185185182,299.12288518518517,0.0,57.94794074074075,0.0,200.15402558922577,62.54813299663305,357.07082592592593,476.0944345679012,119.0236086419753,14.486985185185091,4.828995061728364,19.315980246913455,0.28973970370370183,9.553165962962963,0.0,34.03786841074072,230.28151077774407,739.4452144814478,676.2484601571269,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.850780092922687,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,153.53642222222223,302.0180592592592,58.28859259259259,153.53642222222214,138.96427407407415,14.572148148148143,302.0180592592592,0.0,58.28859259259259,0.0,202.1298531986533,63.16557912457916,360.30665185185177,480.4088691358023,120.10221728395058,14.572148148148045,4.857382716049348,19.429530864197393,0.29144296296296085,9.6434277037037,0.0,34.35538113259257,232.41543092383836,746.2585049979124,682.5387223344557,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.84948007318074,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,155.15879287749289,305.22677350427347,59.1394962962963,155.15879287749277,140.37391880341892,14.78487407407407,305.22677350427347,0.0,59.1394962962963,0.0,204.1802455322457,63.806326728826775,364.36626980056974,485.8216930674263,121.45542326685657,14.784874074073969,4.928291358024656,19.713165432098624,0.29569748148147934,9.748198168091168,0.0,34.724630689772056,234.9585676930527,754.4836303711154,690.001938599672,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.847677909470654,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,154.7530246117085,304.2016845878136,59.58557037037038,154.75302461170835,139.85663201911603,14.896392592592589,304.2016845878136,0.0,59.58557037037038,0.0,203.42782839144152,63.571196372325474,363.78725495818395,485.04967327757856,121.26241831939464,14.896392592592463,4.965464197530821,19.861856790123284,0.2979278518518492,9.721906241338111,0.0,34.64973897433689,234.4686519567778,753.0089315266703,688.4775016690201,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.847176831660953,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,153.5302888888889,300.8166518518518,59.28583703703704,153.5302888888888,138.70882962962966,14.821459259259257,300.8166518518518,0.0,59.28583703703704,0.0,201.75829764309773,63.049468013468044,360.10248888888884,480.13665185185175,120.03416296296294,14.8214592592592,4.940486419753066,19.761945679012264,0.29642918518518396,9.617357925925925,0.0,34.38049741703702,232.31840192433216,745.9511797021098,681.8949494949495,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.850403181986177,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,152.45392895622896,299.56229349046015,57.88391111111111,152.4539289562289,137.9829511784513,14.470977777777774,0.0,299.56229349046015,57.88391111111111,0.0,200.70247444138369,62.7195232629324,57.883911111111104,77.17854814814814,19.294637037037035,14.470977777777676,4.823659259259225,318.85693052749707,4.782853957912456,6.570084980920314,5.9912458698092035,34.11332826239056,138.29533263026119,42.21216369686073,277.8810225895318,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.85046999638448,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,147.28464444444447,289.51206666666667,56.3026962962963,147.28464444444435,133.20897037037042,14.075674074074072,0.0,289.51206666666667,56.3026962962963,0.0,193.75850235690243,60.54953198653201,56.30269629629629,75.07026172839505,18.767565432098763,14.075674074074072,4.691891358024691,308.27963209876543,4.6241944814814815,6.353268296296296,5.790241333333333,32.96674996962961,133.74344285739616,626.8428502648036,268.8287640852975,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.858763649438746,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,148.59444074074074,294.0582037037037,54.74435555555556,148.59444074074065,134.90835185185196,13.686088888888886,294.0582037037037,0.0,54.74435555555556,0.0,196.23032996633012,61.32197811447816,348.8025592592593,465.0700790123457,116.26751975308642,13.686088888888776,4.562029629629592,18.248118518518368,0.2737217777777755,9.369189666666667,0.0,33.205357408518495,224.9997963501571,722.3967963501569,661.3004089786758,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.850193862517617,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,151.3291188630491,301.034084754522,54.21226666666668,151.32911886304902,137.77605219638252,13.553066666666663,301.034084754522,0.0,54.21226666666668,0.0,200.4015304674655,62.62547827108297,355.2463514211886,473.6618018949181,118.41545047372952,13.553066666666552,4.51768888888885,18.0707555555554,0.271061333333331,9.573145209302325,0.0,33.77565776770024,229.17848194403723,735.753952228275,674.0633323623836,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.841001228533788,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,153.54272962962963,305.69324074074075,54.6949925925926,153.5427296296295,139.86898148148163,13.673748148148144,305.69324074074075,0.0,54.6949925925926,0.0,203.44579124579147,63.576809764309836,360.38823333333335,480.51764444444444,120.12941111111111,13.673748148148036,4.557916049382678,18.231664197530712,0.27347496296296064,9.717747148148149,0.0,34.261498625555525,232.51685766147028,1419.762601170212,683.9634356902359,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.83935694311473,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,153.88466296296298,306.69180370370367,55.00497777777778,153.8846629629629,140.13341851851862,13.751244444444444,0.0,306.6918037037036,55.00497777777778,0.0,203.8304269360271,63.69700841750847,55.00497777777787,73.33997037037048,18.33499259259262,13.751244444444353,4.583748148148118,325.0267962962961,4.875401944444441,6.683885851851852,6.133836074074073,34.34278438629628,138.65165741491583,48.24979936815885,277.1703973063976,0.0,0.0,0.0,0.0,0.0,605.9833024912015,79.84531082929092,23.836308426208113,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,153.93843055555556,306.84766388888886,54.8124888888889,153.93843055555553,140.23530833333345,13.703122222222216,306.84766388888886,0.0,54.8124888888889,0.0,203.97863030303049,63.74332196969703,361.66015277777774,482.213537037037,120.55338425925925,13.703122222222106,4.567707407407369,18.270829629629475,0.2740624444444421,9.753554805555556,0.0,34.34917356527776,233.2412044516414,748.8397877849746,686.1921673400675,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.836203262056074,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,166.75052222222223,331.75846666666666,61.763955555555555,166.75052222222214,151.30953333333346,15.440988888888887,331.75846666666666,0.0,61.763955555555555,0.0,220.08659393939413,68.77706060606067,393.5224222222222,524.6965629629628,131.1741407407407,15.44098888888874,5.146996296296246,20.587985185184984,0.30881977777777475,10.570393555555555,0.0,37.27133142111109,253.24874239754206,813.5216868419865,744.783156902357,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82076279963975,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,165.55163333333337,329.51037777777776,61.32048888888889,165.55163333333329,150.22151111111125,15.330122222222217,329.51037777777776,0.0,61.32048888888889,0.0,218.50401616161636,68.28250505050511,390.8308666666667,521.1078222222222,130.27695555555556,15.330122222222087,5.110040740740695,20.44016296296278,0.3066024444444417,10.498516222222223,0.0,37.003376998888875,251.47799701235692,807.8604970123567,739.6118383838386,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82123432943799,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,154.6846388888889,311.38337222222225,48.79315555555556,154.6846388888888,142.4863500000001,12.198288888888886,311.38337222222225,0.0,48.79315555555556,0.0,207.2528727272729,64.76652272727277,360.1765277777778,480.23537037037033,120.05884259259258,12.19828888888884,4.06609629629628,16.26438518518512,0.24396577777777678,9.829432722222222,0.0,34.34912595277776,233.31398606893939,748.1751527356059,687.4882430976432,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.81867157080437,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,150.71895555555557,304.25624444444446,45.36279999999999,150.71895555555548,139.37825555555563,11.340699999999998,304.25624444444446,0.0,45.36279999999999,0.0,202.73200808080819,63.35375252525256,349.61904444444446,466.1587259259259,116.53968148148148,11.34069999999997,3.780233333333323,15.120933333333292,0.22681399999999938,9.581315333333334,0.0,33.41075500222221,226.89255167562288,727.2305516756228,668.8907340067341,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.829876234069655,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,149.38314797462297,301.33774197851693,44.909065736065735,149.3831479746229,138.15588154060663,11.227266434016432,301.33774197851693,0.0,44.909065736065735,0.0,200.95400951360963,62.79812797300301,346.2468077145827,461.66241028611023,115.41560257152756,11.227266434016343,3.742422144672114,14.969688578688457,0.22454532868032684,9.489222916716166,0.0,33.11326896418265,224.7831898987818,720.4131455879875,662.6164197997199,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.835230683915487,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,148.7378666666667,300.0961444444444,44.30737777777778,148.73786666666663,137.66102222222236,11.076844444444443,300.0961444444444,0.0,44.30737777777778,0.0,200.23421414141436,62.573191919191984,344.40352222222225,459.20469629629633,114.80117407407408,11.076844444444333,3.6922814814814444,14.769125925925778,0.22153688888888665,9.44595811111111,0.0,32.95942761777776,223.69357009252525,716.8349589814142,659.4389104377107,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.842277329230125,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,160.88722592592595,322.8376407407407,41.873540740740744,160.88722592592583,150.4188407407408,10.468385185185184,322.8376407407407,0.0,41.873540740740744,0.0,218.79104107744115,68.37220033670036,364.71118148148145,486.2815753086419,121.57039382716047,10.468385185185156,3.4894617283950518,13.957846913580207,0.20936770370370308,10.10386462962963,0.0,35.491249009999976,239.2365372355892,764.8349446429964,705.072616386083,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.835753846485797,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,155.98845838309768,313.5252027517088,40.036992447173844,155.9884583830976,145.97921027130434,10.009248111793458,313.5252027517088,0.0,40.036992447173844,0.0,212.33339675826088,66.35418648695652,353.5621951988826,471.4162602651768,117.8540650662942,10.00924811179334,3.3364160372644465,13.345664149057786,0.2001849622358668,9.806126007023002,0.0,34.39571385631806,231.94669241609208,741.4973459980723,683.7496570234376,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.838689295531648,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,154.36680971145566,310.32664108722884,38.676555994049025,154.36680971145557,144.6976707129435,9.669138998512253,310.32664108722884,0.0,38.676555994049025,0.0,210.46933921882692,65.77166850588341,349.0031970812779,465.3375961083705,116.33439902709263,9.669138998512182,3.2230463328373937,12.892185331349575,0.1933827799702436,9.696564792557357,0.0,34.013115969180355,229.2321774075214,732.6021842002549,675.8069353271974,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83926050639438,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,155.7831592592593,313.22498148148145,38.49937777777778,155.7831592592592,146.158314814815,9.624844444444442,313.22498148148145,0.0,38.49937777777778,0.0,212.59391245791272,66.43559764309772,351.72435925925924,468.96581234567896,117.24145308641974,9.624844444444335,3.208281481481445,12.83312592592578,0.1924968888888867,9.781743222222222,0.0,34.3110946448148,231.1706669669248,738.6781854854434,681.5597248035917,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.838503397667278,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,155.18661851851854,313.3151518518518,38.17300740740741,155.18661851851846,145.64336666666676,9.54325185185185,313.3151518518518,0.0,38.17300740740741,0.0,211.84489696969712,66.20153030303035,351.4881592592592,468.65087901234557,117.16271975308639,9.543251851851807,3.1810839506172686,12.724335802469074,0.1908650370370361,9.781184629629628,0.0,34.17496507370369,230.69234874710435,737.3671265248821,680.4957759820427,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.842134656895308,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,158.16888849001046,319.62814258256606,38.46004372586302,158.16888849001032,148.55387755854483,9.61501093146575,319.62814258256606,0.0,38.46004372586302,0.0,216.0783673578834,67.52448979933857,358.08818630842904,477.4509150779054,119.36272876947635,9.615010931465633,3.2050036438218776,12.82001457528751,0.19230021862931265,9.973444714735612,0.0,34.819882629050575,235.0778497750523,1424.6497051192705,693.5292824357888,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.839143015782398,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,160.4360859897424,324.5674103652807,39.63813302012372,160.43608598974228,150.52655273471157,9.909533255030928,324.5674103652807,0.0,39.63813302012372,0.0,218.9477130686714,68.4211603339598,364.20554338540444,485.60739118053925,121.40184779513481,9.909533255030823,3.303177751676941,13.212711006707764,0.19819066510061645,10.133403641159658,0.0,35.335602101041204,238.79338228807302,763.4350116632198,704.5551042492107,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.8373257679941,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,162.58500370370373,329.1074111111111,40.64610370370371,162.58500370370362,152.42347777777792,10.161525925925925,329.1074111111111,0.0,40.64610370370371,0.0,221.706876767677,69.28339898989906,369.7535148148148,493.00468641975306,123.25117160493826,10.161525925925815,3.3871753086419383,13.548701234567753,0.20323051851851628,10.279683370370371,0.0,35.82153703962961,242.22619683199775,774.5647153505162,714.7115631874301,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.839077172643464,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,162.4651962962963,328.2626925925926,42.60014814814815,162.4651962962962,151.81515925925936,10.650037037037036,328.2626925925926,0.0,42.60014814814815,0.0,220.82204983165,69.00689057239062,370.86284074074075,494.48378765432096,123.62094691358024,10.65003703703698,3.5500123456789936,14.200049382715974,0.2130007407407396,10.27388225925926,0.0,35.847716374444424,242.5124492060943,775.8404862431313,715.305837485971,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.844548411326954,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,161.8904712962963,326.1304083333333,42.589185185185194,161.89047129629623,151.2431750000001,10.647296296296295,326.1304083333333,0.0,42.589185185185194,0.0,219.99007272727286,68.74689772727277,368.71959351851854,491.62612469135803,122.90653117283951,10.647296296296247,3.549098765432082,14.196395061728328,0.2129459259259249,10.209804101851851,0.0,35.724607123425905,241.34988481674804,771.9599496315628,711.6161974186309,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.8464325630244,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,162.66161801346803,327.91484797979797,43.408039057239066,162.66161801346792,151.80960824915837,10.852009764309763,327.91484797979797,0.0,43.408039057239066,0.0,220.81397563513946,69.00436738598108,371.32288703703705,495.09718271604936,123.77429567901234,10.852009764309685,3.6173365881032282,14.469346352412913,0.2170401952861937,10.271525829966329,0.0,35.91110080449493,242.7956664828441,776.7801715333492,715.9111583511888,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.843165474725417,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,164.84280370370374,331.9476481481481,43.52136296296297,164.8428037037037,153.9624629629631,10.88034074074074,331.9476481481481,0.0,43.52136296296297,0.0,223.94540067340085,69.98293771043777,375.46901111111106,500.6253481481481,125.15633703703702,10.880340740740621,3.6267802469135404,14.507120987654162,0.21760681481481242,10.393643074074074,0.0,36.38022326999999,245.7575281532772,180.08604047689107,724.5707488215489,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.84153272030551,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,163.23705271333606,327.7725160018993,43.61528395061728,163.23705271333597,152.33323172568186,10.903820987654319,327.7725160018993,0.0,43.61528395061728,0.0,221.57560978280998,69.24237805712812,371.3877999525166,495.1837332700221,123.79593331750553,10.9038209876542,3.634606995884733,14.538427983538933,0.21807641975308398,10.269328319563153,0.0,36.03956318953125,243.19988629936586,777.8247389652184,716.759343052832,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.84179801627935,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,161.2763738738739,324.06882792792794,42.181748148148145,161.2763738738738,150.73093683683695,10.545437037037035,324.06882792792794,0.0,42.181748148148145,0.0,219.2449990353992,68.51406219856224,366.2505760760761,488.33410143476806,122.08352535869201,10.545437037036976,3.515145679012325,14.0605827160493,0.21090874074073948,10.143882319319319,0.0,35.58257742277275,240.0501017190994,767.5770516690492,707.5791004701673,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.84397203899253,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,160.66237106824056,321.90674591750843,42.10974572077363,160.66237106824047,150.13493463804727,10.527436430193408,321.90674591750843,0.0,42.10974572077363,0.0,218.37808674625057,68.2431521082033,364.01649163828205,485.35532218437606,121.33883054609402,10.527436430193319,3.5091454767311063,14.036581906924425,0.21054872860386636,10.07829983473299,0.0,35.44945695888348,238.82943365324877,763.5082963597712,703.7334089306266,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.84745977975013,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,160.7259851851852,323.44288148148144,41.168355555555564,160.72598518518512,150.43389629629647,10.292088888888888,323.44288148148144,0.0,41.168355555555564,0.0,218.81294006734032,68.37904377104385,364.611237037037,486.14831604938263,121.53707901234566,10.292088888888742,3.4306962962962473,13.72278518518499,0.20584177777777482,10.11497,0.0,35.43810445629628,239.10573531375982,764.442957535982,704.961256116723,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.844939768037587,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,160.77152962962964,323.20988518518516,41.45277037037037,160.77152962962958,150.4083370370372,10.363192592592592,323.20988518518516,0.0,41.45277037037037,0.0,218.7757629629632,68.367425925926,364.66265555555555,486.21687407407404,121.55421851851851,10.363192592592469,3.4543975308641564,13.817590123456625,0.20726385185184937,10.11082425925926,0.0,35.455374296666655,239.14950438308645,1437.8984701140503,704.9926370370372,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.845478623447214,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,161.85479259259262,324.6821407407407,42.57188148148149,161.8547925925925,151.21182222222234,10.642970370370367,324.6821407407407,0.0,42.57188148148149,0.0,219.9444686868689,68.73264646464654,367.2540222222222,489.6720296296296,122.4180074074074,10.64297037037025,3.5476567901234164,14.190627160493666,0.21285940740740497,10.166183037037037,0.0,35.71652403629627,240.79387714291806,769.9026919577328,709.6164983164986,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.844354017081482,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,165.1489686868687,331.22083956228954,43.98710505050505,165.1489686868686,154.15219242424254,10.996776262626263,331.22083956228954,0.0,43.98710505050505,0.0,224.22137079889825,70.0691783746557,375.20794461279456,500.2772594837261,125.06931487093152,10.996776262626184,3.6655920875420613,14.662368350168245,0.21993552525252366,10.376496237373736,0.0,36.4579928922222,245.85850998797775,180.2321207964403,724.4986302826244,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.838138175539058,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,166.1189851851852,333.24049629629627,44.76103703703704,166.1189851851851,154.92872592592607,11.190259259259257,333.24049629629627,0.0,44.76103703703704,0.0,225.35087407407428,70.42214814814821,378.0015333333333,504.00204444444444,126.00051111111111,11.190259259259108,3.730086419753036,14.920345679012144,0.22380518518518214,10.44482525925926,0.0,36.68579461555554,247.50717073901234,791.6276892575307,729.3529185185187,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83538850374765,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,167.15098594276094,334.9044758417508,44.814429629629636,167.15098594276088,155.94737853535366,11.203607407407407,334.9044758417508,0.0,44.814429629629636,0.0,226.83255059687806,70.8851720615244,379.7189054713804,506.29187396184057,126.57296849046014,11.203607407407276,3.734535802469092,14.938143209876367,0.2240721481481455,10.49527857154882,0.0,36.90774808115318,248.81977515530377,795.6896665694452,733.1244245587186,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83450823734548,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,163.36324074074076,326.97438148148143,43.942933333333336,163.3632407407407,152.3775074074075,10.98573333333333,326.97438148148143,0.0,43.942933333333336,0.0,221.6400107744109,69.2625033670034,370.91731481481474,494.5564197530863,123.63910493827157,10.985733333333286,3.6619111111110954,14.647644444444381,0.21971466666666573,10.248660777777776,0.0,36.07521227962962,243.10710714046013,777.3876626960156,716.1964305274972,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.837535353011965,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,166.42481602850208,333.5706170855845,44.71457373737374,166.42481602850205,155.24617259415876,11.178643434343432,333.5706170855845,0.0,44.71457373737374,0.0,225.8126146824128,70.566442088254,378.28519082295827,504.380254430611,126.09506360765275,11.178643434343314,3.726214478114438,14.904857912457752,0.22357286868686627,10.454264249941273,0.0,36.74991938933129,247.8154766819806,792.5254835334409,730.1928691130238,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83404120360375,0.0,0.0,0.0,0.0,0.0,0.0
