timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,166.96005925925925,334.619962962963,44.997866666666674,166.9600592592592,155.7105925925927,11.249466666666663,334.619962962963,0.0,44.997866666666674,0.0,226.48813468013483,70.77754208754213,379.6178296296296,506.15710617283946,126.53927654320987,11.249466666666592,3.749822222222197,14.999288888888788,0.22498933333333182,10.488577555555555,0.0,36.871808130370354,248.65201587223345,795.2299047611223,732.6452408529743,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.83597588230977,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,144.45951881313133,289.5923253787879,36.24230606060606,144.4595188131312,135.39894229797986,9.060576515151514,289.5923253787879,0.0,36.24230606060606,0.0,196.94391606978888,61.544973771809026,325.83463143939395,434.4461752525252,108.6115438131313,9.060576515151467,3.020192171717156,12.080768686868623,0.18121153030302933,9.050192821969699,0.0,31.8314202809722,214.2395343899024,684.5336846424276,631.3900913223141,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.86321947693326,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,143.58796111111113,287.91540555555554,35.986133333333335,143.58796111111104,134.59142777777788,8.99653333333333,287.91540555555554,0.0,35.986133333333335,0.0,195.76934949494964,61.17792171717176,323.90153888888887,431.86871851851845,107.96717962962961,8.996533333333275,2.998844444444425,11.9953777777777,0.1799306666666655,8.9973235,0.0,31.638379822777758,212.9595797806902,680.4490797806902,627.6380680134681,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.863860589063595,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,143.6954166666667,288.0792833333333,36.01524444444444,143.6954166666666,134.69160555555564,9.003811111111109,288.0792833333333,0.0,36.01524444444444,0.0,195.91506262626277,61.22345707070711,324.0945277777777,432.12603703703695,108.03150925925924,9.00381111111102,3.0012703703703396,12.005081481481358,0.18007622222222036,9.002530944444443,0.0,31.66211451944443,213.10095838644776,680.8909028308922,628.0410996632997,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.86558052683552,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,143.42509444444448,287.7348833333333,35.666577777777775,143.4250944444444,134.50845000000007,8.916644444444444,287.7348833333333,0.0,35.666577777777775,0.0,195.64865454545466,61.14020454545458,323.4014611111111,431.20194814814806,107.80048703703702,8.916644444444387,2.9722148148147953,11.888859259259181,0.1783328888888877,8.988712277777777,0.0,31.59510699388888,212.67505855786195,679.5016141134174,626.8506026936027,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.863612247218047,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,147.5715090909091,295.30753636363636,37.704247474747476,147.57150909090902,138.1454472222223,9.426061868686867,295.30753636363636,0.0,37.704247474747476,0.0,200.93883232323242,62.79338510101013,333.01178383838385,444.0157117845118,111.00392794612794,9.426061868686816,3.142020622895605,12.56808249158242,0.1885212373737363,9.236268565656566,0.0,32.535194050808066,218.89931752387204,699.482610453165,644.9545441077441,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.860093054734705,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,144.6832388888889,289.4546277777778,37.00168888888889,144.68323888888887,135.43281666666678,9.250422222222221,289.4546277777778,0.0,37.00168888888889,0.0,196.99318787878806,61.56037121212127,326.4563166666667,435.2750888888889,108.81877222222222,9.250422222222085,3.083474074074028,12.333896296296112,0.18500844444444167,9.053655722222222,0.0,31.899352906111094,214.6006345811953,1359.0549706825295,632.268276767677,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.862407095222498,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,141.6739777777778,283.0632777777777,36.18857777777778,141.67397777777774,132.62683333333342,9.047144444444442,283.0632777777777,0.0,36.18857777777778,0.0,192.91175757575772,60.28492424242429,319.25185555555555,425.6691407407407,106.41728518518518,9.04714444444437,3.01571481481479,12.06285925925916,0.18094288888888738,8.85378411111111,0.0,31.23472636222221,209.98737760464647,670.9132109379798,618.5808983164984,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.86589762582223,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,137.5777277777778,275.95543888888886,34.687555555555555,137.5777277777777,128.90583888888895,8.671888888888887,275.95543888888886,0.0,34.687555555555555,0.0,187.49940202020213,58.59356313131316,310.6429944444444,414.1906592592592,103.5476648148148,8.671888888888844,2.890629629629615,11.56251851851846,0.17343777777777689,8.625538722222222,0.0,30.319580648333314,204.15041472409087,652.3711369463131,601.6900612794614,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.86907030642732,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,143.82687765151516,287.72626325757574,38.00202828282829,143.8268776515151,134.32637058080823,9.500507070707068,287.72626325757574,0.0,38.00202828282829,0.0,195.38381175390288,61.057441173094645,325.72829154040403,434.30438872053867,108.57609718013467,9.50050707070696,3.166835690235653,12.667342760942612,0.19001014141413916,9.011808180555555,0.0,31.742857503623725,213.7450498690584,683.3002190609777,629.6882004744416,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.858626418644704,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,149.71176111111112,299.81983888888885,39.36284444444444,149.7117611111111,139.8710500000001,9.84071111111111,299.81983888888885,0.0,39.36284444444444,0.0,203.44880000000018,63.57775000000005,339.1826833333333,452.24357777777766,113.06089444444441,9.840711111111034,3.2802370370370113,13.120948148148045,0.19681422222222067,9.38822361111111,0.0,33.03651872722221,222.540438042037,711.4348824864815,655.6923777777779,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.850128049272826,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,146.78136111111112,293.9334611111111,39.035066666666665,146.78136111111104,137.02259444444456,9.758766666666665,293.9334611111111,0.0,39.035066666666665,0.0,199.30559191919215,62.282997474747546,332.9685277777778,443.95803703703706,110.98950925925926,9.75876666666656,3.2529222222221863,13.011688888888745,0.19517533333333117,9.2083545,0.0,32.40160613611109,218.33056492567346,698.0804538145624,643.2636289562292,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.8520711990541,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,149.14493055555556,298.2980972222222,39.556444444444445,149.14493055555548,139.2558194444445,9.88911111111111,298.2980972222222,0.0,39.556444444444445,0.0,202.5539191919193,63.29809974747478,337.85454166666665,450.47272222222216,112.61818055555554,9.889111111111049,3.2963703703703495,13.185481481481398,0.19778222222222097,9.344507361111111,0.0,32.92051743749998,221.67545769423396,102.69162742525543,653.0266414141415,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.84785536407439,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,148.57740265151517,297.55487487373733,39.361155555555555,148.57740265151503,138.73711376262636,9.840288888888889,297.55487487373733,0.0,39.361155555555555,0.0,201.7994382001838,63.062324437557436,336.9160304292929,449.22137390572385,112.30534347643096,9.840288888888807,3.2800962962962688,13.120385185185075,0.1968057777777761,9.320257801767676,0.0,32.794061568850985,220.95888935868112,706.4523224394891,651.0208121059077,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.846115367090007,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,145.11440784313726,291.1398960784313,38.82955555555556,145.1144078431372,135.40701895424849,9.707388888888886,291.1398960784313,0.0,38.82955555555556,0.0,196.95566393345234,61.54864497920386,329.96945163398686,439.9592688453158,109.98981721132895,9.707388888888772,3.2357962962962574,12.94318518518503,0.19414777777777545,9.122492437908495,0.0,32.03993217830064,216.13083088081598,691.2146903579401,636.9149327787682,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.849916308522555,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,145.24717222222222,291.58301666666665,38.89675555555556,145.24717222222216,135.52298333333343,9.724188888888888,291.58301666666665,0.0,38.89675555555556,0.0,197.12433939393955,61.60135606060611,330.4797722222222,440.6396962962963,110.15992407407407,9.724188888888762,3.2413962962962537,12.965585185185015,0.1944837777777752,9.136458055555554,0.0,32.07008472611109,216.40370299042087,692.1306474348653,637.7640356902358,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.852628898210703,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,140.18920555555556,280.8077611111111,38.16053333333333,140.18920555555545,130.64907222222232,9.540133333333333,280.8077611111111,0.0,38.16053333333333,0.0,190.03501414141428,59.385941919191964,318.96829444444444,425.2910592592592,106.3227648148148,9.540133333333216,3.1800444444444054,12.720177777777621,0.19080266666666432,8.805838166666668,0.0,30.969687360555533,208.85507937234001,668.01257937234,615.3260734006735,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.857598743399816,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,148.79514924242426,296.5595093434343,39.07019494949495,148.7951492424242,139.02760050505063,9.767548737373735,296.5595093434343,0.0,39.07019494949495,0.0,202.22196437098273,63.194363865932104,335.6297042929292,447.50627239057224,111.87656809764306,9.767548737373659,3.2558495791245528,13.023398316498211,0.19535097474747315,9.287487229797978,0.0,32.832883559267664,220.64250330651282,1378.382137387645,649.728236761555,0.0,0.0,0.0,0.0,673.3147805457787,0.0,718.6077974636182,23.849267986457903,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,147.79029444444447,294.7211944444444,39.42395555555556,147.7902944444444,137.93430555555562,9.855988888888886,294.7211944444444,0.0,39.42395555555556,0.0,200.63171717171727,62.697411616161645,334.14514999999994,445.5268666666666,111.38171666666665,9.855988888888845,3.285329629629615,13.14131851851846,0.1971197777777769,9.235875388888887,0.0,32.62752074499999,219.42497382412458,701.3604182685689,646.1585838383838,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.850304241709058,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,144.17805555555557,287.8685444444444,38.75817777777778,144.17805555555552,134.4885111111112,9.689544444444442,287.8685444444444,0.0,38.75817777777778,0.0,195.61965252525266,61.13114141414145,326.6267222222222,435.50229629629627,108.87557407407407,9.68954444444438,3.2298481481481263,12.919392592592505,0.19379088888888757,9.023638111111111,0.0,31.83794218333332,214.29193481969696,79.11341010627393,631.1219488215489,0.0,0.0,0.0,0.0,0.0,605.9833024912008,79.84531082929092,23.8531993655428,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,136.72512222222224,272.5337222222222,36.70626666666667,136.72512222222215,127.5485555555557,9.176566666666666,272.5337222222222,0.0,36.70626666666667,0.0,185.5251717171719,57.97661616161622,309.2399888888889,412.31998518518515,103.07999629629629,9.17656666666656,3.0588555555555197,12.235422222222079,0.1835313333333312,8.543074333333333,0.0,30.19087468555554,203.03294836569023,648.9980594768012,597.8451569023571,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.865974616983024,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,161.58078080808082,316.47603838383833,55.580610101010095,161.58078080808076,147.68562828282842,13.895152525252522,316.47603838383833,0.0,55.580610101010095,0.0,214.81545932047774,67.1298310376493,372.0566484848485,496.0755313131313,124.01888282828283,13.89515252525237,4.631717508417457,18.526870033669827,0.2779030505050474,10.050087252525254,0.0,36.00269902636362,242.1111207037435,775.7485499966728,710.890990633609,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.822959474075887,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,164.7750777777778,322.5527666666666,57.83848888888889,164.77507777777768,150.31545555555573,14.459622222222219,322.5527666666666,0.0,57.83848888888889,0.0,218.6406626262629,68.32520707070715,380.3912555555555,507.18834074074067,126.79708518518517,14.459622222222094,4.819874074074031,19.279496296296124,0.28919244444444187,10.254967888888888,0.0,36.745154076666644,247.23148073996634,792.3978140732996,725.8290033670036,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.8153341352071,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 22:00:00+00:00,7,30.0,545.4061111111113,165.02727777777778,322.2402555555555,58.13857777777778,165.02727777777773,150.4926333333335,14.53464444444444,322.2402555555555,0.0,58.13857777777778,0.0,218.898375757576,68.4057424242425,380.3788333333333,507.1717777777777,126.79294444444443,14.534644444444325,4.844881481481441,19.379525925925766,0.29069288888888645,10.248593444444445,0.0,36.807001572222205,247.38985625572394,792.7959673668352,726.0701535353537,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.820493613002203,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 23:00:00+00:00,7,30.0,544.5103333333333,164.91975555555555,321.3640888888889,58.22648888888889,164.91975555555553,150.36313333333348,14.556622222222218,321.3640888888889,0.0,58.22648888888889,0.0,218.71001212121234,68.34687878787886,379.59057777777775,506.12077037037034,126.53019259259258,14.556622222222074,4.852207407407358,19.40882962962943,0.2911324444444414,10.223187555555555,0.0,36.78635371777777,247.02995250565658,791.5402858389898,724.8307824915827,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82292416222008,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 00:00:00+00:00,8,46.0,584.4156666666665,176.9525888888889,351.7269,55.73617777777778,176.95258888888878,163.0185444444446,13.93404444444444,351.7269,0.0,55.73617777777778,0.0,237.11788282828303,74.09933838383844,407.4630777777778,543.2841037037037,135.82102592592594,13.93404444444431,4.644681481481436,18.578725925925745,0.27868088888888615,11.109168777777779,0.0,39.291776956666645,265.2446724145791,849.6603390812456,780.4019865319867,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.81683332327399,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 01:00:00+00:00,8,46.0,574.1494444444445,173.6675666666667,344.85352222222224,55.62835555555556,173.6675666666666,159.7604777777779,13.907088888888886,344.85352222222224,0.0,55.62835555555556,0.0,232.37887676767696,72.61839898989905,400.4818777777778,533.9758370370371,133.49395925925927,13.90708888888878,4.63569629629626,18.54278518518504,0.2781417777777756,10.901889222222223,0.0,38.58691041888887,260.5149959643434,834.6644404087879,766.354713804714,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.819204130764117,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 02:00:00+00:00,8,46.0,576.6842222222223,174.45565555555558,346.3610111111111,55.867555555555555,174.45565555555544,160.48876666666683,13.966888888888885,346.3610111111111,0.0,55.867555555555555,0.0,233.43820606060632,72.94943939393947,402.22856666666667,536.3047555555555,134.07618888888888,13.966888888888775,4.655629629629591,18.622518518518365,0.27933777777777546,10.94950588888889,0.0,38.76166381444442,261.67176539356905,838.3559876157913,769.7429616161619,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.81742757187084,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 03:00:00+00:00,8,46.0,571.5294444444445,172.8815777777778,343.2996,55.34826666666667,172.88157777777772,159.04451111111126,13.837066666666665,343.2996,0.0,55.34826666666667,0.0,231.33747070707093,72.29295959595967,398.6478666666667,531.5304888888888,132.8826222222222,13.837066666666544,4.6123555555555145,18.449422222222058,0.27674133333333084,10.852470666666667,0.0,38.41152223777776,259.3286716115152,830.8581160559596,762.8679595959597,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.819461224799028,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 04:00:00+00:00,8,46.0,572.2355555555556,173.1565666666667,344.08787777777775,54.99111111111111,173.15656666666658,159.408788888889,13.747777777777772,344.08787777777775,0.0,54.99111111111111,0.0,231.86732929292947,72.45854040404046,399.07898888888883,532.1053185185184,133.0263296296296,13.747777777777657,4.582592592592552,18.330370370370208,0.2749555555555531,10.872547444444443,0.0,38.46082274111109,259.6757883673737,831.9113439229293,763.9726478114478,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.82059935333578,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 05:00:00+00:00,8,46.0,566.7209166666667,171.43197500000002,340.2327638888889,55.056177777777776,171.43197499999994,157.66793055555564,13.764044444444442,340.2327638888889,0.0,55.056177777777776,0.0,229.33517171717185,71.6672411616162,395.2889416666667,527.0519222222222,131.76298055555554,13.76404444444438,4.588014814814793,18.35205925925917,0.2752808888888876,10.757544694444444,0.0,38.09400176861109,257.145063883931,1497.1807610963765,756.387093939394,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.821352972854058,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 06:00:00+00:00,8,46.0,569.9656666666666,172.37123333333338,342.90643333333327,54.688,172.37123333333327,158.69923333333344,13.671999999999997,342.90643333333327,0.0,54.688,0.0,230.83524848484865,72.13601515151521,397.59443333333326,530.125911111111,132.53147777777775,13.671999999999912,4.557333333333304,18.229333333333216,0.27343999999999824,10.834072999999998,0.0,38.28496456333332,258.61730382595954,828.5829704926261,760.9611595959597,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.816011468045385,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 07:00:00+00:00,8,46.0,577.4150000000001,174.6127777777778,348.18062222222215,54.62160000000001,174.61277777777772,160.9573777777779,13.655399999999997,348.18062222222215,0.0,54.62160000000001,0.0,234.1198222222224,73.1624444444445,402.80222222222216,537.0696296296295,134.26740740740738,13.6553999999999,4.551799999999966,18.207199999999865,0.27310799999999796,10.991634666666666,0.0,38.7622230111111,262.0086175296296,839.4236175296296,771.1894518518519,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.814281957903074,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 08:00:00+00:00,8,46.0,580.2640714497921,175.4177881016043,349.6726833481877,55.1736,175.41778810160417,161.62438810160444,13.793399999999997,349.6726833481877,0.0,55.1736,0.0,235.09001905687919,73.46563095527475,404.84628334818774,539.7950444642503,134.94876111606257,13.793399999999878,4.597799999999959,18.391199999999834,0.2758679999999975,11.04191650044563,0.0,38.94888171731281,263.2788582890957,843.5429297388878,774.8850635211295,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.81411834244718,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 09:00:00+00:00,8,46.0,572.4880450086737,173.15855794704657,344.57899817273824,54.750488888888896,173.1585579470465,159.47093572482441,13.687622222222217,344.57899817273824,0.0,54.750488888888896,0.0,231.9577246906537,72.48678896582928,399.3294870616271,532.4393160821694,133.10982902054235,13.68762222222216,4.56254074074072,18.25016296296288,0.2737524444444432,10.884874834071036,0.0,38.454871788839384,259.7726577944672,832.2607028031409,764.3970407728232,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.81828044897946,0.0,0.0,0.0,0.0,5.684341886080802e-14,-1.1368683772161603e-13
2025-12-05 10:00:00+00:00,8,46.0,573.1699556194126,173.4383977969349,345.3704022669221,54.36115555555556,173.4383977969348,159.84810890804607,13.590288888888885,345.3704022669221,0.0,54.36115555555556,0.0,232.5063402298852,72.65823132183912,399.7315578224776,532.9754104299701,133.24385260749253,13.590288888888807,4.530096296296269,18.120385185185075,0.2718057777777761,10.904723623563218,0.0,38.50435623142719,260.1130658583961,833.2830214778087,765.4817506598554,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.81687234676148,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 11:00:00+00:00,8,46.0,562.1559161304161,169.93378595023597,339.32781906906905,52.894311111111115,169.93378595023592,156.71020817245832,13.223577777777773,339.32781906906905,0.0,52.894311111111115,0.0,227.9421209781212,71.23191280566287,392.22213018018016,522.9628402402402,130.74071006006005,13.223577777777649,4.407859259259216,17.631437037036864,0.26447155555555296,10.708777683183182,0.0,37.71654930200986,255.07028066573073,211.24289430494537,750.9049612183614,0.0,0.0,0.0,0.0,0.0,605.9833024912015,79.84531082929092,23.824010073775355,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 12:00:00+00:00,8,46.0,584.7593333333333,176.75781111111115,352.48134444444446,55.520177777777775,176.75781111111098,162.87776666666682,13.880044444444442,352.48134444444446,0.0,55.520177777777775,0.0,236.91311515151537,74.03534848484856,408.0015222222222,544.0020296296295,136.00050740740738,13.880044444444309,4.626681481481436,18.506725925925743,0.2776008888888861,11.129642111111112,0.0,39.244428945555526,265.3142093192929,850.0735426526262,780.9151447811449,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.81628607954808,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 13:00:00+00:00,8,46.0,587.7015555555555,177.8310666666667,354.2323555555555,55.638133333333336,177.83106666666657,163.92153333333337,13.909533333333329,354.2323555555555,0.0,55.638133333333336,0.0,238.43132121212128,74.5097878787879,409.8704888888888,546.493985185185,136.62349629629625,13.909533333333286,4.636511111111095,18.54604444444438,0.2781906666666657,11.183352,0.0,39.476909479999975,266.70824743286187,854.4098029884174,784.9253063973063,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.814842972554555,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 14:00:00+00:00,8,46.0,577.8402222222222,174.81425555555558,349.0429444444444,53.98302222222223,174.81425555555546,161.31850000000017,13.49575555555555,349.0429444444444,0.0,53.98302222222223,0.0,234.64509090909115,73.32659090909098,403.02596666666665,537.3679555555555,134.34198888888886,13.495755555555405,4.498585185185135,17.99434074074054,0.2699151111111081,11.011118555555555,0.0,38.78835650111109,262.23655515094276,1513.3915579189438,772.0130464646465,0.0,0.0,0.0,0.0,673.314780545779,0.0,718.6077974636182,23.81958095172436,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 15:00:00+00:00,8,46.0,571.5477777777777,173.13530000000003,344.11105555555554,54.30142222222222,173.1352999999999,159.55994444444457,13.575355555555554,344.11105555555554,0.0,54.30142222222222,0.0,232.0871919191921,72.52724747474753,398.4124777777778,531.216637037037,132.80415925925925,13.575355555555461,4.525118518518487,18.100474074073947,0.2715071111111092,10.866345888888889,0.0,38.438001298888864,259.43237955141416,830.9801573291917,763.3038289562292,0.0,0.0,0.0,0.0,0.0,0.0,718.6077974636182,23.82832227717942,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-12-05 16:00:00+00:00,8,46.0,579.576921409214,175.94358238482388,349.3378550135501,54.29548401084011,175.94358238482377,162.36971138211396,13.573871002710023,349.3378550135501,0.0,54.29548401084011,0.0,236.17412564671122,73.80441426459726,403.63333902439024,538.1777853658537,134.5444463414634,13.573871002709922,4.524623667569974,18.098494670279894,0.2714774200541984,11.023090490514903,0.0,39.0379738819241,263.20602606612385,842.7829474753379,676.0005122773438,0.0,98.35139873522107,0.0,93.43382879846003,0.0,0.0,718.6077974636182,23.83028838057639,0.0,0.0,0.0,0.0,0.0,2.842170943040401e-14
2025-12-05 17:00:00+00:00,8,46.0,574.6500555555556,174.5317777777778,345.9694777777778,54.14880000000001,174.53177777777773,160.9945777777779,13.537199999999995,345.9694777777778,0.0,54.14880000000001,0.0,234.17393131313148,73.17935353535358,400.1182777777778,533.491037037037,133.37275925925925,13.537199999999899,4.512399999999966,18.049599999999863,0.27074399999999793,10.920572333333334,0.0,38.732384111111095,260.98821323905725,835.6382687946128,575.7572098658378,0.0,191.90775848433066,0.0,275.5593317009772,0.0,0.0,718.6077974636182,23.832560191020335,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 18:00:00+00:00,8,46.0,563.994,171.36136111111114,339.2292166666667,53.40342222222223,171.36136111111108,158.01050555555568,13.350855555555551,0.0,339.2292166666667,53.40342222222223,0.0,229.83346262626281,71.82295707070713,53.40342222222222,71.20456296296295,17.80114074074074,13.350855555555455,4.450285185185152,357.0303574074073,5.355455361111109,7.318618555555556,6.784584333333334,38.035113558333315,151.56815480496633,715.5621548049663,538.7590686325946,0.0,0.0,237.72104304336875,24.775536149818706,0.0,0.0,718.6077974636182,23.836683736309936,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 19:00:00+00:00,8,46.0,567.1956666666667,171.94231666666667,341.7933944444444,53.45995555555556,171.94231666666656,158.57732777777778,13.364988888888888,138.38633446730816,203.40705997713627,53.45995555555556,0.0,230.6579313131314,72.08060353535356,191.84629002286368,255.79505336381823,63.94876334095456,13.364988888888831,4.454996296296277,221.2270451623214,3.3184056774348205,8.754330789117525,4.068141199542725,38.16076189388887,194.78600273258834,155.99836690805432,486.45298467694965,0.0,0.0,0.0,24.72598507751907,0.0,605.9833024912008,79.84531082929092,23.832406213873618,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 20:00:00+00:00,8,46.0,591.0954217171717,178.81297436868687,356.81505239898985,55.46739494949495,178.81297436868678,164.94612563131327,13.866848737373735,356.81505239898985,0.0,55.46739494949495,0.0,239.92163728191022,74.97551165059694,412.2824473484848,549.7099297979797,137.42748244949493,13.86684873737363,4.622282912457877,18.489131649831506,0.2773369747474726,11.259125521464647,0.0,39.68221858874998,268.24395809751184,859.3393798146835,813.0742735318858,0.0,0.0,23.442706451995832,0.0,0.0,0.0,79.84531082929092,23.822913151545713,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 21:00:00+00:00,8,46.0,589.0288333333333,178.27616666666668,355.62022222222214,55.132444444444445,178.27616666666657,164.4930555555557,13.783111111111106,355.62022222222214,0.0,55.132444444444445,0.0,239.2626262626265,74.76957070707078,410.7526666666666,547.670222222222,136.9175555555555,13.783111111110998,4.594370370370332,18.37748148148133,0.2756622222222199,11.219931111111109,0.0,39.55862659444441,267.3357165607744,856.3645498941077,786.9328484848486,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.822333750889605,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 22:00:00+00:00,8,46.0,578.5573888888889,175.1496388888889,349.18539444444446,54.22235555555555,175.14963888888883,161.5940500000001,13.555588888888886,349.18539444444446,0.0,54.22235555555555,0.0,235.04589090909104,73.45184090909095,403.40775,537.877,134.46925,13.555588888888792,4.518529629629597,18.07411851851839,0.27111177777777584,11.017785388888889,0.0,38.86637025277776,262.594887958165,841.1522768470538,772.9228909090909,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.825870840015337,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 23:00:00+00:00,8,46.0,550.8208333333333,166.81690000000003,333.4677111111111,50.53622222222222,166.81689999999995,154.18284444444456,12.634055555555554,333.4677111111111,0.0,50.53622222222222,0.0,224.26595555555573,70.08311111111117,384.0039333333333,512.0052444444443,128.00131111111108,12.634055555555506,4.211351851851835,16.84540740740734,0.2526811111111101,10.509393555555555,0.0,36.98798141888887,250.04583015962962,800.866663492963,736.2712,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.832698667520575,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
