timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,199.17538775252527,359.6106438131313,0.0,199.17538775252515,199.17538775252524,0.0,359.61064381313133,0.0,0.0,0.0,289.70965491276405,90.53426716023877,359.6106438131314,479.4808584175085,119.87021460437713,0.0,0.0,0.0,0.0,10.788319314393942,0.0,42.563780362714624,263.75658144172445,3249.096046970749,769.1905133302726,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,6648.078301502015,23.44737243492155,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,202.16952264957266,364.9630713675213,0.0,202.16952264957257,202.16952264957263,0.0,364.9630713675214,0.0,0.0,0.0,294.0647602175602,91.89523756798756,364.9630713675214,486.61742849002854,121.65435712250714,0.0,0.0,0.0,0.0,10.948892141025642,0.0,43.20362699021366,267.70211382173403,1292.4998305313857,780.6821887075887,0.0,0.0,0.0,0.0,457.66512269255765,0.0,7082.257559500684,23.451029252568688,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,203.73937525232924,369.0173260718599,0.0,203.73937525232913,203.7393752523292,0.0,369.01732607186005,0.0,0.0,0.0,296.3481821852061,92.6088069328769,369.01732607186005,492.0231014291467,123.00577535728668,0.0,0.0,0.0,0.0,11.070519782155799,0.0,43.53910449142273,270.2242065637421,3269.5343418512984,788.3712836143528,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,9384.28827412885,23.447016649551262,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,201.6651297979798,364.9922805555555,0.0,201.66512979797972,201.66512979797983,0.0,364.9922805555556,0.0,0.0,0.0,293.33109788797066,91.66596808999083,364.99228055555557,486.65637407407405,121.66409351851851,0.0,0.0,0.0,0.0,10.949768416666664,0.0,43.09583823782826,267.3756682630043,3260.5865125799073,779.9874719620448,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,11686.318988757017,23.44852519923741,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,203.90491417624526,368.35561455938694,0.0,203.90491417624517,203.90491417624526,0.0,368.35561455938694,0.0,0.0,0.0,296.5889660745386,92.6840518982933,368.35561455938694,491.1408194125159,122.78520485312897,0.0,0.0,0.0,0.0,11.050668436781608,0.0,43.57448015946359,270.0944053476675,842.3549340832996,787.7297854870544,0.0,0.0,0.0,0.0,0.0,0.0,11686.318988757017,23.444456471960752,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,202.63650483446568,366.50737599235407,0.0,202.6365048344656,202.63650483446568,0.0,366.50737599235424,0.0,0.0,0.0,294.7440070319501,92.10750219748441,366.5073759923542,488.6765013231389,122.16912533078472,0.0,0.0,0.0,0.0,10.995221279770622,0.0,43.30342108312529,268.575269891165,3264.272584681353,783.4205083550889,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13988.349703385184,23.447892392887063,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,204.8001146825397,370.42081388888886,0.0,204.8001146825396,204.8001146825397,0.0,370.420813888889,0.0,0.0,0.0,297.8910759018759,93.09096121933622,370.420813888889,493.8944185185186,123.47360462962965,0.0,0.0,0.0,0.0,11.112624416666668,0.0,43.76578450765871,271.4429747732912,3273.2173373080877,791.7854944203946,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,16290.38041801335,23.438155555991106,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,210.9201316859067,384.16769966329963,0.0,210.9201316859066,210.9201316859067,0.0,384.1676996632997,0.0,0.0,0.0,306.7929188158643,95.8727871299576,384.1676996632997,512.2235995510662,128.05589988776654,0.0,0.0,0.0,0.0,11.52503098989899,0.0,45.07363214127824,280.5273501489014,0.0,819.0165183669305,0.0,0.0,0.0,0.0,0.0,875.6151814981079,15367.400975561435,23.40669077374023,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,207.39059863238617,378.5014711635586,0.0,207.39059863238606,207.39059863238614,0.0,378.5014711635587,0.0,0.0,0.0,301.65905255619805,94.26845392381189,378.50147116355873,504.6686282180783,126.16715705451958,0.0,0.0,0.0,0.0,11.35504413490676,0.0,44.3193709277409,276.1100260409791,0.0,806.3276807742764,0.0,0.0,0.0,0.0,0.0,862.0020958369239,14458.770985333626,23.40971521394348,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,201.83002719553176,366.4148391026688,0.0,201.8300271955316,201.8300271955317,0.0,366.4148391026688,0.0,0.0,0.0,293.5709486480461,91.74092145251441,366.4148391026688,488.5531188035584,122.1382797008896,0.0,0.0,0.0,0.0,10.992445173080064,0.0,43.1310768116851,268.0027231381692,0.0,782.1240674516046,0.0,0.0,0.0,0.0,0.0,836.2475894363698,13577.288628518862,23.428660882644778,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,206.18775071236652,374.8267408882566,0.0,206.18775071236644,206.18775071236655,0.0,374.82674088825667,0.0,0.0,0.0,299.90945558162406,93.72170486925752,374.82674088825667,499.7689878510089,124.94224696275222,0.0,0.0,0.0,0.0,11.2448022266477,0.0,44.0623223272327,273.9710763858901,0.0,799.678443432633,0.0,0.0,0.0,0.0,0.0,854.9855679865133,12676.05470804882,23.41551063482557,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,203.51119873503217,370.2964932258692,0.0,203.51119873503208,203.51119873503217,0.0,370.2964932258692,0.0,0.0,0.0,296.0162890691377,92.50509033410553,370.2964932258692,493.72865763449227,123.43216440862307,0.0,0.0,0.0,0.0,11.108894796776077,0.0,43.49034316967635,270.53649270918106,0.0,789.7449467036299,0.0,0.0,0.0,0.0,0.0,844.3441846700823,11786.03779049039,23.41356272747491,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,201.18714591262386,366.45553475333617,0.0,201.1871459126238,201.18714591262386,0.0,366.45553475333634,0.0,0.0,0.0,292.63584860018017,91.4487026875563,366.4555347533364,488.60737967111515,122.15184491777879,0.0,0.0,0.0,0.0,10.993666042600088,0.0,42.9936930815277,267.5879067294629,0.0,781.2432282712953,0.0,0.0,0.0,0.0,0.0,835.230587395423,10905.627447953771,23.41952556142419,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,208.74002809547122,380.0572205011334,0.0,208.7400280954711,208.74002809547125,0.0,380.05722050113343,0.0,0.0,0.0,303.6218590479582,94.88183095248694,380.0572205011335,506.74296066817794,126.68574016704449,0.0,0.0,0.0,0.0,11.401716615034005,0.0,44.60774400400217,277.5770317385676,0.0,810.3648197161361,0.0,0.0,0.0,0.0,0.0,866.3742803351722,9992.388770604313,23.395609525265357,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,190.83870000000002,344.04074444444444,0.0,190.8386999999999,190.83870000000002,0.0,344.04074444444456,0.0,0.0,0.0,277.58356363636364,86.74486363636363,344.04074444444456,458.7209925925927,114.68024814814818,0.0,0.0,0.0,0.0,10.321222333333335,0.0,40.78223018999998,252.52856430784513,0.0,736.3045562289564,0.0,0.0,0.0,0.0,0.0,787.4080087522897,9162.387852099302,23.450979517950575,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,204.78827782169523,372.92348041282384,0.0,204.78827782169515,204.78827782169523,0.0,372.9234804128239,0.0,0.0,0.0,297.8738586497385,93.08558082804328,372.92348041282395,497.23130721709856,124.30782680427464,0.0,0.0,0.0,0.0,11.187704412384718,0.0,43.76325497049625,272.3443670151989,0.0,795.1051658668371,0.0,0.0,0.0,0.0,0.0,850.056125249718,8266.350020510476,23.399389644320514,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,204.49046856060608,372.37457815656563,0.0,204.49046856060593,204.4904685606061,0.0,372.3745781565658,0.0,0.0,0.0,297.44068154269974,92.95021298209366,372.37457815656575,496.49943754208766,124.12485938552192,0.0,0.0,0.0,0.0,11.17123734469697,0.0,43.699613131401485,271.945922843714,0.0,793.9401190847874,0.0,0.0,0.0,0.0,0.0,848.8109695608858,7371.624698261058,23.398266973301606,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,204.05414494949497,371.23621111111106,0.0,204.05414494949497,204.05414494949497,0.0,371.23621111111123,0.0,0.0,0.0,296.8060290174472,92.75188406795225,371.23621111111123,494.981614814815,123.74540370370374,0.0,0.0,0.0,0.0,11.137086333333334,0.0,43.60637077570707,271.2407448806964,0.0,791.7876438322621,0.0,0.0,0.0,0.0,0.0,846.5311009413025,6479.30256854625,23.406249169846568,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,200.47301111111113,365.28037777777774,0.0,200.47301111111096,200.47301111111113,0.0,365.28037777777786,0.0,0.0,0.0,291.59710707070707,91.12409595959596,365.2803777777778,487.04050370370373,121.76012592592593,0.0,0.0,0.0,0.0,10.958411333333332,0.0,42.84108247444441,266.68371569329963,0.0,778.6376107744109,0.0,0.0,0.0,0.0,0.0,832.4371045821883,5601.836815441082,23.42205784387495,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,200.96191111111114,366.5059222222222,0.0,200.96191111111105,200.96191111111114,0.0,366.5059222222223,0.0,0.0,0.0,292.3082343434344,91.34632323232324,366.5059222222223,488.674562962963,122.16864074074076,0.0,0.0,0.0,0.0,10.995177666666667,0.0,42.94556040444443,267.4557020441751,0.0,780.9827973063974,0.0,0.0,0.0,0.0,0.0,834.9235353775085,4721.750134150049,23.42414213288871,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,205.5434738636364,373.45071679292926,0.0,205.54347386363634,205.5434738636364,0.0,373.4507167929293,0.0,0.0,0.0,298.9723256198347,93.42885175619834,373.4507167929293,497.9342890572391,124.48357226430977,0.0,0.0,0.0,0.0,11.20352150378788,0.0,43.924640364659076,273.0405858889551,0.0,796.9066146770738,0.0,0.0,0.0,0.0,0.0,852.0347765455208,3823.6266209645637,23.42316406318348,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,202.51707222222223,365.9724833333333,0.0,202.5170722222221,202.51707222222225,0.0,365.97248333333334,0.0,0.0,0.0,294.57028686868694,92.05321464646467,365.9724833333334,487.9633111111112,121.9908277777778,0.0,0.0,0.0,0.0,10.979174500000001,0.0,43.277898333888864,268.30111525813135,0.0,782.5335979797981,0.0,0.0,0.0,0.0,0.0,836.7906708136869,2941.5718061140856,23.46198222236693,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,205.99500555555557,372.50255,0.0,205.99500555555545,205.99500555555557,0.0,372.50255000000004,0.0,0.0,0.0,299.629098989899,93.63409343434343,372.50255000000004,496.6700666666667,124.16751666666667,0.0,0.0,0.0,0.0,11.175076500000001,0.0,44.0211326872222,272.9978192882323,0.0,796.2991656565657,0.0,0.0,0.0,0.0,0.0,851.4953748437879,2044.016872245682,23.45710360091943,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,204.95971111111115,370.9702888888889,0.0,204.95971111111098,204.95971111111115,0.0,370.97028888888894,0.0,0.0,0.0,298.1232161616162,93.16350505050507,370.97028888888894,494.6270518518519,123.65676296296297,0.0,0.0,0.0,0.0,11.129108666666667,0.0,43.799890264444414,271.7492669445791,3274.2327009079468,792.750268013468,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,4346.047586873849,23.45869769943776,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,316.2082555555556,572.7326888888889,0.0,316.20825555555547,316.2082555555556,0.0,444.4782896458666,128.2543992430223,0.0,0.0,459.93928080808087,143.73102525252528,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,128.2543992430223,1.9238159886453345,15.899436674236444,2.565087984860446,67.5737042122222,379.8524999944452,3695.3468784022575,1052.577000335903,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,9240.999209725234,23.126255777623577,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,259.2914555555556,469.5446,0.0,259.29145555555544,259.2914555555556,0.0,444.4782896458666,25.066310354133407,0.0,0.0,377.15120808080815,117.85975252525255,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,25.066310354133407,0.3759946553120011,13.835674896458666,0.5013262070826682,55.4105840522222,336.1427622182836,1064.978817773839,969.7889276086303,0.0,0.0,0.0,0.0,0.0,0.0,9240.999209725234,23.283681806330506,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,310.0019277777778,562.3266833333333,0.0,310.0019277777776,310.0019277777778,0.0,444.47828964586665,117.84839368746663,0.0,0.0,450.911894949495,140.90996717171717,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,117.84839368746663,1.7677259053119994,15.69131656312533,2.3569678737493325,66.24741196611107,375.13281936197046,3674.014864436449,1043.5496144773172,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,11543.029924353401,23.140414394523418,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,242.66005,440.37050555555555,0.0,242.66004999999998,242.66005,0.0,440.37050555555567,0.0,0.0,0.0,352.96007272727275,110.30002272727273,440.37050555555567,587.1606740740742,146.79016851851856,0.0,0.0,0.0,0.0,13.211115166666668,0.0,51.85645268499999,322.1577590974579,3431.7417486163813,940.120746801347,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13845.060638981568,23.32009553671105,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,208.88623888888893,379.44359444444444,0.0,208.88623888888884,208.88623888888895,0.0,379.4435944444445,0.0,0.0,0.0,303.8345292929294,94.94829040404043,379.4435944444445,505.92479259259267,126.48119814814817,0.0,0.0,0.0,0.0,11.383307833333333,0.0,44.63898925055554,277.4517856360775,865.7816189694108,809.759321885522,0.0,0.0,0.0,0.0,0.0,0.0,13845.060638981568,23.413168950015994,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,319.45557222222226,581.0082055555555,0.0,319.45557222222214,316.63731643156166,2.818255790660608,444.4782896458665,136.529915909689,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,2.8182557906606007,0.9394185968868669,140.28759029723648,2.104313854458547,16.064947007569778,2.7305983181937803,68.26765578388887,382.1924163663905,3653.37411573411,1053.2010888828208,0.0,0.0,0.0,0.0,2370.717921589942,0.0,16094.121135582973,23.101064037884633,0.0,0.0,0.0,0.0,-4.547473508864641e-13,-4.547473508864641e-13
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,250.60189141414145,455.43970075757574,0.0,250.60189141414122,250.60189141414145,0.0,444.47828964586665,10.961411111709083,0.0,0.0,364.51184205693306,113.90995064279159,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,10.961411111709083,0.16442116667563625,13.553576911610179,0.21922822223418167,53.553624195201984,329.5602310204691,3462.155257155554,957.1495615847552,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.294396022794228,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,170.46360618686873,309.37859962121206,0.0,170.46360618686865,170.4636061868687,0.0,309.3785996212122,0.0,0.0,0.0,247.9470635445363,77.48345735766759,309.3785996212122,412.50479949494957,103.12619987373739,0.0,0.0,0.0,0.0,9.281357988636364,0.0,36.42807264213383,226.31908786217517,0.0,660.4518630394858,0.0,0.0,0.0,0.0,0.0,706.1612936702559,17651.792489061456,23.521679213680926,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,168.95549382055853,306.1525040998217,0.0,168.95549382055842,168.95549382055853,0.0,306.1525040998219,0.0,0.0,0.0,245.75344555717604,76.7979517366175,306.1525040998219,408.2033387997625,102.05083469994062,0.0,0.0,0.0,0.0,9.184575122994653,0.0,36.105789029453334,224.13915058900614,0.0,653.9567843569386,0.0,0.0,0.0,0.0,0.0,699.2471485093864,16914.721276838896,23.526422268611267,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,169.79701111111115,307.16054444444444,0.0,169.79701111111106,169.79701111111115,0.0,307.16054444444444,0.0,0.0,0.0,246.97747070707075,77.1804595959596,307.1605444444445,409.54739259259264,102.38684814814816,0.0,0.0,0.0,0.0,9.214816333333333,0.0,36.28562127444443,225.06774535188555,0.0,656.5248632996634,0.0,0.0,0.0,0.0,0.0,702.0253009074412,16174.721634861367,23.53352364872689,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,176.44649444444445,321.10411666666664,0.0,176.44649444444443,176.44649444444443,0.0,321.10411666666676,0.0,0.0,0.0,256.6494464646464,80.202952020202,321.10411666666676,428.1388222222223,107.03470555555558,0.0,0.0,0.0,0.0,9.6331235,0.0,37.70661586277777,234.57739693853534,0.0,684.7882686868687,0.0,0.0,0.0,0.0,0.0,732.1280080496465,15402.990953448376,23.512119979302327,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,171.4838541666667,311.7528263888889,0.0,171.48385416666662,171.4838541666667,0.0,311.75282638888905,0.0,0.0,0.0,249.43106060606067,77.94720643939397,311.752826388889,415.6704351851853,103.91760879629632,0.0,0.0,0.0,0.0,9.352584791666667,0.0,36.64609963541665,227.8634996627736,0.0,665.101495791246,0.0,0.0,0.0,0.0,0.0,711.1001802183291,14653.425548766332,23.522023943636487,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,182.82261458333335,329.6765451388889,0.0,182.82261458333326,182.82261458333338,0.0,329.676545138889,0.0,0.0,0.0,265.9238030303031,83.10118844696972,329.67654513888897,439.5687268518519,109.89218171296298,0.0,0.0,0.0,0.0,9.890296354166667,0.0,39.06919273645831,241.95285925055768,0.0,705.4925298821549,0.0,0.0,0.0,0.0,0.0,754.4520189727798,13858.163293677482,23.505445189612583,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,177.5175015202703,321.1347257695195,0.0,177.51750152027017,177.5175015202703,0.0,321.13472576951966,0.0,0.0,0.0,258.207274938575,80.68977341830468,321.13472576951966,428.1796343593595,107.04490858983988,0.0,0.0,0.0,0.0,9.634041773085587,0.0,37.935490074881734,235.30421385611186,0.0,686.3869092979345,0.0,0.0,0.0,0.0,0.0,733.9564411459015,13084.505274553358,23.51527716437908,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,173.84543546387437,314.4784790453364,0.0,173.84543546387428,173.8454354638744,0.0,314.47847904533654,0.0,0.0,0.0,252.86608794745368,79.02065248357927,314.4784790453366,419.30463872711545,104.82615968177886,0.0,0.0,0.0,0.0,9.434354371360095,0.0,37.15076955862993,230.43193609534814,0.0,672.1707266745691,0.0,0.0,0.0,0.0,0.0,718.755850604559,12326.870084725984,23.52491644514665,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,171.07460583166835,309.9361358294483,0.0,171.07460583166824,171.07460583166835,0.0,309.9361358294484,0.0,0.0,0.0,248.83579030060852,77.76118446894016,309.9361358294484,413.24818110593117,103.31204527648279,0.0,0.0,0.0,0.0,9.29808407488345,0.0,36.5586432662275,226.92995708653393,0.0,662.0839714065397,0.0,0.0,0.0,0.0,0.0,707.9406987476507,11580.635065934755,23.530423043818107,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,167.36516245365183,304.08999329039983,0.0,167.3651624536518,167.36516245365186,0.0,304.08999329039995,0.0,0.0,0.0,243.4402362962209,76.07507384256903,304.08999329039995,405.4533243871999,101.36333109679998,0.0,0.0,0.0,0.0,9.122699798711997,0.0,35.76593521634539,222.3270399544264,0.0,648.8935606834208,0.0,0.0,0.0,0.0,0.0,693.782195698478,10849.3244197748,23.534520516412485,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,179.3814136752137,327.0062444444444,0.0,179.38141367521362,179.3814136752137,0.0,327.00624444444446,0.0,0.0,0.0,260.91841989121997,81.53700621600623,327.00624444444446,436.00832592592593,109.00208148148148,0.0,0.0,0.0,0.0,9.810187333333333,0.0,38.33380810239315,238.6830831332142,0.0,696.926745817146,0.0,0.0,0.0,0.0,0.0,745.0707412528724,10063.950899671783,23.494013343696984,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,234.40488730158734,426.8388666666666,0.0,234.4048873015872,234.40488730158734,0.0,426.83886666666683,0.0,0.0,0.0,340.9525633477634,106.54767604617605,426.83886666666683,569.118488888889,142.27962222222226,0.0,0.0,0.0,0.0,12.805166,0.0,50.09232441634918,311.72478868474747,0.0,910.0710522366523,0.0,0.0,0.0,0.0,0.0,972.9685426530015,9038.35200417906,23.345894808955542,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,235.12496289682542,425.8639875,0.0,235.12496289682525,235.1249628968254,0.0,425.8639875,0.0,0.0,0.0,341.99994603174605,106.87498313492064,425.8639875,567.8186499999999,141.95466249999998,0.0,0.0,0.0,0.0,12.775919625,0.0,50.24620457105155,311.8517698309721,0.0,909.818596031746,0.0,0.0,0.0,0.0,0.0,972.8407202277975,8012.8878453529,23.35263225731142,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,205.11205,370.77922777777775,0.0,205.11204999999993,205.11205000000004,0.0,370.7792277777779,0.0,0.0,0.0,298.3448000000001,93.23275000000002,370.77922777777786,494.3723037037038,123.59307592592594,0.0,0.0,0.0,0.0,11.123376833333333,0.0,43.83244508499998,271.7816478442593,0.0,792.7171037037039,0.0,0.0,0.0,0.0,0.0,847.672925622037,7119.3621267448525,23.441388090521173,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,302.6956444444445,545.3634666666666,0.0,302.69564444444427,302.69564444444444,0.0,444.47828964586665,100.88517702079997,0.0,0.0,440.2845737373737,137.5889292929293,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,100.88517702079997,1.5132776553119995,15.352052229791997,2.0177035404159995,64.68605921777774,369.3174518181826,0.0,1032.9222932651958,0.0,0.0,0.0,0.0,0.0,1217.3765629292934,5836.1345570902295,23.17162362923143,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,280.4959,504.90471111111106,0.0,280.4959,280.4959,0.0,444.4782896458666,60.42642146524446,0.0,0.0,407.9940363636364,127.49813636363638,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,60.42642146524446,0.9063963219786668,14.542877118680888,1.2085284293048892,59.941973829999995,352.25734194555633,0.0,1000.6317558914585,0.0,0.0,0.0,0.0,0.0,1137.6579530566676,4636.9377804689,23.238238846783112,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,219.86625000000004,397.65152777777774,0.0,219.86624999999992,219.86625,0.0,397.65152777777774,0.0,0.0,0.0,319.8054545454546,99.93920454545457,397.65152777777774,530.2020370370369,132.55050925925923,0.0,0.0,0.0,0.0,11.929545833333332,0.0,46.98541762499998,291.4046772630471,3335.4758890041926,850.0074915824915,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,6938.968495097068,23.395764735217675,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,210.1761277777778,381.25659444444443,0.0,210.1761277777777,210.1761277777778,0.0,381.2565944444445,0.0,0.0,0.0,305.71073131313136,95.53460353535355,381.2565944444445,508.342125925926,127.0855314814815,0.0,0.0,0.0,0.0,11.437697833333333,0.0,44.91463850611109,278.97247135627947,3296.9586275418696,814.0528572390574,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,6648.078301502015,23.420060012131028,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,254.6651555555556,461.4573444444444,0.0,254.66515555555546,254.6651555555556,0.0,444.47828964586665,16.979054798577806,0.0,0.0,370.4220444444445,115.75688888888891,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,16.979054798577806,0.25468582197866707,13.673929785347553,0.3395810959715561,54.4219437422222,332.60645921636444,3475.282393179732,963.0597639722666,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,8950.109016130182,23.289404979333995,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,329.1202,596.090911111111,0.0,329.1201999999998,316.6373164315616,12.482883568438421,444.4782896458666,151.61262146524447,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,12.48288356843841,4.16096118947947,168.25646622316236,2.5238469933474352,16.366601118680887,3.032252429304889,70.33298673999995,388.5021312762053,3740.266676350684,1053.2010888828208,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,11252.139730758348,23.08417086819668,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,349.54370000000006,633.6326888888889,0.0,349.5436999999999,316.63731643156154,32.906383568438514,444.4782896458666,189.15439924302228,0.0,0.0,460.5633693549982,143.92605292343706,444.4782896458666,592.6377195278221,148.15942988195553,32.906383568438514,10.968794522812837,233.02957733427363,3.495443660014104,17.117436674236444,3.7830879848604457,74.69748868999997,402.14773433731636,3811.877557189573,1053.2010888828208,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13554.170445386515,23.023458353921605,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,318.01018888888893,577.1615888888889,0.0,318.0101888888888,316.6373164315616,1.3728724573273183,444.47828964586654,132.6832992430223,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,1.3728724573272757,0.4576241524424252,134.51379585279201,2.01770693779188,15.988014674236446,2.6536659848604462,67.95877736555553,381.1612719202794,3702.886483661425,1053.2010888828208,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,15856.201160014682,23.11143766385461,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,339.295,615.2813333333334,0.0,339.29499999999985,316.6373164315616,22.65768356843842,444.47828964586654,170.80304368746675,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,22.657683568438415,7.552561189479471,201.01328844538466,3.01519932668077,16.750409563125334,3.4160608737493354,72.50734149999995,395.3270552584275,1600.6930631408986,1053.2010888828208,0.0,0.0,0.0,0.0,250.78967454913797,0.0,16094.121135582973,23.050528135355023,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,-4.547473508864641e-13
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,319.9315415404041,580.6097349747474,0.0,319.93154154040394,316.6373164315616,3.2942251088425323,444.47828964586665,136.13144532888083,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,3.294225108842511,1.098075036280837,140.5237454740042,2.1078561821100625,16.056977595953615,2.722628906577617,68.36937042718432,382.4403909534991,3709.5351014320186,1053.2010888828208,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.10467965221718,0.0,0.0,0.0,0.0,4.547473508864641e-13,-4.547473508864641e-13
2025-03-23 07:00:00+00:00,2,1.0,858.559,305.27577222222226,553.2832277777777,0.0,305.2757722222221,305.27577222222226,0.0,444.4782896458666,108.80493813191111,0.0,0.0,444.0374868686869,138.76171464646467,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,108.80493813191111,1.6320740719786666,15.510447452014223,2.1760987626382224,65.23743252388886,371.47719733894013,0.0,1036.675206396509,0.0,0.0,0.0,0.0,0.0,1230.0361973389402,17099.579854196676,23.149180592708234,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,174.1507888888889,315.9739333333333,0.0,174.15078888888883,174.15078888888888,0.0,315.97393333333343,0.0,0.0,0.0,253.31023838383842,79.15944949494951,315.97393333333343,421.2985777777779,105.32464444444447,0.0,0.0,0.0,0.0,9.479218000000001,0.0,37.21602358555554,231.17933552494952,0.0,674.6088161616163,0.0,0.0,0.0,0.0,0.0,721.3040577471717,16339.258618195781,23.508898757390526,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,282.2057666666667,510.27456666666666,0.0,282.20576666666653,282.2057666666667,0.0,444.47828964586665,65.7962770208,0.0,0.0,410.4811151515152,128.2753484848485,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,65.7962770208,0.9869441553120001,14.650274229792,1.3159255404160002,60.30737233666663,353.69529462899067,0.0,1003.1188346793374,0.0,0.0,0.0,0.0,0.0,1146.1756279623241,15131.083423884207,23.203947486329724,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,179.87980319848282,324.5888926483117,0.0,179.8798031984827,179.87980319848282,0.0,324.5888926483118,0.0,0.0,0.0,261.6433501068841,81.76354690840128,324.5888926483118,432.78519019774905,108.19629754943726,0.0,0.0,0.0,0.0,9.737666779449352,0.0,38.440313943515754,238.13782518080362,0.0,694.4285403046331,0.0,0.0,0.0,0.0,0.0,742.6065210275982,14348.307419970562,23.49219983791888,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,185.14145384457623,334.6196144214775,0.0,185.14145384457615,185.14145384457623,0.0,334.61961442147754,0.0,0.0,0.0,269.2966601375654,84.15520629298919,334.61961442147754,446.15948589530336,111.53987147382584,0.0,0.0,0.0,0.0,10.038588432644325,0.0,39.56472868658592,245.2983948860453,0.0,715.4561460328688,0.0,0.0,0.0,0.0,0.0,765.059463152099,13541.863936961798,23.485779689042044,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,256.00806250000005,463.4631458333333,0.0,256.0080624999998,256.00806250000005,0.0,444.4782896458666,18.984856187466676,0.0,0.0,372.3753636363637,116.36730113636366,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,18.984856187466676,0.2847728428120001,13.714045813125331,0.3796971237493335,54.708922956249964,333.61416975425584,0.0,965.0130831641859,0.0,0.0,0.0,0.0,0.0,1053.085378087589,12431.814481836347,23.271801827784103,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,329.6363527777778,596.87355,0.0,329.63635277777774,316.63731643156166,12.999036346216172,444.47828964586654,152.39526035413343,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,12.999036346216144,4.333012115405381,169.72730881575495,2.545909632236324,16.382253896458668,3.0479052070826684,70.44328858861108,388.8378522451868,0.0,1053.2010888828208,0.0,0.0,0.0,0.0,0.0,1315.3477550229643,11045.316208149097,23.066043116554415,0.0,0.0,0.0,0.0,-3.410605131648481e-13,-4.547473508864641e-13
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,204.85250833333336,373.2754407407407,0.0,204.8525083333333,204.85250833333336,0.0,373.27544074074086,0.0,0.0,0.0,297.9672848484849,93.11477651515153,373.27544074074086,497.7005876543211,124.42514691358028,0.0,0.0,0.0,0.0,11.198263222222222,0.0,43.77698103083332,272.5151676817873,0.0,795.667872502806,0.0,0.0,0.0,0.0,0.0,850.6431167558615,10148.659633184743,23.422586798708664,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,182.61021534007014,333.82546542312656,0.0,182.61021534007003,182.61021534007014,0.0,333.8254654231266,0.0,0.0,0.0,265.6148586764657,83.00464333639553,333.8254654231267,445.1006205641689,111.27515514104222,0.0,0.0,0.0,0.0,10.014763962693799,0.0,39.02380301817296,243.3183654583045,0.0,710.7154792406345,0.0,0.0,0.0,0.0,0.0,759.7540462215014,9347.808550655147,23.493683784327416,0.0,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,176.65421747952013,322.4361926373987,0.0,176.65421747952,176.65421747952013,0.0,322.4361926373988,0.0,0.0,0.0,256.95158906112016,80.29737158160005,322.4361926373988,429.9149235165317,107.47873087913293,0.0,0.0,0.0,0.0,9.673085779121962,0.0,37.75100627537343,235.20019451522836,0.0,686.8665125776519,0.0,0.0,0.0,0.0,0.0,734.2906046321473,8573.798292288557,23.507792542746287,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,185.17632698061854,337.6473185103321,0.0,185.1763269806184,185.17632698061854,0.0,337.64731851033224,0.0,0.0,0.0,269.3473846990815,84.17105771846296,337.64731851033224,450.196424680443,112.54910617011075,0.0,0.0,0.0,0.0,10.129419555309966,0.0,39.57218107575815,246.42176451964184,0.0,719.5438093795244,0.0,0.0,0.0,0.0,0.0,769.2454100105924,7762.942433867369,23.486726846211624,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,286.2249196268501,518.6732383885761,0.0,286.22491962684995,286.2249196268501,0.0,444.47828964586654,74.19494874270966,0.0,0.0,416.3271558208729,130.1022361940228,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,74.19494874270966,1.1129242311406449,14.818247664230192,1.483898974854193,61.166265324257836,356.84300227046117,0.0,1008.964875348695,0.0,0.0,0.0,0.0,0.0,1161.7411602858876,6538.359727843984,23.198157259258636,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,295.49025,536.23325,0.0,295.49025,295.49025,0.0,444.47828964586654,91.75496035413342,0.0,0.0,429.80400000000003,134.31375,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,91.75496035413342,1.3763244053120012,15.169447896458667,1.8350992070826684,63.14626642499998,364.0003178158089,0.0,1022.4417195278222,0.0,0.0,0.0,0.0,0.0,1195.7238178158088,5277.956155573925,23.16053894737977,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,225.87338594771242,409.8418264705882,0.0,225.8733859477123,225.8733859477124,0.0,409.8418264705882,0.0,0.0,0.0,328.54310683303623,102.66972088532383,409.8418264705882,546.4557686274509,136.61394215686272,0.0,0.0,0.0,0.0,12.295254794117646,0.0,48.269142577026116,299.84806041333036,0.0,874.9988754604872,0.0,0.0,0.0,0.0,0.0,935.5632728316311,4291.78587645743,23.364809189236446,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,244.32087945736436,442.37755206718344,0.0,244.32087945736424,244.32087945736436,0.0,442.3775520671835,0.0,0.0,0.0,355.3758246652573,111.05494520789291,442.3775520671835,589.8367360895779,147.45918402239448,0.0,0.0,0.0,0.0,13.271326562015505,0.0,52.21137194003874,323.99682773234167,0.0,945.2125607548353,0.0,0.0,0.0,0.0,0.0,1010.6952592568895,3226.4195299287135,23.314345225009202,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,305.7595277777778,553.1946388888888,0.0,305.7595277777777,305.7595277777778,0.0,444.47828964586654,108.71634924302228,0.0,0.0,444.74113131313135,138.98160353535354,444.4782896458666,592.6377195278221,148.15942988195553,0.0,0.0,108.71634924302228,1.630745238645334,15.508675674236446,2.174326984860446,65.34081108611109,371.7955924011624,109.02410615339795,1037.3788508409534,0.0,0.0,0.0,0.0,0.0,1121.725652914431,2044.016872245682,23.143008883814787,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,318.06915000000004,575.2860166666666,0.0,318.0691499999998,316.63731643156166,1.4318335684383499,444.4782896458666,130.80772702079997,0.0,0.0,460.5633693549982,143.9260529234371,444.4782896458666,592.6377195278221,148.15942988195553,1.4318335684383783,0.47727785614612606,132.71683844538447,1.990752576680767,15.950503229791998,2.6161545404159994,67.97137735499996,381.0915483634275,3701.000148993461,1053.2010888828208,0.0,0.0,0.0,0.0,2426.5534339633673,0.0,4346.047586873849,23.101399638542016,0.0,0.0,0.0,0.0,-4.547473508864641e-13,-4.547473508864641e-13
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,210.81419366688266,384.8787547567763,0.0,210.81419366688255,210.81419366688266,0.0,384.8787547567765,0.0,0.0,0.0,306.6388271518294,95.82463348494669,384.8787547567765,513.1716730090353,128.29291825225883,0.0,0.0,0.0,0.0,11.54636264270329,0.0,45.0509931866128,280.7149075665216,3302.961289953548,819.8105001608646,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,8681.558741389535,23.40301884131206,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,209.2079407828283,382.13012108585855,0.0,209.20794078282825,209.2079407828283,0.0,382.1301210858587,0.0,0.0,0.0,304.30245932047757,95.09451853764924,382.13012108585866,509.5068281144782,127.37670702861955,0.0,0.0,0.0,0.0,11.463903632575757,0.0,44.70773694529039,278.6428661441349,869.9809280128219,813.8092874349558,0.0,0.0,0.0,0.0,0.0,0.0,8681.558741389535,23.406607090622177,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,207.663982182288,378.0980880549683,0.0,207.66398218228792,207.663982182288,0.0,378.09808805496834,0.0,0.0,0.0,302.05670135605527,94.39271917376728,378.09808805496834,504.1307840732911,126.03269601832278,0.0,0.0,0.0,0.0,11.34294264164905,0.0,44.37779299235493,276.146150826094,3288.4616550267183,806.1874854293465,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,10983.589456017702,23.41178763401396,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,209.28732834742777,380.7463216995537,0.0,209.28732834742766,209.28732834742777,0.0,380.7463216995538,0.0,0.0,0.0,304.41793214171315,95.13060379428536,380.7463216995538,507.6617622660717,126.91544056651793,0.0,0.0,0.0,0.0,11.422389650986611,0.0,44.724702067845286,278.1931360796352,3294.780220089984,812.0796944077849,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13285.620170645869,23.408773436173348,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,212.70666961517168,386.3529513242894,0.0,212.7066696151716,212.70666961517165,0.0,386.3529513242896,0.0,0.0,0.0,309.3915194402497,96.68484982507803,386.3529513242896,515.1372684323861,128.78431710809653,0.0,0.0,0.0,0.0,11.590588539728685,0.0,45.45541529676216,282.5151707696654,3308.1282256724944,824.5287878726358,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,15587.650885274035,23.399143881570666,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,212.45617294456193,386.28127390768145,0.0,212.45617294456179,212.45617294456193,0.0,386.2812739076815,0.0,0.0,0.0,309.02716064663554,96.57098770207361,386.2812739076815,515.0416985435753,128.76042463589383,0.0,0.0,0.0,0.0,11.588438217230445,0.0,45.40188415825285,282.3217347134507,1414.9257009296407,824.0688591902108,0.0,0.0,0.0,0.0,533.8665193639467,0.0,16094.121135582973,23.397955907154955,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,208.51088660735263,380.47255023197084,0.0,208.51088660735252,208.5108866073526,0.0,380.472550231971,0.0,0.0,0.0,303.28856233796745,94.77767573061483,380.47255023197096,507.29673364262794,126.82418341065699,0.0,0.0,0.0,0.0,11.414176506959127,0.0,44.55877646799123,277.5748121162222,3293.1116829189136,810.5852959805954,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.399820966643528,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,209.57499202783654,381.9507036205074,0.0,209.57499202783643,209.57499202783654,0.0,381.95070362050757,0.0,0.0,0.0,304.83635204048954,95.26136001265299,381.95070362050757,509.2676048273434,127.31690120683585,0.0,0.0,0.0,0.0,11.458521108615225,0.0,44.786175796348644,278.8229581244527,0.0,814.103956867833,0.0,0.0,0.0,0.0,0.0,870.3486537727968,17478.72381541669,23.39345885074222,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,206.29118888888894,376.2907555555555,0.0,206.2911888888888,206.29118888888894,0.0,376.2907555555556,0.0,0.0,0.0,300.0599111111112,93.76872222222225,376.2907555555556,501.72100740740746,125.43025185185186,0.0,0.0,0.0,0.0,11.288722666666667,0.0,44.08442706555553,274.5721238062963,0.0,801.7809185185187,0.0,0.0,0.0,0.0,0.0,857.1540682507407,16575.204094966106,23.40023305838143,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,201.35772222222224,367.28377777777774,0.0,201.35772222222215,201.35772222222226,0.0,367.2837777777778,0.0,0.0,0.0,292.88395959595965,91.52623737373739,367.28377777777786,489.7117037037038,122.42792592592595,0.0,0.0,0.0,0.0,11.018513333333335,0.0,43.03014523888888,268.00282187188554,0.0,782.5956632996634,0.0,0.0,0.0,0.0,0.0,836.6443218718855,15693.303545445377,23.408469231369807,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,199.8026555555556,364.41206666666665,0.0,199.80265555555548,199.8026555555556,0.0,364.41206666666665,0.0,0.0,0.0,290.6220444444445,90.81938888888891,364.41206666666665,485.8827555555555,121.47068888888887,0.0,0.0,0.0,0.0,10.932362,0.0,42.6978274922222,265.92026727,0.0,776.5047999999999,0.0,0.0,0.0,0.0,0.0,830.1349894922222,14818.264434713588,23.407059256720412,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,206.01114444444448,375.3299666666666,0.0,206.0111444444444,206.01114444444448,0.0,375.3299666666667,0.0,0.0,0.0,299.6525737373738,93.64142929292932,375.32996666666673,500.4399555555556,125.1099888888889,0.0,0.0,0.0,0.0,11.259899,0.0,44.024581567777766,274.03589874959596,0.0,800.0925292929294,0.0,0.0,0.0,0.0,0.0,855.3770098607071,13916.617898278875,23.397317292938656,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,200.42325000000002,365.47641666666664,0.0,200.4232499999999,200.42325000000005,0.0,365.4764166666668,0.0,0.0,0.0,291.5247272727274,91.10147727272731,365.4764166666668,487.30188888888904,121.82547222222226,0.0,0.0,0.0,0.0,10.9642925,0.0,42.83044852499998,266.72169051994956,0.0,778.8266161616164,0.0,0.0,0.0,0.0,0.0,832.6213571866163,13038.957925875437,23.411759547467724,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,201.0172611111111,364.59301666666664,0.0,201.01726111111108,201.01726111111114,0.0,364.59301666666664,0.0,0.0,0.0,292.3887434343435,91.37148232323234,364.59301666666664,486.12402222222215,121.53100555555554,0.0,0.0,0.0,0.0,10.9377905,0.0,42.95738869944443,266.79766707823234,0.0,778.5127656565656,0.0,0.0,0.0,0.0,0.0,832.4079448560101,12161.522909820493,23.42176967226714,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,206.03540555555557,373.30965,0.0,206.03540555555549,206.03540555555557,0.0,373.30965,0.0,0.0,0.0,299.68786262626264,93.65245707070707,373.30965,497.74619999999993,124.43654999999998,0.0,0.0,0.0,0.0,11.199289499999999,0.0,44.0297661672222,273.31806273792927,0.0,797.4340626262626,0.0,0.0,0.0,0.0,0.0,852.6631182934848,11262.737066277494,23.417937118437415,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,209.38014444444448,379.9254666666667,0.0,209.38014444444434,209.3801444444445,0.0,379.9254666666668,0.0,0.0,0.0,304.55293737373745,95.17279292929295,379.92546666666675,506.567288888889,126.64182222222225,0.0,0.0,0.0,0.0,11.397764,0.0,44.744536867777754,277.956916019293,0.0,811.1202262626264,0.0,0.0,0.0,0.0,0.0,867.2625271304041,10348.56209459561,23.405054817034813,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,206.2972666666667,372.77628888888887,0.0,206.29726666666662,206.29726666666667,0.0,372.776288888889,0.0,0.0,0.0,300.0687515151515,93.77148484848485,372.776288888889,497.03505185185196,124.25876296296299,0.0,0.0,0.0,0.0,11.183288666666668,0.0,44.08572588666665,273.29926236478116,0.0,797.1038033670035,0.0,0.0,0.0,0.0,0.0,852.3728179203367,9450.082254514195,23.4238277247952,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,206.28712222222225,373.0029333333333,0.0,206.28712222222222,206.28712222222225,0.0,373.0029333333334,0.0,0.0,0.0,300.053995959596,93.76687373737376,373.0029333333334,497.3372444444445,124.33431111111112,0.0,0.0,0.0,0.0,11.190088000000001,0.0,44.08355801888889,273.37483086737376,0.0,797.3912404040404,0.0,0.0,0.0,0.0,0.0,852.6648864229294,8551.294547199115,23.43212997430047,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,210.09976111111115,380.5075166666666,0.0,210.0997611111111,210.09976111111115,0.0,380.5075166666667,0.0,0.0,0.0,305.59965252525257,95.49989141414143,380.5075166666667,507.34335555555555,126.83583888888889,0.0,0.0,0.0,0.0,11.415225499999998,0.0,44.89831894944443,278.64927475247475,0.0,812.9430080808081,0.0,0.0,0.0,0.0,0.0,869.2565525302525,7635.017688191982,23.42437509962539,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,205.97461111111113,374.59177777777774,0.0,205.97461111111102,205.97461111111113,0.0,374.5917777777778,0.0,0.0,0.0,299.5994343434344,93.62482323232325,374.5917777777778,499.4557037037037,124.86392592592593,0.0,0.0,0.0,0.0,11.237753333333332,0.0,44.016774394444425,273.74327688602693,0.0,799.0551380471381,0.0,0.0,0.0,0.0,0.0,854.3096657749159,6734.496231210005,23.43481092891942,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,202.41123333333334,369.1673222222222,0.0,202.41123333333326,202.41123333333334,0.0,369.16732222222237,0.0,0.0,0.0,294.4163393939394,92.00510606060605,369.16732222222237,492.2230962962965,123.05577407407412,0.0,0.0,0.0,0.0,11.075019666666668,0.0,43.255280563333315,269.39118036468017,0.0,786.6394356902358,0.0,0.0,0.0,0.0,0.0,840.9697359202357,5848.036294950584,23.436946174128817,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,201.78677222222225,367.63894999999997,0.0,201.78677222222214,201.78677222222223,0.0,367.6389500000001,0.0,0.0,0.0,293.5080323232324,91.72126010101012,367.6389500000001,490.18526666666673,122.54631666666668,0.0,0.0,0.0,0.0,11.0291685,0.0,43.12183322388887,268.41857849156565,0.0,783.6932989898992,0.0,0.0,0.0,0.0,0.0,837.8443007137879,4964.870856668381,23.44588511900604,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,202.98636111111114,369.09930555555553,0.0,202.98636111111105,202.98636111111114,0.0,369.0993055555556,0.0,0.0,0.0,295.25288888888895,92.2665277777778,369.09930555555565,492.1324074074075,123.03310185185188,0.0,0.0,0.0,0.0,11.072979166666668,0.0,43.37818536944443,269.7507941657408,0.0,787.3852962962965,0.0,0.0,0.0,0.0,0.0,841.8364608324074,4077.4973121332023,23.448603216130472,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,207.7380888888889,376.5884111111111,0.0,207.73808888888883,207.7380888888889,0.0,376.5884111111112,0.0,0.0,0.0,302.164492929293,94.42640404040405,376.5884111111112,502.1178814814816,125.5294703703704,0.0,0.0,0.0,0.0,11.297652333333335,0.0,44.39362959555554,275.64715633966335,3286.5270903030305,804.2823744107745,0.0,0.0,0.0,0.0,2426.5534339633673,0.0,6379.528026761369,23.440400247127986,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,179.78917091297438,323.4278822648214,0.0,179.7891709129742,179.78917091297436,0.0,323.42788226482145,0.0,0.0,0.0,261.5115213279627,81.72235041498836,323.42788226482145,431.23717635309526,107.80929408827382,0.0,0.0,0.0,0.0,9.702836467944643,0.0,38.42094582410259,237.65542679530938,3167.4259139364726,692.748697681058,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,9097.32698085029,23.504296724237232,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,184.37900682579692,324.3234910384324,0.0,184.37900682579686,184.37900682579692,0.0,324.3234910384325,0.0,0.0,0.0,268.1876462920682,83.80863946627132,324.3234910384325,432.4313213845767,108.10783034614417,0.0,0.0,0.0,0.0,9.729704731152973,0.0,39.40179375867278,241.0479683022412,749.7504661664706,700.6189676766448,0.0,0.0,0.0,0.0,0.0,0.0,9097.32698085029,23.497695931596706,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,188.3030418024613,330.0521385437788,0.0,188.30304180246122,188.30304180246128,0.0,330.0521385437789,0.0,0.0,0.0,273.8953335308528,85.5922917283915,330.0521385437789,440.06951805837184,110.01737951459296,0.0,0.0,0.0,0.0,9.901564156313366,0.0,40.24036003318596,245.75159543248378,3190.6602097420914,713.9648515892246,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,11399.357695478457,23.493302127212203,0.0,0.0,0.0,0.0,0.0,0.0
