timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,190.402515938495,335.28100942767173,0.0,190.4025159384949,190.402515938495,0.0,335.28100942767185,0.0,0.0,0.0,276.94911409235635,86.54659815386137,335.28100942767185,447.04134590356244,111.76033647589061,0.0,0.0,0.0,0.0,10.058430282830154,0.0,40.68901765605636,249.05438256863852,3201.291341898173,723.9904599959189,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13701.388410106623,23.478471947304715,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,194.24805988699342,340.6807067810992,0.0,194.24805988699325,194.24805988699342,0.0,340.68070678109933,0.0,0.0,0.0,282.54263256289954,88.29457267590611,340.68070678109933,454.2409423747991,113.56023559369977,0.0,0.0,0.0,0.0,10.220421203432977,0.0,41.510810397850456,253.58603987088932,3215.0682405023495,736.7835749376986,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,16003.41912473479,23.47126012998674,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,196.27437404174248,344.12334786024667,0.0,196.27437404174236,196.2743740417425,0.0,344.12334786024684,0.0,0.0,0.0,285.4899986061709,89.21562456442841,344.12334786024684,458.8311304803291,114.70778262008227,0.0,0.0,0.0,0.0,10.323700435807401,0.0,41.94383373272034,256.1909413530384,892.1969774675473,744.3211290864999,0.0,0.0,0.0,0.0,95.6083142125196,0.0,16094.121135582973,23.46503218098605,0.0,0.0,0.0,0.0,4.263256414560601e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,196.86860968691616,344.337065618932,0.0,196.8686096869161,196.86860968691616,0.0,344.3370656189322,0.0,0.0,0.0,286.3543413627871,89.48573167587098,344.3370656189322,459.1160874919095,114.77902187297738,0.0,0.0,0.0,0.0,10.330111968567962,0.0,42.07082189009397,256.6656874075103,3224.424796676726,745.4704288546966,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.473204309622854,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,200.39224128125338,353.3123067206753,0.0,200.3922412812533,200.39224128125338,0.0,353.3123067206754,0.0,0.0,0.0,291.4796236818231,91.08738240056972,353.3123067206754,471.08307562756715,117.77076890689179,0.0,0.0,0.0,0.0,10.59936920162026,0.0,42.82382196180382,262.2813424708856,0.0,762.5626993093903,0.0,0.0,0.0,0.0,0.0,815.9858904728142,17536.02719939288,23.46034073519892,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,198.0700277928909,349.3762399373317,0.0,198.07002779289084,198.07002779289087,0.0,349.3762399373318,0.0,0.0,0.0,288.1018586078413,90.0318308149504,349.3762399373318,465.834986583109,116.45874664577725,0.0,0.0,0.0,0.0,10.481287198119952,0.0,42.32756493934077,259.2994295981884,0.0,753.9368451909503,0.0,0.0,0.0,0.0,0.0,806.745697328411,16685.642567360013,23.4681599466449,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,195.78120767375847,344.8034359566551,0.0,195.78120767375842,195.7812076737585,0.0,344.8034359566552,0.0,0.0,0.0,284.77266570728506,88.99145803352658,344.8034359566552,459.7379146088736,114.9344786522184,0.0,0.0,0.0,0.0,10.344103078699654,0.0,41.83844407988217,256.1084838443268,0.0,744.5105803161587,0.0,0.0,0.0,0.0,0.0,796.6931274747404,15845.85427435233,23.459424450398764,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,205.04785590226297,361.8198043793961,0.0,205.04785590226285,205.04785590226297,0.0,361.81980437939626,0.0,0.0,0.0,298.251426766928,93.203570864665,361.8198043793962,482.4264058391949,120.60660145979872,0.0,0.0,0.0,0.0,10.854594131381884,0.0,43.81872680631357,268.4834932621592,0.0,780.6778326061228,0.0,0.0,0.0,0.0,0.0,835.351153543818,14965.316843936496,23.434167978649032,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,204.11886802081145,360.41164334671015,0.0,204.1188680208113,204.11886802081145,0.0,360.41164334671026,0.0,0.0,0.0,296.9001716666349,92.7813036458234,360.41164334671026,480.5488577956137,120.13721444890342,0.0,0.0,0.0,0.0,10.812349300401305,0.0,43.62020209604737,267.3510694911755,0.0,777.4490294622485,0.0,0.0,0.0,0.0,0.0,831.8815808586971,14088.436664251492,23.436254860511795,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,195.82781478650867,344.5364721643595,0.0,195.82781478650858,195.82781478650867,0.0,344.5364721643597,0.0,0.0,0.0,284.8404578712853,89.01264308477666,344.5364721643597,459.38196288581287,114.84549072145322,0.0,0.0,0.0,0.0,10.336094164930788,0.0,41.84840401987688,256.0426319910375,0.0,744.2224207570982,0.0,0.0,0.0,0.0,0.0,796.4069189419057,13248.950061526986,23.45741897607092,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,191.2886023252406,336.6918510633094,0.0,191.28860232524048,191.2886023252406,0.0,336.69185106330957,0.0,0.0,0.0,278.2379670185318,86.94936469329119,336.69185106330957,448.92246808441274,112.23061702110319,0.0,0.0,0.0,0.0,10.100755531899285,0.0,40.87837431690389,250.15911156319757,0.0,727.1604351029446,0.0,0.0,0.0,0.0,0.0,778.1395649517473,12428.718940613635,23.469822528173086,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,191.7807416663402,339.2271919174267,0.0,191.78074166634005,191.7807416663402,0.0,339.2271919174269,0.0,0.0,0.0,278.95380606013117,87.173064393791,339.22719191742686,452.3029225565691,113.07573063914228,0.0,0.0,0.0,0.0,10.176815757522803,0.0,40.98354449409687,251.40915528455295,0.0,731.2567286167002,0.0,0.0,0.0,0.0,0.0,782.41708886832,11603.97891359288,23.46423528131639,0.0,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,202.1529277777778,365.6181277777777,0.0,202.15292777777768,202.1529277777778,0.0,365.61812777777783,0.0,0.0,0.0,294.0406222222222,91.88769444444445,365.61812777777783,487.49083703703707,121.87270925925927,0.0,0.0,0.0,0.0,10.968543833333333,0.0,43.200080666111084,267.92902820314816,0.0,781.5314592592592,0.0,0.0,0.0,0.0,0.0,835.7000837587037,10723.073678435883,23.403107280840388,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,206.92954444444447,373.5855666666667,0.0,206.92954444444436,206.92954444444445,0.0,373.58556666666686,0.0,0.0,0.0,300.98842828282835,94.05888383838386,373.5855666666668,498.11408888888906,124.52852222222226,0.0,0.0,0.0,0.0,11.207567000000001,0.0,44.220843647777755,274.0158167083839,0.0,799.1025171717174,0.0,0.0,0.0,0.0,0.0,854.530927819495,9822.318990780368,23.404548959596507,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,206.8965888888889,372.9954666666666,0.0,206.89658888888883,206.89658888888889,0.0,372.99546666666663,0.0,0.0,0.0,300.940492929293,94.04390404040406,372.9954666666667,497.3272888888889,124.33182222222223,0.0,0.0,0.0,0.0,11.189864,0.0,44.21380104555554,273.77939130818186,0.0,798.2677818181819,0.0,0.0,0.0,0.0,0.0,853.6714468637374,8922.470275600097,23.404699793337123,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,205.58311111111112,371.287,0.0,205.58311111111107,205.58311111111112,0.0,371.28700000000015,0.0,0.0,0.0,299.0299797979798,93.4468686868687,371.2870000000002,495.0493333333336,123.7623333333334,0.0,0.0,0.0,0.0,11.138610000000003,0.0,43.93311084444443,272.2809228646465,0.0,794.0793131313135,0.0,0.0,0.0,0.0,0.0,849.1510339757576,8027.386493983291,23.407197200568675,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,205.28714444444446,372.20368888888885,0.0,205.28714444444435,205.28714444444446,0.0,372.20368888888896,0.0,0.0,0.0,298.5994828282829,93.3123383838384,372.20368888888896,496.27158518518524,124.06789629629631,0.0,0.0,0.0,0.0,11.166110666666667,0.0,43.869862767777754,272.41620811457915,0.0,794.8710680134682,0.0,0.0,0.0,0.0,0.0,849.9070414479125,7131.5058105197795,23.402119763398613,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,203.2195555555556,369.06255555555555,0.0,203.21955555555544,203.2195555555556,0.0,369.0625555555556,0.0,0.0,0.0,295.5920808080809,92.37252525252528,369.0625555555556,492.08340740740744,123.02085185185186,0.0,0.0,0.0,0.0,11.071876666666668,0.0,43.428019022222195,269.89327279326596,0.0,787.6754882154883,0.0,0.0,0.0,0.0,0.0,842.1753839043771,6243.775009698266,23.40428781086038,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,201.44285555555558,365.7289222222222,0.0,201.4428555555555,201.44285555555555,0.0,365.7289222222222,0.0,0.0,0.0,293.0077898989899,91.56493434343435,365.7289222222222,487.6385629629629,121.90964074074073,0.0,0.0,0.0,0.0,10.971867666666666,0.0,43.0483382322222,267.49478098306395,0.0,780.6463528619529,0.0,0.0,0.0,0.0,0.0,834.6665587608418,5363.959205545257,23.40837722778193,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,199.9314277777778,361.23068333333333,0.0,199.93142777777769,199.93142777777777,0.0,361.23068333333345,0.0,0.0,0.0,290.8093494949495,90.87792171717172,361.2306833333334,481.64091111111117,120.41022777777779,0.0,0.0,0.0,0.0,10.8369205,0.0,42.72534611611109,264.85041611106055,0.0,772.4502606060607,0.0,0.0,0.0,0.0,0.0,826.0125272221716,4493.265551593957,23.425516927866234,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,199.29017518526877,361.1807235938902,0.0,199.2901751852687,199.2901751852688,0.0,361.1807235938903,0.0,0.0,0.0,289.87661845130003,90.58644326603127,361.18072359389026,481.574298125187,120.39357453129675,0.0,0.0,0.0,0.0,10.835421707816707,0.0,42.58831043709191,264.40374994223663,3251.4280826847635,771.4509165764871,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,6795.296266222123,23.426959004948806,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,185.71060740740742,340.8110222222222,0.0,185.71060740740734,185.7106074074074,0.0,340.81102222222233,0.0,0.0,0.0,270.1245198653198,84.41391245791245,340.8110222222223,454.41469629629637,113.60367407407409,0.0,0.0,0.0,0.0,10.224330666666667,0.0,39.68635680296295,247.92827400161616,3201.003337594613,724.5392161616162,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,10212.008658641344,23.488242344865142,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,182.86812592592594,335.39068888888886,0.0,182.86812592592585,182.86812592592594,0.0,335.390688888889,0.0,0.0,0.0,265.99000134680136,83.12187542087543,335.390688888889,447.1875851851853,111.79689629629632,0.0,0.0,0.0,0.0,10.061720666666666,0.0,39.07891851037035,244.05941089420878,2109.5023179256914,713.1775865319867,0.0,0.0,0.0,0.0,1347.184092216668,0.0,11490.05970632664,23.496211052211773,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,182.0641592592593,333.6996185185185,0.0,182.0641592592592,182.0641592592593,0.0,333.69961851851866,0.0,0.0,0.0,264.8205952861953,82.75643602693604,333.69961851851866,444.9328246913582,111.23320617283954,0.0,0.0,0.0,0.0,10.010988555555556,0.0,38.90711083370369,242.90774158903483,3185.22495333018,709.7534199775534,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13792.090420954806,23.498243779095215,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,181.69792962962964,332.6554777777777,0.0,181.6979296296296,181.69792962962964,0.0,332.6554777777779,0.0,0.0,0.0,264.28789764309766,82.58996801346802,332.6554777777779,443.5406370370372,110.8851592592593,0.0,0.0,0.0,0.0,9.979664333333332,0.0,38.82884756185184,242.2836391679125,756.6370465753198,707.8285346801349,0.0,0.0,0.0,0.0,0.0,0.0,13792.090420954806,23.499222724132284,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,181.2265037037037,331.7344592592592,0.0,181.22650370370366,181.2265037037037,0.0,331.73445925925927,0.0,0.0,0.0,263.6021872053872,82.37568350168351,331.73445925925927,442.312612345679,110.57815308641975,0.0,0.0,0.0,0.0,9.952033777777777,0.0,38.72810384148147,241.6339742073625,3181.148371133693,705.9147995510662,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,16094.121135582973,23.501898833546953,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,180.83460000000002,331.3933259259259,0.0,180.8345999999999,180.83460000000002,0.0,331.3933259259261,0.0,0.0,0.0,263.0321454545455,82.19754545454548,331.39332592592604,441.8577679012347,110.46444197530867,0.0,0.0,0.0,0.0,9.941799777777778,0.0,38.64435401999998,241.24814122763192,753.4760671535578,704.8899133557802,0.0,0.0,0.0,0.0,0.0,0.0,16094.121135582973,23.502283879729237,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,179.70097777777778,329.4627259259259,0.0,179.70097777777772,179.70097777777778,0.0,329.4627259259259,0.0,0.0,0.0,261.38324040404046,81.68226262626264,329.4627259259259,439.2836345679012,109.8209086419753,0.0,0.0,0.0,0.0,9.883881777777777,0.0,38.40209895111109,239.78915199712682,3175.5062896641984,700.6668749719416,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.50679358489316,0.0,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,181.3688703703704,332.47420370370367,0.0,181.36887037037027,181.3688703703704,0.0,332.4742037037037,0.0,0.0,0.0,263.809265993266,82.44039562289564,332.4742037037037,443.2989382716049,110.82473456790123,0.0,0.0,0.0,0.0,9.974226111111111,0.0,38.75852759814813,241.9978839000561,0.0,707.1082042648709,0.0,0.0,0.0,0.0,0.0,755.8409579741302,17599.425524863855,23.49756732920537,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,183.32435213675214,336.2007105413105,0.0,183.32435213675208,183.32435213675217,0.0,336.2007105413107,0.0,0.0,0.0,266.65360310800315,83.32925097125099,336.2007105413107,448.2676140550809,112.06690351377023,0.0,0.0,0.0,0.0,10.086021316239318,0.0,39.176414051623915,244.65858985288443,0.0,714.9212171630841,0.0,0.0,0.0,0.0,0.0,764.1836525309473,16793.905227309024,23.497825787091703,0.0,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,183.02728387096778,335.51299569892467,0.0,183.02728387096764,183.02728387096775,0.0,335.5129956989248,0.0,0.0,0.0,266.2215038123167,83.19421994134898,335.5129956989248,447.3506609318997,111.83766523297493,0.0,0.0,0.0,0.0,10.065389870967742,0.0,39.11293056322578,244.21020560851744,0.0,713.5721647442165,0.0,0.0,0.0,0.0,0.0,762.7504851784098,15989.895620788264,23.498744072860656,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,181.4393777777778,332.1934,0.0,181.4393777777777,181.43937777777776,0.0,332.1934,0.0,0.0,0.0,263.9118222222222,82.47244444444445,332.19340000000005,442.9245333333334,110.73113333333335,0.0,0.0,0.0,0.0,9.965802,0.0,38.77359503111109,241.9429748088889,0.0,706.8363555555557,0.0,0.0,0.0,0.0,0.0,755.5757525866666,15193.448846465022,23.504759554879787,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,180.1590511784512,329.74108237934905,0.0,180.15905117845114,180.1590511784512,0.0,329.74108237934894,0.0,0.0,0.0,262.0495289868381,81.8904778083869,329.74108237934894,439.65477650579857,109.91369412644964,0.0,0.0,0.0,0.0,9.89223247138047,0.0,38.499989236835,240.19639364305203,0.0,701.7043054926366,0.0,0.0,0.0,0.0,0.0,750.0965272008524,14402.77768281931,23.49902586835211,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,173.65681851851855,319.4425888888889,0.0,173.65681851851843,173.65681851851855,0.0,319.4425888888889,0.0,0.0,0.0,252.59173602693608,78.93491750841753,319.4425888888889,425.92345185185184,106.48086296296296,0.0,0.0,0.0,0.0,9.583277666666667,0.0,37.11046211740739,232.10952025545456,0.0,678.5151878787879,0.0,0.0,0.0,0.0,0.0,725.2089276628619,13638.340352518331,23.513270294494063,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,175.74375925925926,321.6532407407407,0.0,175.7437592592592,175.7437592592593,0.0,321.6532407407407,0.0,0.0,0.0,255.62728619528625,79.88352693602695,321.6532407407408,428.870987654321,107.21774691358026,0.0,0.0,0.0,0.0,9.649597222222223,0.0,37.55644135370368,234.3073124255331,0.0,684.4982738496072,0.0,0.0,0.0,0.0,0.0,731.7043124255331,12867.056285507622,23.511445566797324,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,179.50744435831183,327.0680259259259,0.0,179.50744435831172,179.5074443583118,0.0,327.068025925926,0.0,0.0,0.0,261.1017372484535,81.59429289014172,327.06802592592595,436.0907012345679,109.02267530864198,0.0,0.0,0.0,0.0,9.812040777777778,0.0,38.36074085937121,238.7897498359327,0.0,697.1924384830214,0.0,0.0,0.0,0.0,0.0,745.3652201201704,12081.372357423455,23.50307336415416,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,181.99184444444447,331.9391185185185,0.0,181.99184444444433,181.99184444444447,0.0,331.93911851851857,0.0,0.0,0.0,264.71541010101015,82.72356565656567,331.93911851851857,442.58549135802474,110.64637283950618,0.0,0.0,0.0,0.0,9.958173555555557,0.0,38.89165715777775,242.21976920940517,0.0,707.3009014590349,0.0,0.0,0.0,0.0,0.0,756.1507321723683,11284.319501400574,23.485929524158223,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,182.7178851851852,332.8635592592592,0.0,182.71788518518514,182.71788518518522,0.0,332.86355925925926,0.0,0.0,0.0,265.7714693602694,83.05358417508418,332.86355925925926,443.81807901234566,110.95451975308642,0.0,0.0,0.0,0.0,9.985906777777776,0.0,39.04681206407406,243.04082277002246,0.0,709.5895483726151,0.0,0.0,0.0,0.0,0.0,758.622267214467,10484.661418694375,23.483281428478023,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,182.74537500000002,332.8532083333333,0.0,182.74537499999985,182.74537499999997,0.0,332.8532083333335,0.0,0.0,0.0,265.8114545454545,83.06607954545454,332.8532083333335,443.804277777778,110.9510694444445,0.0,0.0,0.0,0.0,9.98559625,0.0,39.05268663749997,243.05543187739903,0.0,709.6157323232326,0.0,0.0,0.0,0.0,0.0,758.6540152107323,9684.96987066173,23.47890833147508,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,198.4477666666667,361.82517777777775,0.0,198.44776666666658,198.44776666666667,0.0,361.8251777777778,0.0,0.0,0.0,288.651296969697,90.2035303030303,361.8251777777778,482.4335703703704,120.6083925925926,0.0,0.0,0.0,0.0,10.854755333333333,0.0,42.408287736666644,264.0749659656229,0.0,771.0848673400674,0.0,0.0,0.0,0.0,0.0,824.3479104100675,8816.030876896315,23.454038157173148,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,197.09431666666669,359.28818333333334,0.0,197.09431666666663,197.0943166666667,0.0,359.2881833333334,0.0,0.0,0.0,286.68264242424243,89.58832575757576,359.2881833333334,479.0509111111112,119.7627277777778,0.0,0.0,0.0,0.0,10.7786455,0.0,42.119055471666655,262.24875450702024,0.0,765.7335535353536,0.0,0.0,0.0,0.0,0.0,818.6312545070201,7953.117767548593,23.462200136824407,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,184.94222222222226,329.91894444444443,0.0,184.94222222222214,184.94222222222226,0.0,329.9189444444445,0.0,0.0,0.0,269.00686868686876,84.06464646464649,329.9189444444445,439.891925925926,109.9729814814815,0.0,0.0,0.0,0.0,9.897568333333334,0.0,39.52215288888887,243.45734916835022,0.0,708.8987946127947,0.0,0.0,0.0,0.0,0.0,758.3185158350167,7153.7798669095555,23.486911281178827,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,179.2211277777778,321.11687222222224,0.0,179.22112777777767,179.22112777777778,0.0,321.11687222222236,0.0,0.0,0.0,260.6852767676768,81.464148989899,321.1168722222223,428.1558296296297,107.03895740740742,0.0,0.0,0.0,0.0,9.633506166666667,0.0,38.299555006111085,236.4361675700842,0.0,688.8411063973065,0.0,0.0,0.0,0.0,0.0,736.7741675700843,6377.1517033442115,23.493947062297213,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,177.1743196907072,318.45563599849845,0.0,177.17431969070708,177.1743196907072,0.0,318.4556359984986,0.0,0.0,0.0,257.70810136830136,80.53378167759418,318.4556359984986,424.6075146646648,106.1518786661662,0.0,0.0,0.0,0.0,9.553669079954956,0.0,37.8621521179041,234.10148154161942,0.0,682.3156160329661,0.0,0.0,0.0,0.0,0.0,729.7314372308252,5607.94722938501,23.49623965296995,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,175.60513333333336,317.5362555555555,0.0,175.60513333333324,175.60513333333336,0.0,317.5362555555556,0.0,0.0,0.0,255.42564848484852,79.82051515151517,317.53625555555556,423.38167407407406,105.84541851851851,0.0,0.0,0.0,0.0,9.526087666666665,0.0,37.52681699333331,232.71883833003363,3152.41366118229,678.8073225589226,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,7909.977944013177,23.5030889056151,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,188.45911851851852,337.13928888888887,0.0,188.4591185185184,188.45911851851852,0.0,337.13928888888887,0.0,0.0,0.0,274.1223542087542,85.66323569023568,337.13928888888887,449.5190518518518,112.37976296296296,0.0,0.0,0.0,0.0,10.114178666666668,0.0,40.27371362740738,248.4308909472727,3200.5827323180474,723.641406060606,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,9738.305107076223,23.507432701698214,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,182.8765840441937,326.67406953778664,0.0,182.8765840441936,182.8765840441937,0.0,326.6740695377867,0.0,0.0,0.0,266.00230406428176,83.12572002008805,326.6740695377867,435.56542605038226,108.89135651259556,0.0,0.0,0.0,0.0,9.8002220861336,0.0,39.08072601024417,240.8980246290614,750.4486782110415,701.5677301146641,0.0,0.0,0.0,0.0,0.0,0.0,9738.305107076223,23.529194873116772,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,181.01463720734478,322.35536958538876,0.0,181.01463720734472,181.01463720734478,0.0,322.3553695853889,0.0,0.0,0.0,263.2940177561379,82.2793805487931,322.3553695853889,429.8071594471852,107.4517898617963,0.0,0.0,0.0,0.0,9.670661087561665,0.0,38.68282797120956,238.08465946936064,3168.008100225462,693.1011772033231,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,12040.33582170439,23.52756294756014,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,182.52803333333335,324.9794851851851,0.0,182.52803333333333,182.52803333333338,0.0,324.9794851851853,0.0,0.0,0.0,265.49532121212127,82.9672878787879,324.9794851851853,433.3059802469137,108.32649506172842,0.0,0.0,0.0,0.0,9.749384555555556,0.0,39.00624072333332,240.04940821940522,3174.1103607012915,698.8013014590349,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,14342.366536332556,23.517345738205996,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,181.39310000000003,325.28167777777776,0.0,181.39309999999995,181.39310000000003,0.0,325.2816777777779,0.0,0.0,0.0,263.8445090909091,82.4514090909091,325.2816777777778,433.70890370370375,108.42722592592594,0.0,0.0,0.0,0.0,9.758450333333332,0.0,38.763705469999984,239.40079082016837,746.0755685979461,697.5534127946129,0.0,0.0,0.0,0.0,0.0,0.0,14342.366536332556,23.506308395543584,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,184.8114874384051,331.44558736003444,0.0,184.81148743840498,184.8114874384051,0.0,331.4455873600345,0.0,0.0,0.0,268.81670900131655,84.00522156291143,331.4455873600345,441.9274498133793,110.48186245334483,0.0,0.0,0.0,0.0,9.943367620801034,0.0,39.49421486558714,243.92466650264444,2606.6932197366855,710.7441588146959,0.0,0.0,0.0,0.0,1846.5114784356015,0.0,16094.121135582973,23.49257855066679,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,187.4488030381333,337.1928263370135,0.0,187.44880303813318,187.4488030381333,0.0,337.19282633701357,0.0,0.0,0.0,272.65280441910295,85.20400138096967,337.1928263370136,449.59043511601817,112.39760877900454,0.0,0.0,0.0,0.0,10.115784790110409,0.0,40.05780920924906,247.77520415933367,3198.970267497848,722.2432395351211,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.486884458598265,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,189.54680740740744,342.7917111111111,0.0,189.5468074074073,189.54680740740744,0.0,342.79171111111117,0.0,0.0,0.0,275.7044471380472,86.15763973063976,342.79171111111117,457.0556148148149,114.26390370370372,0.0,0.0,0.0,0.0,10.283751333333335,0.0,40.50615274296294,251.21144751063974,0.0,732.7600619528621,0.0,0.0,0.0,0.0,0.0,783.5499660291583,17570.21766581124,23.477855382583225,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,188.99850370370373,344.3295333333333,0.0,188.99850370370362,188.9985037037037,0.0,344.3295333333334,0.0,0.0,0.0,274.9069144781145,85.90841077441078,344.3295333333334,459.10604444444454,114.77651111111113,0.0,0.0,0.0,0.0,10.329886,0.0,40.38898024148146,251.4037881270034,0.0,734.012958922559,0.0,0.0,0.0,0.0,0.0,784.7318251640403,16743.037692498106,23.468820210165795,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,188.2263824074074,342.3836824074074,0.0,188.22638240740736,188.2263824074074,0.0,342.38368240740743,0.0,0.0,0.0,273.78382895622894,85.55744654882155,342.38368240740743,456.5115765432099,114.12789413580248,0.0,0.0,0.0,0.0,10.271510472222221,0.0,40.22397792046294,250.18082907730917,0.0,730.2954054994389,0.0,0.0,0.0,0.0,0.0,780.7908938921241,15920.011825492118,23.470478151816938,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,189.4842677609428,344.5002372895623,0.0,189.48426776094266,189.48426776094277,0.0,344.50023728956234,0.0,0.0,0.0,275.6134803795531,86.12921261861034,344.50023728956234,459.3336497194164,114.8334124298541,0.0,0.0,0.0,0.0,10.33500711868687,0.0,40.492788020513444,251.79042018766475,0.0,734.9471300989695,0.0,0.0,0.0,0.0,0.0,785.7749252381698,15091.732328158403,23.483408054161373,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,191.91919629629632,348.3926185185185,0.0,191.91919629629624,191.91919629629632,0.0,348.39261851851865,0.0,0.0,0.0,279.1551946127947,87.23599831649834,348.39261851851865,464.52349135802484,116.13087283950621,0.0,0.0,0.0,0.0,10.451778555555556,0.0,41.013132248518495,254.83178196007862,0.0,743.6786859708195,0.0,0.0,0.0,0.0,0.0,795.1435967748932,14253.577383922677,23.472252414691127,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,190.3198446886447,344.30500797720794,0.0,190.31984468864465,190.3198446886447,0.0,344.305007977208,0.0,0.0,0.0,276.828865001665,86.50902031302032,344.305007977208,459.0733439696106,114.76833599240265,0.0,0.0,0.0,0.0,10.329150239316238,0.0,40.67135080996336,252.27785735470258,0.0,735.9022089712756,0.0,0.0,0.0,0.0,0.0,786.9027100205553,13424.109097048024,23.4951335985074,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,187.89953313313316,339.62741681681683,0.0,187.8995331331331,187.89953313313316,0.0,339.62741681681695,0.0,0.0,0.0,273.3084118300119,85.40887869687872,339.62741681681695,452.8365557557559,113.20913893893898,0.0,0.0,0.0,0.0,10.188822504504506,0.0,40.15413023055054,248.96097037087276,0.0,726.1449675857677,0.0,0.0,0.0,0.0,0.0,776.4879203208227,12605.618962440976,23.5045040954275,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,186.8632413035393,337.8156214029833,0.0,186.86324130353918,186.8632413035393,0.0,337.8156214029834,0.0,0.0,0.0,271.8010782596935,84.93783695615421,337.8156214029834,450.4208285373112,112.6052071343278,0.0,0.0,0.0,0.0,10.134468642089502,0.0,39.93267466656632,247.61018739913783,0.0,722.2219067970047,0.0,0.0,0.0,0.0,0.0,772.2890501056603,11791.55482566038,23.49860662191937,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,187.0674851851852,338.269737037037,0.0,187.0674851851851,187.06748518518523,0.0,338.26973703703715,0.0,0.0,0.0,272.09816026936033,85.0306750841751,338.26973703703715,451.02631604938284,112.75657901234571,0.0,0.0,0.0,0.0,10.148092111111112,0.0,39.97632158407405,247.91166779170598,0.0,723.1244763187432,0.0,0.0,0.0,0.0,0.0,773.2488900139283,10976.478928780032,23.500167348264725,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,187.0974814814815,338.3367037037037,0.0,187.09748148148145,187.0974814814815,0.0,338.33670370370373,0.0,0.0,0.0,272.1417912457913,85.04430976430979,338.3367037037038,451.1156049382717,112.77890123456793,0.0,0.0,0.0,0.0,10.150101111111113,0.0,39.98273179259258,247.95604390258137,0.0,723.257396184063,0.0,0.0,0.0,0.0,0.0,773.3902290877666,10161.25404743445,23.498383244409304,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,188.47701851851855,340.6317962962963,0.0,188.47701851851846,188.47701851851855,0.0,340.63179629629644,0.0,0.0,0.0,274.1483905723906,85.67137205387206,340.6317962962964,454.1757283950618,113.54393209876545,0.0,0.0,0.0,0.0,10.218953888888889,0.0,40.27753885740739,249.71179689893378,0.0,728.3241189674525,0.0,0.0,0.0,0.0,0.0,778.8206117137486,9340.305040200763,23.494580170788055,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,192.7344921717172,347.6224211279461,0.0,192.73449217171708,192.7344921717172,0.0,347.6224211279461,0.0,0.0,0.0,280.34107952249775,87.60658735078054,347.6224211279461,463.4965615039281,115.87414037598202,0.0,0.0,0.0,0.0,10.428672633838383,0.0,41.187360977095935,255.09676133769688,0.0,743.8376410264259,0.0,0.0,0.0,0.0,0.0,795.4536746373603,8501.823245199239,23.489904009807805,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,194.14610740740744,349.97441111111107,0.0,194.14610740740733,194.1461074074074,0.0,349.97441111111124,0.0,0.0,0.0,282.39433804713804,88.24823063973064,349.97441111111124,466.6325481481483,116.65813703703708,0.0,0.0,0.0,0.0,10.499232333333334,0.0,41.48902315296294,256.894623163064,0.0,749.0268861952864,0.0,0.0,0.0,0.0,0.0,801.0151416815825,7657.47914920048,23.488569545719592,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,195.34505631313132,351.52483510101007,0.0,195.34505631313118,195.3450563131313,0.0,351.5248351010101,0.0,0.0,0.0,284.13826372819096,88.79320741505967,351.5248351010101,468.69978013468017,117.17494503367004,0.0,0.0,0.0,0.0,10.545745053030302,0.0,41.74523853411613,258.25913603587617,0.0,752.8380438628711,0.0,0.0,0.0,0.0,0.0,805.1290274500175,6808.798636847719,23.49136564894764,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,191.03381851851853,343.246737037037,0.0,191.03381851851847,191.03381851851853,0.0,343.2467370370371,0.0,0.0,0.0,277.8673723905724,86.83355387205388,343.24673703703706,457.66231604938275,114.41557901234569,0.0,0.0,0.0,0.0,10.29740211111111,0.0,40.82392701740739,252.37046201291804,0.0,735.5296884399552,0.0,0.0,0.0,0.0,0.0,786.6510175684735,5979.59565711255,23.50701490439708,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,194.64622840223947,350.0637784492209,0.0,194.64622840223942,194.64622840223947,0.0,350.06377844922105,0.0,0.0,0.0,283.12178676689376,88.4755583646543,350.06377844922105,466.7517045989614,116.68792614974035,0.0,0.0,0.0,0.0,10.501913353476628,0.0,41.59589900955856,257.26129687742986,0.0,749.8734913658552,0.0,0.0,0.0,0.0,0.0,801.9713037288901,5134.24367781989,23.496992960237396,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,194.9784925925926,351.5993962962963,0.0,194.97849259259246,194.9784925925926,0.0,351.5993962962963,0.0,0.0,0.0,283.6050801346801,88.62658754208753,351.5993962962963,468.79919506172837,117.19979876543209,0.0,0.0,0.0,0.0,10.547981888888888,0.0,41.66690386703701,258.0412720634455,3231.172594915702,752.4042751964084,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,7436.2743924480565,23.484852288285225,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,167.80281085858587,302.4913393939394,0.0,167.8028108585858,167.80281085858587,0.0,302.4913393939396,0.0,0.0,0.0,244.07681579430673,76.27400493572085,302.49133939393954,403.32178585858605,100.83044646464651,0.0,0.0,0.0,0.0,9.074740181818182,0.0,35.85946068047978,222.03865226266532,3118.886236478558,647.3986016528928,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,10927.845710480287,23.55167471173004,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,166.80158333333335,300.68791666666664,0.0,166.80158333333327,166.80158333333335,0.0,300.68791666666664,0.0,0.0,0.0,242.6204848484849,75.81890151515152,300.68791666666664,400.91722222222216,100.22930555555554,0.0,0.0,0.0,0.0,9.0206375,0.0,35.64549835833332,220.71434292904038,688.2038429290404,643.537707070707,0.0,0.0,0.0,0.0,0.0,0.0,10927.845710480287,23.555274272058135,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,166.73530555555556,301.05463888888886,0.0,166.7353055555555,166.73530555555556,0.0,301.054638888889,0.0,0.0,0.0,242.52408080808084,75.78877525252526,301.054638888889,401.4061851851853,100.35154629629632,0.0,0.0,0.0,0.0,9.031639166666668,0.0,35.63133479722221,220.80329551271046,3115.1466739205225,643.9302659932662,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13229.876425108454,23.561823303129913,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,166.64707222222225,300.17948333333334,0.0,166.6470722222222,166.64707222222225,0.0,300.17948333333334,0.0,0.0,0.0,242.39574141414144,75.7486691919192,300.17948333333334,400.2393111111111,100.05982777777777,0.0,0.0,0.0,0.0,9.0053845,0.0,35.61247933388888,220.42636080358585,3113.806350322509,642.6350525252525,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,15531.90713973662,23.566798877522007,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,171.5339027777778,309.0493901515151,0.0,171.53390277777774,171.53390277777774,0.0,309.04939015151524,0.0,0.0,0.0,249.50385858585858,77.96995580808081,309.04939015151524,412.06585353535365,103.01646338383841,0.0,0.0,0.0,0.0,9.271481704545455,0.0,36.6567950236111,226.9146959200758,707.4979888493688,661.5697121212122,0.0,0.0,0.0,0.0,0.0,0.0,15531.90713973662,23.55277591849656,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,168.2403388888889,302.8992166666667,0.0,168.24033888888883,168.24033888888889,0.0,302.8992166666667,0.0,0.0,0.0,244.7132202020202,76.47288131313131,302.89921666666675,403.8656222222223,100.96640555555558,0.0,0.0,0.0,0.0,9.086976500000002,0.0,35.95296042055554,222.47922378924244,1286.2443657777703,648.5788424242426,0.0,0.0,0.0,0.0,592.6255864329726,0.0,16094.121135582973,23.557257408906725,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,164.70846666666668,296.21736666666663,0.0,164.7084666666666,164.70846666666668,0.0,296.21736666666675,0.0,0.0,0.0,239.57595151515153,74.86748484848485,296.21736666666675,394.956488888889,98.73912222222225,0.0,0.0,0.0,0.0,8.886521,0.0,35.198199326666646,217.69132739737373,3105.1705946940747,634.5324404040405,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,18396.15185021114,23.565666435707488,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,159.96262777777778,288.25809444444445,0.0,159.96262777777767,159.96262777777778,0.0,288.2580944444446,0.0,0.0,0.0,232.67291313131315,72.71028535353535,288.25809444444457,384.34412592592605,96.08603148148151,0.0,0.0,0.0,0.0,8.647742833333334,0.0,34.18401355611108,211.62807322446128,0.0,617.0170390572392,0.0,0.0,0.0,0.0,0.0,659.8487954466834,17700.610148567786,23.578490808586018,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,167.99644633838386,301.5587228535353,0.0,167.9964463383838,167.99644633838386,0.0,301.55872285353536,0.0,0.0,0.0,244.35846740128562,76.36202106290176,301.55872285353536,402.0782971380471,100.51957428451178,0.0,0.0,0.0,0.0,9.046761685606059,0.0,35.900840582512615,221.82919761553222,0.0,646.4367645393327,0.0,0.0,0.0,0.0,0.0,691.3843668074516,16971.827035986164,23.566065598078122,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,175.15701111111113,313.7374333333333,0.0,175.15701111111105,175.15701111111113,0.0,313.7374333333333,0.0,0.0,0.0,254.77383434343437,79.61682323232324,313.73743333333334,418.31657777777775,104.57914444444444,0.0,0.0,0.0,0.0,9.412123000000001,0.0,37.43105327444443,231.0391439512121,0.0,673.0904121212121,0.0,0.0,0.0,0.0,0.0,719.9335883956567,16212.950401523349,23.548158868495314,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,171.87098888888892,307.8789,0.0,171.87098888888883,171.87098888888892,0.0,307.8789,0.0,0.0,0.0,249.99416565656568,78.12317676767678,307.87890000000004,410.50520000000006,102.62630000000001,0.0,0.0,0.0,0.0,9.236367000000001,0.0,36.72883032555554,226.71467409323236,0.0,660.4993656565657,0.0,0.0,0.0,0.0,0.0,706.4645629821213,15468.271366450355,23.55868282508569,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,174.8838027777778,312.11566944444445,0.0,174.88380277777773,174.8838027777778,0.0,312.11566944444456,0.0,0.0,0.0,254.3764404040404,79.49263762626262,312.11566944444456,416.1542259259261,104.03855648148152,0.0,0.0,0.0,0.0,9.363470083333334,0.0,37.3726686536111,230.26733284468858,0.0,670.5306663299665,0.0,0.0,0.0,0.0,0.0,717.2668050669108,14712.205768435875,23.559860294737703,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,174.47613434343435,311.0172987373737,0.0,174.47613434343427,174.47613434343435,0.0,311.01729873737384,0.0,0.0,0.0,253.7834681359045,79.30733379247016,311.01729873737384,414.68973164983174,103.67243291245794,0.0,0.0,0.0,0.0,9.330518962121213,0.0,37.28554990919189,229.5958355762412,0.0,668.4731997857363,0.0,0.0,0.0,0.0,0.0,715.0892686570493,13958.435495335765,23.566015928927104,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,170.39021339869282,304.6936460784313,0.0,170.39021339869277,170.39021339869282,0.0,304.6936460784314,0.0,0.0,0.0,247.84031039809864,77.45009699940583,304.6936460784314,406.25819477124185,101.56454869281046,0.0,0.0,0.0,0.0,9.140809382352941,0.0,36.41238860330064,224.56784367786986,0.0,654.0985051693405,0.0,0.0,0.0,0.0,0.0,699.651703154994,13220.937845073833,23.56665278653516,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,170.19098333333335,305.5359611111111,0.0,170.19098333333326,170.19098333333335,0.0,305.53596111111113,0.0,0.0,0.0,247.55052121212123,77.35953787878788,305.53596111111113,407.3812814814815,101.84532037037037,0.0,0.0,0.0,0.0,9.166078833333334,0.0,36.36981313833331,224.74075022082488,0.0,654.9318026936028,0.0,0.0,0.0,0.0,0.0,700.4676946652694,12482.58006423729,23.56416819253684,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,164.37836111111113,294.7791388888889,0.0,164.37836111111102,164.37836111111113,0.0,294.77913888888895,0.0,0.0,0.0,239.09579797979802,74.71743686868689,294.77913888888895,393.0388518518519,98.25971296296298,0.0,0.0,0.0,0.0,8.843374166666667,0.0,35.127655769444424,216.94817976776096,0.0,632.13464983165,0.0,0.0,0.0,0.0,0.0,676.1056797677611,11769.902101889775,23.573557202744112,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,174.2936902777778,310.13116325757574,0.0,174.29369027777776,174.29369027777778,0.0,310.1311632575758,0.0,0.0,0.0,253.51809494949495,79.22440467171717,310.1311632575758,413.5082176767677,103.37705441919192,0.0,0.0,0.0,0.0,9.303934897727274,0.0,37.2465616123611,229.15195560099747,0.0,667.0263126262627,0.0,0.0,0.0,0.0,0.0,713.5768091363509,11017.726101107735,23.555024038620427,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,173.1940277777778,308.7414166666666,0.0,173.19402777777773,173.1940277777778,0.0,308.74141666666674,0.0,0.0,0.0,251.91858585858589,78.7245580808081,308.74141666666674,411.6552222222223,102.91380555555557,0.0,0.0,0.0,0.0,9.2622425,0.0,37.0115637361111,227.91216987247475,0.0,663.5738080808081,0.0,0.0,0.0,0.0,0.0,709.8476143169191,10269.481016814998,23.563994791054924,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,169.0662777777778,301.7385,0.0,169.06627777777774,169.0662777777778,0.0,301.7385000000001,0.0,0.0,0.0,245.9145858585859,76.8483080808081,301.7385000000001,402.3180000000001,100.57950000000002,0.0,0.0,0.0,0.0,9.052155,0.0,36.1294635611111,222.6094266419192,0.0,648.2325858585859,0.0,0.0,0.0,0.0,0.0,693.4142044196971,9538.55826752172,23.56073440858778,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,159.6894166666667,286.2756944444444,0.0,159.68941666666657,159.68941666666672,0.0,286.27569444444447,0.0,0.0,0.0,232.27551515151518,72.58609848484849,286.27569444444447,381.70092592592596,95.42523148148149,0.0,0.0,0.0,0.0,8.588270833333333,0.0,34.12562834166665,210.72522914132995,0.0,613.9764410774411,0.0,0.0,0.0,0.0,0.0,656.6903402524409,8846.34586997883,23.58607552368964,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,192.6040810606061,341.0333482323232,0.0,192.604081060606,192.6040810606061,0.0,341.0333482323233,0.0,0.0,0.0,280.1513906336089,87.54730957300279,341.0333482323233,454.71113097643104,113.67778274410776,0.0,0.0,0.0,0.0,10.231000446969697,0.0,41.1594921226515,252.61558488673174,0.0,734.86252161004,0.0,0.0,0.0,0.0,0.0,786.2530141796609,8017.562422652032,23.489788233045825,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,197.00888888888892,348.1574444444444,0.0,197.0088888888888,197.00888888888895,0.0,348.15744444444454,0.0,0.0,0.0,286.5583838383839,89.54949494949497,348.15744444444454,464.20992592592603,116.05248148148151,0.0,0.0,0.0,0.0,10.444723333333334,0.0,42.10079955555553,258.14749931986535,0.0,750.76830976431,0.0,0.0,0.0,0.0,0.0,803.3138326531987,7170.795293617549,23.475966689126093,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 22:00:00+00:00,7,30.0,545.4061111111113,196.69558888888892,348.7105222222222,0.0,196.69558888888884,196.6955888888889,0.0,348.71052222222227,0.0,0.0,0.0,286.1026747474748,89.40708585858587,348.71052222222227,464.947362962963,116.23684074074075,0.0,0.0,0.0,0.0,10.461315666666668,0.0,42.03384734555555,258.13908961154885,0.0,751.0500377104378,0.0,0.0,0.0,0.0,0.0,803.5452007226601,6323.784281223954,23.47619059290657,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 23:00:00+00:00,7,30.0,544.5103333333333,196.35001111111112,348.1603222222222,0.0,196.35001111111103,196.35001111111114,0.0,348.16032222222225,0.0,0.0,0.0,285.60001616161617,89.25000505050505,348.16032222222225,464.21376296296296,116.05344074074074,0.0,0.0,0.0,0.0,10.444809666666668,0.0,41.95999737444443,257.7082528323569,3228.7720201290576,749.8137791245791,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,8625.81499585212,23.476565566323625,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 00:00:00+00:00,8,46.0,584.4156666666665,208.92368888888893,375.4919777777777,0.0,208.92368888888882,208.9236888888889,0.0,375.4919777777779,0.0,0.0,0.0,303.88900202020204,94.96531313131314,375.4919777777779,500.6559703703705,125.16399259259262,0.0,0.0,0.0,0.0,11.264759333333334,0.0,44.64699231555553,276.0410573727946,3287.0101580028286,804.5449723905725,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,8676.22613502882,23.404915909934797,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 01:00:00+00:00,8,46.0,574.1494444444445,205.31446666666668,368.8349777777778,0.0,205.31446666666656,205.31446666666668,0.0,368.83497777777785,0.0,0.0,0.0,298.63922424242423,93.32475757575757,368.83497777777785,491.77997037037045,122.94499259259261,0.0,0.0,0.0,0.0,11.065049333333334,0.0,43.87570152666664,271.21050102835017,3271.9133794361624,790.4191946127946,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,10978.256849656987,23.42709111888886,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 02:00:00+00:00,8,46.0,576.6842222222223,206.35878888888894,370.3254333333333,0.0,206.3587888888888,206.35878888888894,0.0,370.3254333333333,0.0,0.0,0.0,300.1582383838384,93.7994494949495,370.3254333333333,493.7672444444444,123.4418111111111,0.0,0.0,0.0,0.0,11.109763,0.0,44.09887318555553,272.4498967916161,3275.687552977206,793.9254828282828,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,13280.287564285154,23.42911801552625,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 03:00:00+00:00,8,46.0,571.5294444444445,204.44952222222224,367.0799222222222,0.0,204.44952222222213,204.44952222222227,0.0,367.0799222222223,0.0,0.0,0.0,297.3811232323233,92.93160101010103,367.0799222222223,489.4398962962964,122.3599740740741,0.0,0.0,0.0,0.0,11.012397666666667,0.0,43.69086289888887,269.99483564973065,3268.077714057543,786.8210195286197,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,15582.31827891332,23.4331237236809,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 04:00:00+00:00,8,46.0,572.2355555555556,204.53551111111113,367.7000444444444,0.0,204.53551111111105,204.53551111111113,0.0,367.7000444444444,0.0,0.0,0.0,297.506197979798,92.97068686868687,367.7000444444444,490.26672592592587,122.56668148148147,0.0,0.0,0.0,0.0,11.031001333333332,0.0,43.709238724444425,270.2776084079461,3269.0665979268692,787.7729239057239,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,17884.348993541487,23.426873736995457,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 05:00:00+00:00,8,46.0,566.7209166666667,202.7126527777778,364.0082638888889,0.0,202.71265277777775,202.7126527777778,0.0,364.008263888889,0.0,0.0,0.0,294.8547676767677,92.14211489898992,364.00826388888896,485.3443518518519,121.33608796296298,0.0,0.0,0.0,0.0,10.920247916666668,0.0,43.3196938986111,267.71814467723067,1373.9266413628307,780.1991195286196,0.0,0.0,0.0,0.0,539.4875800189333,0.0,18396.15185021114,23.432404534648075,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 06:00:00+00:00,8,46.0,569.9656666666666,204.25688888888894,365.7087777777777,0.0,204.25688888888888,204.2568888888889,0.0,365.70877777777775,0.0,0.0,0.0,297.1009292929293,92.84404040404041,365.7087777777778,487.6117037037037,121.90292592592593,0.0,0.0,0.0,0.0,10.971263333333333,0.0,43.64969715555554,269.3679268188552,839.3335934855218,784.712632996633,0.0,0.0,0.0,0.0,0.0,0.0,18396.15185021114,23.43248929651045,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 07:00:00+00:00,8,46.0,577.4150000000001,206.66824444444447,370.7467555555555,0.0,206.66824444444438,206.66824444444447,0.0,370.7467555555556,0.0,0.0,0.0,300.60835555555565,93.94011111111114,370.7467555555556,494.3290074074074,123.58225185185185,0.0,0.0,0.0,0.0,11.122402666666666,0.0,44.16500383777776,272.80976946740736,0.0,794.9373629629631,0.0,0.0,0.0,0.0,0.0,850.2247694674077,17499.936252008276,23.432092007569455,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 08:00:00+00:00,8,46.0,580.2640714497921,207.57865476827095,372.6854166815211,0.0,207.57865476827087,207.57865476827098,0.0,372.68541668152113,0.0,0.0,0.0,301.9325887538487,94.35393398557771,372.68541668152113,496.91388890869484,124.22847222717371,0.0,0.0,0.0,0.0,11.180562500445633,0.0,44.35955852397948,274.12252723717654,0.0,798.8464776625435,0.0,0.0,0.0,0.0,0.0,854.3865986869686,16599.333700616593,23.41808504206742,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 09:00:00+00:00,8,46.0,572.4880450086737,204.71835794704657,367.7696870616271,0.0,204.71835794704646,204.71835794704657,0.0,367.7696870616273,0.0,0.0,0.0,297.77215701388593,93.05379906683936,367.7696870616273,490.3595827488364,122.5898956872091,0.0,0.0,0.0,0.0,11.033090611848815,0.0,43.748313093283826,270.4250984591811,0.0,788.1317397627223,0.0,0.0,0.0,0.0,0.0,842.9131434678549,15710.825232933026,23.427627219989944,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 10:00:00+00:00,8,46.0,573.1699556194126,205.11644224137933,368.0535133780332,0.0,205.1164422413793,205.1164422413793,0.0,368.05351337803336,0.0,0.0,0.0,298.35118871473355,93.23474647335424,368.0535133780333,490.7380178373777,122.68450445934442,0.0,0.0,0.0,0.0,11.041605401340997,0.0,43.83338370698275,270.7942400410224,0.0,789.0892065521112,0.0,0.0,0.0,0.0,0.0,843.9641956604349,14821.208858960037,23.43120383032743,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 11:00:00+00:00,8,46.0,562.1559161304161,200.47748595023597,361.67843018018016,0.0,200.47748595023594,200.47748595023597,0.0,361.6784301801802,0.0,0.0,0.0,291.603615927616,91.12612997737999,361.6784301801802,482.2379069069069,120.55947672672673,0.0,0.0,0.0,0.0,10.850352905405405,0.0,42.84203874756541,265.3779983570775,0.0,773.841522834523,0.0,0.0,0.0,0.0,0.0,827.5339144874937,13948.91152202154,23.437876003781298,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 12:00:00+00:00,8,46.0,584.7593333333333,208.71093333333337,376.0484,0.0,208.71093333333326,208.71093333333337,0.0,376.0484000000001,0.0,0.0,0.0,303.57953939393946,94.86860606060608,376.0484000000001,501.39786666666674,125.34946666666669,0.0,0.0,0.0,0.0,11.281452000000002,0.0,44.601526453333314,276.1010511806061,0.0,804.9774060606062,0.0,0.0,0.0,0.0,0.0,860.8603845139395,13041.48500119741,23.41617813575607,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 13:00:00+00:00,8,46.0,587.7015555555555,209.99314444444445,377.7084111111111,0.0,209.99314444444434,209.99314444444445,0.0,377.7084111111111,0.0,0.0,0.0,305.44457373737373,95.45142929292929,377.70841111111116,503.61121481481484,125.90280370370371,0.0,0.0,0.0,0.0,11.331252333333335,0.0,44.87553496777775,277.5610202977441,0.0,809.0557885521886,0.0,0.0,0.0,0.0,0.0,865.2625758532996,12129.418163263865,23.413337027354988,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 14:00:00+00:00,8,46.0,577.8402222222222,206.1165,371.7237222222222,0.0,206.11649999999992,206.1165,0.0,371.72372222222225,0.0,0.0,0.0,299.8058181818182,93.6893181818182,371.72372222222225,495.63162962962963,123.90790740740741,0.0,0.0,0.0,0.0,11.151711666666667,0.0,44.04709604999998,272.79603330589225,0.0,795.4374478114478,0.0,0.0,0.0,0.0,0.0,850.6362555281144,11232.768820668585,23.420434715114794,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 15:00:00+00:00,8,46.0,571.5477777777777,203.4621888888889,368.0855888888889,0.0,203.46218888888876,203.46218888888893,0.0,368.08558888888894,0.0,0.0,0.0,295.9450020202021,92.48281313131315,368.08558888888894,490.7807851851852,122.6951962962963,0.0,0.0,0.0,0.0,11.042567666666667,0.0,43.47986976555553,269.70044685983163,0.0,786.7257872053873,0.0,0.0,0.0,0.0,0.0,841.2482246376095,10346.015331525978,23.429359487573574,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-12-05 16:00:00+00:00,8,46.0,579.576921409214,206.07520867208677,373.5017127371273,0.0,206.07520867208666,206.07520867208677,0.0,373.5017127371274,0.0,0.0,0.0,299.7457580684898,93.67054939640306,373.5017127371274,498.00228364950317,124.50057091237579,0.0,0.0,0.0,0.0,11.20505138211382,0.0,44.03827209322492,273.41444378411757,0.0,797.7480417179929,0.0,0.0,0.0,0.0,0.0,852.9913651933317,9446.883485370177,23.429690350698703,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 17:00:00+00:00,8,46.0,574.6500555555556,204.35371111111112,370.29634444444446,0.0,204.35371111111104,204.35371111111112,0.0,370.2963444444446,0.0,0.0,0.0,297.2417616161616,92.8880505050505,370.2963444444446,493.72845925925947,123.43211481481487,0.0,0.0,0.0,0.0,11.108890333333335,0.0,43.670388064444424,271.0994437176431,0.0,790.9702208754211,0.0,0.0,0.0,0.0,0.0,845.7494992731987,8555.385236153434,23.431835480763993,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 18:00:00+00:00,8,46.0,563.994,200.59351111111113,363.4004888888889,0.0,200.59351111111107,200.59351111111113,0.0,363.40048888888896,0.0,0.0,0.0,291.7723797979798,91.17886868686868,363.40048888888896,484.53398518518526,121.13349629629631,0.0,0.0,0.0,0.0,10.902014666666668,0.0,42.86683332444443,266.0812129742761,0.0,776.306364983165,0.0,0.0,0.0,0.0,0.0,830.0752129742762,7680.409135404079,23.444621709590223,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 19:00:00+00:00,8,46.0,567.1956666666667,201.67219444444444,365.5234722222222,0.0,201.67219444444433,201.67219444444447,0.0,365.52347222222227,0.0,0.0,0.0,293.3413737373738,91.6691792929293,365.52347222222227,487.3646296296297,121.84115740740742,0.0,0.0,0.0,0.0,10.965704166666667,0.0,43.09734795277775,267.57338881978114,0.0,780.7060033670034,0.0,0.0,0.0,0.0,0.0,834.769055486448,6800.485290215862,23.44121535445115,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 20:00:00+00:00,8,46.0,591.0954217171717,209.99779090909092,381.09763080808074,0.0,209.99779090909084,209.99779090909092,0.0,381.0976308080808,0.0,0.0,0.0,305.451332231405,95.45354132231407,381.09763080808085,508.13017441077443,127.03254360269361,0.0,0.0,0.0,0.0,11.432928924242425,0.0,44.87652791727271,278.7955417665228,0.0,813.5815066421794,0.0,0.0,0.0,0.0,0.0,869.8909634836946,5883.539703346917,23.426677129645462,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 21:00:00+00:00,8,46.0,589.0288333333333,209.4865388888889,379.5422944444444,0.0,209.48653888888884,209.4865388888889,0.0,379.54229444444456,0.0,0.0,0.0,304.70769292929293,95.22115404040404,379.5422944444445,506.05639259259266,126.51409814814816,0.0,0.0,0.0,0.0,11.386268833333332,0.0,44.76727336055554,277.88879438244106,0.0,810.7640855218856,0.0,0.0,0.0,0.0,0.0,866.9176277157744,4969.728287569664,23.424075391456352,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 22:00:00+00:00,8,46.0,578.5573888888889,205.75438333333335,372.80300555555556,0.0,205.75438333333318,205.75438333333335,0.0,372.8030055555556,0.0,0.0,0.0,299.2791030303031,93.52471969696971,372.8030055555556,497.07067407407413,124.26766851851853,0.0,0.0,0.0,0.0,11.184090166666667,0.0,43.9697117183333,272.9461901004882,0.0,796.3497771043772,0.0,0.0,0.0,0.0,0.0,851.5035789893772,4072.1647057724877,23.435076203438168,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 23:00:00+00:00,8,46.0,550.8208333333333,195.98216111111114,354.83867222222216,0.0,195.98216111111105,195.98216111111114,0.0,354.83867222222227,0.0,0.0,0.0,285.0649616161617,89.08280050505054,354.8386722222222,473.1182296296296,118.2795574074074,0.0,0.0,0.0,0.0,10.645160166666667,0.0,41.88138782944443,259.88890590856903,3237.26317320527,758.1831912457912,0.0,0.0,0.0,0.0,2426.5534339633678,0.0,6374.195420400654,23.456142654383026,0.0,0.0,0.0,0.0,0.0,0.0
