timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,169.0865672979798,336.35368648989896,53.34577777777778,169.0865672979797,144.15157992424258,24.93498737373737,336.35368648989896,0.0,53.34577777777778,0.0,209.67502534435286,65.52344542011026,389.69946426767683,519.5992856902358,129.89982142255894,24.934987373737243,8.311662457912414,33.246649831649655,0.4986997474747448,10.624068372474749,0.0,37.547462542689374,252.40515996322048,1539.7328064877902,729.2743110345887,0.0,0.0,0.0,0.0,728.541614958913,0.0,2132.0028113201356,23.828057129156566,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,171.62561474358975,341.3907553418803,54.116223931623935,171.62561474358964,146.31032371794888,25.315291025641024,341.3907553418803,0.0,54.116223931623935,0.0,212.81501631701656,66.50469259906768,395.5069792735042,527.3426390313389,131.83565975783472,25.315291025640903,8.4384303418803,33.7537213675212,0.506305820512818,10.782884899572649,0.0,38.11047380489314,256.17844722376134,1551.8526561997683,740.1576553483555,0.0,0.0,0.0,0.0,728.541614958913,0.0,2823.1580733664046,23.82553021861039,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,173.38103509604326,345.258213818438,54.11745240970785,173.38103509604315,147.96780592218786,25.413229173855527,345.258213818438,0.0,54.11745240970785,0.0,215.22589952318236,67.25809360099448,399.37566622814586,532.5008883041944,133.1252220760486,25.413229173855427,8.471076391285141,33.884305565140565,0.5082645834771085,10.89892093865022,0.0,38.485639688881676,258.74721727933724,1560.0455335624392,747.7267878273767,0.0,0.0,0.0,0.0,728.541614958913,0.0,3514.3133354126735,23.827441795783802,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,171.60525333694085,341.3592786616161,53.69287835497836,171.60525333694073,146.29683371212136,25.30841962481962,341.3592786616161,0.0,53.69287835497836,0.0,212.79539449035835,66.49856077823698,395.05215701659444,526.7362093554592,131.6840523388648,25.308419624819493,8.43613987493983,33.74455949975932,0.5061683924963898,10.777707143398267,0.0,38.09490391451116,255.9975324424474,1551.1965577548958,739.5316038458176,0.0,0.0,0.0,0.0,728.541614958913,0.0,4205.468597458943,23.82978290029461,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,173.33509750957856,344.77965344827584,54.14577777777778,173.3350975095785,147.76270862068984,25.572388888888888,344.77965344827584,0.0,54.14577777777778,0.0,214.92757617554886,67.16486755485901,398.9254312260536,531.9005749680714,132.97514374201785,25.572388888888753,8.524129629629584,34.09651851851834,0.5114477777777751,10.884847381226052,0.0,38.476573448908034,258.5370095344183,1559.3391532289625,746.8281511436204,0.0,0.0,0.0,0.0,728.5416149589121,0.0,4896.623859505211,23.82615442548428,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,172.2339615584516,342.9487915787738,53.96112768959436,172.2339615584515,146.9780535337604,25.255908024691355,342.9487915787738,0.0,53.96112768959436,0.0,213.78625968546967,66.80820615170927,396.9099192683682,529.2132256911575,132.30330642278938,25.255908024691195,8.418636008230397,33.67454403292159,0.5051181604938239,10.828075024259158,0.0,38.23636746881534,257.0997092362974,1554.7852050220301,742.9994853766271,0.0,0.0,0.0,0.0,728.541614958913,0.0,5587.779121551481,23.827053287839583,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,174.0311888888889,346.4659555555555,54.72378412698413,174.03118888888883,148.4854095238097,25.545779365079362,346.4659555555555,0.0,54.72378412698413,0.0,215.97877748917773,67.49336796536804,401.18973968253965,534.9196529100528,133.7299132275132,25.5457793650792,8.515259788359732,34.06103915343893,0.5109155873015839,10.941216507936508,0.0,38.64064534492062,259.83131842139966,1563.5938619517403,750.8984303992306,0.0,0.0,0.0,0.0,728.5416149589121,0.0,6278.934383597749,23.825187756645636,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,180.04358543771048,360.2800052188552,54.7642406926407,180.04358543771036,154.40571652236673,25.637868915343912,360.2800052188552,0.0,54.7642406926407,0.0,224.5901331234425,70.18441660107578,415.04424591149586,553.3923278819944,138.3480819704986,25.637868915343745,8.545956305114581,34.183825220458324,0.5127573783068748,11.356042563492062,0.0,39.92656658639368,268.8738214048816,1357.5891914837675,777.982461005437,0.0,0.0,0.0,0.0,493.6275387296796,0.0,6747.230585048379,23.82439771519992,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,177.2491620763496,355.2549479312354,53.38795978835979,177.24916207634948,152.25212054195822,24.997041534391528,355.2549479312354,0.0,53.38795978835979,0.0,221.45762987921196,69.20550933725374,408.6429077195952,544.8572102927935,136.21430257319838,24.9970415343914,8.332347178130465,33.32938871252186,0.4999408306878279,11.19152803582066,0.0,39.292926870107415,264.7365548251985,850.6286246211432,766.3148401720055,0.0,0.0,0.0,0.0,0.0,0.0,6747.230585048379,23.828359006411233,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,171.9540012854133,343.9657765897689,52.325088423018336,171.9540012854132,147.41390425275821,24.54009703265516,343.9657765897689,0.0,52.325088423018336,0.0,214.42022436764833,67.0063201148901,396.2908650127872,528.3878200170495,132.09695500426238,24.540097032655098,8.180032344218365,32.72012937687346,0.49080194065310184,10.84222418192325,0.0,38.13318491790278,256.74951850384997,824.9943848020505,742.808044384698,0.0,0.0,0.0,0.0,0.0,0.0,6747.23058504838,23.828659491722128,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,175.84880219128905,352.6921637031768,52.47352570615728,175.8488021912889,151.15378444421881,24.695017747070377,352.6921637031768,0.0,52.47352570615728,0.0,219.86005010068192,68.7062656564631,405.16568940933405,540.2209192124453,135.05522980311133,24.695017747070267,8.231672582356754,32.92669032942702,0.4939003549414053,11.105500168156876,0.0,38.96943745949161,262.56200602452105,115.03488266623117,760.0809693131273,0.0,0.0,0.0,0.0,0.0,728.541614958913,5979.280293885859,23.825520242445112,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,173.75935761479622,348.51479148047406,51.533542865631105,173.75935761479616,149.36348206306045,24.395875551735845,348.51479148047406,0.0,51.533542865631105,0.0,217.25597390990612,67.89249184684566,400.04833434610515,533.3977791281402,133.34944478203505,24.395875551735713,8.131958517245238,32.52783406898095,0.48791751103471426,10.970779173070532,0.0,38.49801360822116,259.3306054384524,104.59668244044065,750.6537530380463,0.0,0.0,0.0,0.0,0.0,728.541614958913,5211.330002723336,23.829121561156793,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,171.83847549059757,345.12815197242696,50.67605320293556,171.83847549059746,147.91206513104024,23.926410359557416,345.12815197242696,0.0,50.67605320293556,0.0,215.1448220087858,67.23275687774557,395.80420517536254,527.7389402338167,131.93473505845418,23.92641035955731,7.975470119852436,31.901880479409744,0.47852820719114614,10.860605091202165,0.0,38.06479762221847,256.54689297666397,95.64795868371118,742.8837622426025,0.0,0.0,0.0,0.0,0.0,728.541614958913,4443.379711560816,23.831173091564064,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,178.57191298422654,358.0224438545773,52.20289175780074,178.5719129842264,153.43819022339048,25.13372276083622,358.0224438545773,0.0,52.20289175780074,0.0,223.18282214311344,69.74463191972295,410.22533561237805,546.9671141498374,136.74177853745934,25.133722760836037,8.377907586945344,33.51163034778138,0.5026744552167206,11.262702233215327,0.0,39.544194436310896,266.1738891688706,854.9711377654752,770.1499362929508,0.0,0.0,0.0,0.0,0.0,0.0,4443.379711560816,23.827239379857296,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,162.03235555555557,324.87046666666663,47.976622222222225,162.0323555555555,139.23020000000014,22.802155555555554,324.87046666666663,0.0,47.976622222222225,0.0,202.51665454545474,63.2864545454546,372.84708888888883,497.12945185185174,124.28236296296294,22.8021555555554,7.600718518518467,30.402874074073868,0.456043111111108,10.225880222222221,0.0,35.89769487111109,241.74915423138043,930.5936065762916,699.6461063973065,0.0,0.0,0.0,0.0,153.96500790046673,0.0,4589.443743040204,23.832179563461438,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,175.17021119779028,351.1338579629244,51.407689073804406,175.17021119779017,150.4859391269678,24.684272070822637,351.1338579629244,0.0,51.407689073804406,0.0,218.88863873013497,68.40269960316718,402.5415470367288,536.7220627156383,134.1805156789096,24.68427207082246,8.228090690274152,32.91236276109661,0.4936854414164491,11.048092629625774,0.0,38.796177893423575,261.14926193681674,838.8610201713358,755.6107014457733,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.83077010063536,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,175.11346300505053,350.7226059343434,51.02897777777778,175.1134630050504,150.3096882575759,24.80377474747474,350.7226059343434,0.0,51.02897777777778,0.0,218.63227382920132,68.32258557162541,401.75158371212115,535.6687782828282,133.91719457070704,24.80377474747462,8.267924915824873,33.07169966329949,0.4960754949494923,11.03196795580808,0.0,38.774014955290376,260.8097634642053,837.674810181377,558.8740241403623,0.0,195.42702797166731,0.0,185.65567657308395,0.0,0.0,4589.443743040204,23.83257042825583,0.0,0.0,0.0,0.0,0.0,-5.684341886080802e-14
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,174.69092272727275,349.5472555555555,51.052177777777786,174.69092272727272,149.80596666666682,24.884956060606054,349.5472555555555,0.0,51.052177777777786,0.0,217.8995878787881,68.09362121212129,400.5994333333333,534.1325777777777,133.53314444444442,24.88495606060593,8.29498535353531,33.17994141414124,0.49769912121211857,10.996939444444443,0.0,38.68433289792928,260.10072247368686,106.8494635753799,430.7242122125151,0.0,321.30795344405067,0.0,490.52692099178597,0.0,728.541614958913,3821.493451877683,23.832885876731005,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,171.7045388888889,343.5123611111111,50.5364888888889,171.70453888888878,147.21958333333345,24.48495555555555,41.97523693106366,301.53712418004744,50.5364888888889,0.0,214.13757575757592,66.91799242424247,92.51172581995257,123.34896775993676,30.83724193998419,24.484955555555473,8.161651851851824,334.18373158745476,5.012755973811821,7.795364480421748,6.030742483600949,38.03247691611109,162.78822607002408,0.0,409.4613897345261,0.0,0.0,71.97484621701341,413.7828711318936,0.0,728.541614958913,3053.543160715162,23.836836553672097,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,172.69728888888892,344.29601111111106,50.47453333333334,172.69728888888886,147.55543333333353,25.14185555555555,34.41346483141821,309.88254627969286,50.47453333333334,0.0,214.62608484848514,67.07065151515161,84.88799816475154,113.18399755300204,28.29599938825051,25.14185555555534,8.380618518518446,343.40502035376664,5.1510753053065,7.734800203869737,6.197650925593857,38.24298576888888,161.07378162557956,0.0,374.1966413438697,0.0,0.0,46.38655894238252,364.1273486081746,0.0,728.541614958913,2285.5928695526404,23.841472464795377,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,176.36068017676772,350.5564054292929,52.077105050505054,176.36068017676757,150.23845946969715,26.122220707070703,0.0,350.5564054292929,52.077105050505054,0.0,218.5286683195595,68.29020884986234,52.077105050505054,69.43614006734006,17.359035016835016,26.12222070707054,8.707406902356846,385.3860330387203,5.7807904955808045,7.531899159090909,7.011128108585858,39.06832063761361,153.74878916992537,4.20136486757815,633.1939476023099,0.0,0.0,345.2291392154103,0.0,0.0,728.541614958913,1517.642578390119,23.836361705552495,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,173.08265,343.20863888888886,52.19826666666667,173.08264999999992,147.0894166666668,25.99323333333333,343.20863888888886,0.0,52.19826666666667,0.0,213.94824242424266,66.85882575757583,395.4069055555555,527.2092074074073,131.80230185185184,25.993233333333166,8.664411111111054,34.657644444444216,0.5198646666666632,10.818241833333332,0.0,38.37101637166665,257.03466159220534,96.98260218884798,741.1574498316501,0.0,0.0,0.0,0.0,0.0,728.541614958913,749.6922872275977,23.83407840067438,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,175.96158333333332,349.01241666666664,53.52355555555557,175.96158333333324,149.57675000000015,26.384833333333326,349.01241666666664,0.0,53.52355555555557,0.0,217.56618181818203,67.98943181818188,402.5359722222222,536.7146296296296,134.1786574074074,26.384833333333177,8.794944444444392,35.179777777777566,0.5276966666666635,11.005608055555555,0.0,39.021364580555534,261.51770297281143,840.0152585283669,754.2808114478116,0.0,0.0,0.0,0.0,0.0,0.0,749.6922872275977,23.83087907500738,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,175.0588666666667,347.1202,53.750933333333336,175.0588666666666,148.7658000000001,26.293066666666665,347.1202,0.0,53.750933333333336,0.0,216.38661818181833,67.62081818181824,400.8711333333333,534.4948444444444,133.6237111111111,26.29306666666662,8.76435555555554,35.05742222222216,0.5258613333333324,10.951115333333334,0.0,38.83447953999998,260.3203410551515,1564.7919560140645,750.8814626262629,0.0,0.0,0.0,0.0,728.541614958913,0.0,1440.8475492738667,23.83231017455621,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,268.94641111111116,538.1733777777778,81.82115555555556,268.94641111111116,183.5114049302812,85.43500618082994,362.65713409031105,175.51624368746673,81.82115555555556,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,85.43500618082996,28.478335393609985,289.42958526190665,4.3414437789286,15.208250452014223,3.5103248737493344,59.642108676666666,342.754168025234,1960.2367274285912,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,2600.2990127707662,23.727457271256657,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,220.5411166666667,440.93213888888886,67.36280000000001,220.5411166666667,183.51140493028117,37.029711736385515,377.1154896458666,63.81664924302227,67.36280000000001,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,37.029711736385565,12.343237245461854,113.18959822486968,1.6978439733730453,13.263425674236444,1.2763329848604454,48.91475083166667,309.06929555986363,1766.446966074332,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,3291.454274817035,23.776985928667976,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,263.8056166666667,528.2481944444444,80.2748,263.8056166666667,183.5114049302812,80.29421173638548,364.2034896458666,164.04470479857778,80.2748,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,80.29421173638545,26.764737245461816,271.103653780425,4.0665548067063755,15.009746785347556,3.2808940959715556,58.50254248166667,339.1981802654192,1940.0684063354431,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,3982.609536863304,23.73394081256602,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,206.63958888888888,413.77194444444444,62.61902222222222,206.63958888888888,177.33083333333335,29.30875555555555,381.8592674236444,31.912677020800068,62.61902222222222,0.0,257.9357575757576,80.60492424242425,444.4782896458666,592.6377195278221,148.15942988195553,29.30875555555555,9.769585185185182,70.9910177615408,1.064865266423112,12.720221785347555,0.6382535404160014,45.81828423444445,298.77556413619607,1710.3477346506645,850.5734771035798,0.0,0.0,0.0,0.0,728.541614958913,0.0,4673.764798909573,23.79264055818638,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,178.06778333333338,356.9038277777778,53.358222222222224,178.06778333333324,152.95878333333343,25.109,356.9038277777778,0.0,53.358222222222224,0.0,222.48550303030316,69.52671969696974,410.26205000000004,547.0160666666667,136.75401666666667,25.108999999999924,8.36966666666664,33.47866666666656,0.5021799999999984,11.240697055555557,0.0,39.4670781872222,265.8603582730808,1582.7318065653262,769.5015696969699,0.0,0.0,0.0,0.0,728.5416149589121,0.0,5364.920060955841,23.822496328356916,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,272.40182777777784,546.4402611111111,81.6216888888889,272.40182777777784,183.5114049302812,88.89042284749661,362.8566007569776,183.58366035413343,81.6216888888889,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,88.89042284749664,29.630140949165543,302.10422415079563,4.5315633622619345,15.373588118680889,3.6716732070826685,60.37524535166668,345.15591583912294,1974.1613085758136,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,6056.075323002111,23.72899183190387,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,213.63587335858588,428.3149703282828,64.09074848484849,213.63587335858588,183.5114049302812,30.124468428304688,380.3875411610181,47.927429167264705,64.09074848484849,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,30.124468428304688,10.041489476101562,88.09338707167095,1.3214008060750642,13.011082303024324,0.9585485833452941,47.35239097157829,304.25861699038967,1738.8418241210188,859.563399426413,0.0,0.0,0.0,0.0,728.5416149589121,0.0,6747.230585048379,23.787071374201805,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,145.3636061868687,290.95708851010096,43.52151111111112,145.36360618686862,124.6958950757577,20.66771111111111,290.95708851010096,0.0,43.52151111111112,0.0,181.3758473829203,56.679952307162594,334.4785996212121,445.9714661616161,111.49286654040402,20.66771111111096,6.889237037036986,27.556948148147946,0.4133542222222192,9.16392776641414,0.0,32.21752268657827,216.85686055981822,696.6990663678989,627.3473135445364,0.0,0.0,0.0,0.0,0.0,0.0,6747.230585048379,23.855671101463802,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,143.81924382055854,287.83346521093284,43.45528888888889,143.81924382055848,123.35719937611422,20.462044444444444,287.83346521093284,0.0,43.45528888888889,0.0,179.42865363798433,56.0714542618701,331.28875409982174,441.7183387997623,110.42958469994058,20.462044444444317,6.820681481481438,27.282725925925753,0.40924088888888627,9.069556845216875,0.0,31.8857375600089,214.68625573740678,689.7942536577871,621.1469924377466,0.0,0.0,0.0,0.0,0.0,0.0,6747.230585048379,23.855145957830757,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,144.37720555555558,288.72079444444444,43.85955555555556,144.37720555555546,123.73748333333347,20.63972222222222,288.72079444444444,0.0,43.85955555555556,0.0,179.98179393939415,56.24431060606067,332.58035,443.4404666666667,110.86011666666667,20.639722222222105,6.879907407407368,27.51962962962947,0.412794444444442,9.100219388888888,0.0,32.01568704944442,215.51303556291248,692.470591118468,623.4222606060608,0.0,0.0,0.0,0.0,0.0,0.0,6747.23058504838,23.85320505823877,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,150.61539444444446,301.14890555555553,45.78631111111112,150.61539444444438,129.06381666666675,21.551577777777776,301.14890555555553,0.0,45.78631111111112,0.0,187.729187878788,58.66537121212125,346.93521666666663,462.58028888888884,115.64507222222221,21.55157777777771,7.183859259259236,28.735437037036945,0.43103155555555417,9.492330277777777,0.0,33.39984703722221,224.81751156415822,0.0,650.3094767676769,0.0,0.0,0.0,0.0,0.0,722.3681226752694,5985.787726130455,23.852171970135554,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,146.35020972222225,292.62104861111106,44.26542222222223,146.3502097222221,125.40902083333347,20.94118888888888,292.62104861111106,0.0,44.26542222222223,0.0,182.4131212121214,57.00410037878794,336.8864708333333,449.18196111111104,112.29549027777776,20.941188888888774,6.980396296296258,27.92158518518503,0.41882377777777546,9.221285680555555,0.0,32.448073506527756,218.36816991772304,0.0,631.5950823232324,0.0,0.0,0.0,0.0,0.0,701.6048504732785,5246.231277824647,23.855962092679015,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,155.55097708333335,311.97250486111113,44.975677777777776,155.55097708333324,133.7025020833335,21.848474999999997,311.97250486111113,0.0,44.975677777777776,0.0,194.47636666666693,60.77386458333342,356.9481826388889,475.9309101851852,118.9827275462963,21.848474999999837,7.282824999999946,29.131299999999783,0.43696949999999674,9.808931923611112,0.0,34.43309926381942,231.7184178170602,15.6759625803694,670.4072768518522,0.0,0.0,0.0,0.0,0.0,728.541614958913,4478.2809866621255,23.840716021274737,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,151.23658346471473,301.95887715840837,45.45676666666667,151.2365834647146,129.41094735360375,21.82563611111111,301.95887715840837,0.0,45.45676666666667,0.0,188.23410524160545,58.8231578880017,347.4156438250751,463.2208584334335,115.80521460835837,21.82563611111098,7.275212037036994,29.100848148147975,0.4365127222222196,9.51333398141892,0.0,33.52386220307618,225.37729344011439,724.0295207299041,651.4549636750389,0.0,0.0,0.0,0.0,0.0,0.0,4478.2809866621255,23.848609942485364,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,147.99378426437943,295.1235873155385,45.20654292929293,147.9937842643793,126.48153742094523,21.51224684343434,295.1235873155385,0.0,45.20654292929293,0.0,183.9731453395567,57.49160791861147,340.3301302448314,453.7735069931085,113.44337674827713,21.512246843434184,7.170748947811394,28.682995791245578,0.43024493686868365,9.305773048759084,0.0,32.824245084924115,220.66599668525188,826.1657449068418,637.7466523326652,0.0,0.0,0.0,0.0,117.1758337123792,0.0,4589.443743040204,23.85150710195927,0.0,0.0,0.0,0.0,-4.263256414560601e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,145.67959472055725,290.481502496115,44.84964444444444,145.67959472055713,124.4920724983351,21.18752222222222,290.481502496115,0.0,44.84964444444444,0.0,181.0793781793965,56.58730568106141,335.33114694055945,447.1081959207459,111.77704898018648,21.187522222222142,7.062507407407381,28.250029629629523,0.4237504444444428,9.162941519327894,0.0,32.32024496956083,217.3337990019884,698.344540663105,628.1875741001425,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.854833141974186,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,142.84269620331057,285.4862959043774,43.12616363636364,142.84269620331057,122.35126967330477,20.49142653000594,285.4862959043774,0.0,43.12616363636364,0.0,177.96548316117057,55.614213487865804,328.6124595407411,438.14994605432145,109.53748651358036,20.491426530005825,6.830475510001941,27.321902040007764,0.4098285306001164,8.995850513494961,0.0,31.668327515011104,213.05618207055429,684.5113378146058,616.115429215492,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.859689371326496,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,153.6238858974359,307.39523888888885,45.36853333333334,153.6238858974358,131.74081666666686,21.88306923076923,307.39523888888885,0.0,45.36853333333334,0.0,191.62300606060634,59.882189393939484,352.76377222222214,470.35169629629615,117.58792407407404,21.88306923076908,7.29435641025636,29.17742564102544,0.43766138461538157,9.675542499999997,0.0,34.03169054961536,228.9093643125006,6.755407473245782,661.9747023569025,0.0,0.0,0.0,0.0,0.0,728.541614958913,3821.493451877683,23.853281242981197,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,200.67989285714287,400.2938166666666,60.27004444444445,200.6798928571428,171.55449285714303,29.1254,384.2082452014222,16.085571465244456,60.27004444444445,0.0,249.53380779220805,77.97931493506502,444.4782896458666,592.6377195278221,148.15942988195553,29.125399999999843,9.708466666666613,54.91943813191091,0.8237915719786636,12.450659229791999,0.3217114293048891,44.48244928134919,293.9258229961119,226.6279620054528,842.1715273200302,0.0,0.0,0.0,0.0,0.0,728.541614958913,3053.543160715162,23.808908868568697,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,200.8120628968254,399.5052875,60.6716,200.81206289682527,171.21655178571444,29.595511111111108,383.8066896458666,15.69859785413341,60.6716,0.0,249.04225714285738,77.82570535714294,444.4782896458666,592.6377195278221,148.15942988195553,29.595511111110966,9.865170370370322,55.1592793356147,0.8273891900342204,12.434888646458667,0.31397195708266823,44.52133524105155,293.9478906440959,226.39522608200832,841.6799766706795,0.0,0.0,0.0,0.0,0.0,728.541614958913,2285.5928695526404,23.804668016632746,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,175.16022777777778,346.9885611111111,53.74248888888889,175.16022777777772,148.70938333333353,26.45084444444444,346.9885611111111,0.0,53.74248888888889,0.0,216.30455757575788,67.59517424242433,400.7310499999999,534.3080666666665,133.57701666666662,26.45084444444427,8.81694814814809,35.26779259259236,0.5290168888888853,10.947081722222219,0.0,38.85591663166665,260.3211543000168,107.67081711888159,750.6126242424243,0.0,0.0,0.0,0.0,0.0,728.541614958913,1517.642578390119,23.831036007866583,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,257.87938333333335,511.3407055555555,78.83902222222223,257.87938333333335,183.5114049302812,74.36797840305215,365.6392674236444,145.7014381319111,78.83902222222223,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,74.36797840305212,24.789326134350706,244.85874266931393,3.6728811400397086,14.671597007569776,2.914028762638222,57.19805830722223,334.81959620208585,454.33709235428387,859.563399426413,0.0,0.0,0.0,0.0,0.0,728.541614958913,749.6922872275977,23.744895492066473,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,238.71451111111114,473.9123666666666,72.77373333333334,238.71451111111114,183.5114049302812,55.203106180829934,371.70455631253327,102.20781035413337,72.77373333333334,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,55.20310618082995,18.40103539360998,175.8119519285733,2.6371792789285995,13.923030229791998,2.0441562070826675,52.94179495777778,321.5209009174562,1600.5490507582474,859.563399426413,0.0,0.0,0.0,0.0,493.6275387296801,0.0,1217.9884886782284,23.761094722718944,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,188.05783333333335,373.1753666666666,56.28457777777778,188.05783333333324,159.93230000000014,28.12553333333333,373.1753666666666,0.0,56.28457777777778,0.0,232.6288000000002,72.69650000000007,429.4599444444444,572.6132592592592,143.1533148148148,28.12553333333321,9.375177777777736,37.500711111110945,0.5625106666666642,11.758106777777776,0.0,41.679500294444416,279.22511033148146,1625.284503068172,805.2420592592593,0.0,0.0,0.0,0.0,728.5416149589129,0.0,1909.1437507244973,23.819945001381637,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,179.57147222222224,357.9637833333333,53.89746666666667,179.57147222222216,153.41305000000014,26.15842222222222,357.9637833333333,0.0,53.89746666666667,0.0,223.14625454545475,69.73320454545461,411.86125,549.1483333333333,137.28708333333333,26.15842222222207,8.719474074074023,34.87789629629609,0.5231684444444413,11.277888166666667,0.0,39.802706480555536,267.3435250445286,1587.3178622256637,772.2945878787881,0.0,0.0,0.0,0.0,728.5416149589129,0.0,2132.0028113201356,23.825721341377903,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,217.23960555555558,433.51245,65.37044444444444,217.23960555555558,183.5114049302812,33.72820062527438,379.10784520142215,54.40460479857785,65.37044444444444,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,33.72820062527441,11.242733541758136,99.37553896561039,1.4906330844841558,13.115031896458667,1.088092095971557,48.156420485000005,306.66661595393765,1751.3307309128504,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,2823.1580733664046,23.78569176108422,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,280.8575944444445,560.4989833333333,83.85453333333334,280.8575944444445,183.51140493028123,97.34618951416324,360.62375631253326,199.87522702080003,83.85453333333334,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,97.34618951416329,32.448729838054426,329.6701463730177,4.945052195595266,15.654762563125331,3.9975045404160006,62.24141306611112,350.8611670535673,2004.6138931235914,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,3514.3133354126735,23.723398373840585,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,298.13036111111114,595.0019833333333,90.04404444444447,298.13036111111114,183.5114049302812,114.61895618082994,354.43424520142213,240.5677381319112,90.04404444444447,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,114.61895618082988,38.206318726943294,393.3930130396844,5.9008951955952655,16.344822563125334,4.811354762638224,66.09662534722223,362.9337214457895,2074.651725293591,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,4205.468597458943,23.705920150942273,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,271.4749777777778,541.856311111111,81.84048888888891,271.4749777777778,183.5114049302812,87.96357284749661,362.63780075697764,179.21851035413346,81.84048888888891,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,87.96357284749658,29.321190949165526,296.50327415079556,4.4475491122619335,15.28190911868089,3.584370207082669,60.18297570666668,344.3916999441229,1968.1050926808127,859.563399426413,0.0,0.0,0.0,0.0,728.5416149589121,0.0,4896.623859505211,23.73443967313194,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,289.40819444444446,577.8073388888888,87.36080000000001,289.40819444444446,183.5114049302812,105.89678951416326,357.1174896458666,220.68984924302222,87.36080000000001,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,105.89678951416329,35.29892983805443,361.88556859523993,5.428283528928599,16.000929674236442,4.413796984860444,64.16159235277777,356.8772372291228,2039.995185521369,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,5587.779121551481,23.714623826187545,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,273.1472746212122,545.3080332070707,82.0859686868687,273.1472746212122,183.5114049302812,89.63586969093097,362.3923209589979,182.9157122480728,82.0859686868687,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,89.63586969093097,29.878623230310325,302.4302051693141,4.536453077539711,15.35094356060008,3.658314244961456,60.54685075675507,345.5448897204318,1974.6277811944956,859.563399426413,0.0,0.0,0.0,0.0,728.5416149589121,0.0,6278.934383597749,23.732845360094025,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,260.5032277777778,519.4407944444444,78.61497777777778,260.5032277777778,183.5114049302812,76.99182284749658,365.8633118680888,153.57748257635564,78.61497777777778,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,76.99182284749664,25.663940949165543,256.2332463730178,3.8434986955952666,14.833598785347554,3.071549651527113,57.75283668722223,336.7391296191228,1195.2981296191228,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,6278.934383597749,23.74452932883501,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,148.87131111111114,296.5823,44.67111111111112,148.87131111111105,127.10670000000013,21.76461111111111,296.5823,0.0,44.67111111111112,0.0,184.88247272727293,57.77577272727279,341.25341111111106,455.00454814814805,113.75113703703701,21.76461111111101,7.254870370370336,29.019481481481343,0.43529222222222014,9.344180111111111,0.0,32.997583628888876,221.55883609690233,1205.311097048804,639.887020875421,0.0,0.0,0.0,0.0,493.6275387296796,0.0,6747.230585048379,23.856371810318247,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,240.46431111111113,479.2584222222222,72.75760000000001,240.46431111111113,183.5114049302812,56.952906180829935,371.7206896458666,107.5377325763556,72.75760000000001,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,56.9529061808299,18.984302060276633,183.47494081746214,2.752124112261932,14.02995134090311,2.150754651527112,53.31529968444445,322.80613669967835,1115.2864700330117,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,6747.23058504838,23.760780913105194,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,153.5152420873717,304.81852042608944,46.134933333333336,153.5152420873716,130.6365087540385,22.87873333333333,304.81852042608944,0.0,46.134933333333336,0.0,190.01674000587417,59.38023125183568,350.9534537594228,467.93793834589707,116.98448458647427,22.8787333333332,7.6262444444444,30.5049777777776,0.457574666666664,9.605904946116018,0.0,34.028782967404645,228.08322286294168,4.010303750823255,657.9546783517712,0.0,0.0,0.0,0.0,0.0,728.541614958913,5979.280293885859,23.84968799369963,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,157.81698492216543,313.9170811789326,48.027002164955654,157.8169849221653,134.53589193382837,23.28109298833717,313.9170811789326,0.0,48.027002164955654,0.0,195.68857008556853,61.15267815174016,361.9440833438883,482.5921111251844,120.6480277812961,23.281092988337093,7.760364329445697,31.04145731778279,0.4656218597667418,9.897782457017536,0.0,34.998205235238046,234.92267981450425,26.142133121644974,678.2806812107528,0.0,0.0,0.0,0.0,0.0,728.541614958913,5211.330002723336,23.844093017415382,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,218.2118138888889,435.23304999999993,66.02634444444445,218.2118138888889,183.5114049302812,34.70040895860772,378.4519452014222,56.781104798577786,66.02634444444445,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,34.700408958607674,11.566802986202557,103.04831674338801,1.54572475115082,13.149443896458667,1.1356220959715557,48.38156275583333,307.35286133588204,298.28245471030255,859.563399426413,0.0,0.0,0.0,0.0,0.0,728.541614958913,4443.379711560816,23.783561354881968,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,280.9913763888889,560.8525708333333,84.66595555555557,280.9913763888889,183.5114049302812,97.47997145860772,359.812334090311,201.04023674302226,84.66595555555557,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,97.47997145860765,32.49332381953588,331.0135320211658,4.965202980317487,15.661834313125333,4.020804734860445,62.29150495652779,351.0063756546321,1431.4812863328766,859.563399426413,0.0,0.0,0.0,0.0,153.96500790046673,0.0,4589.443743040204,23.72096076430019,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,175.43630039682543,350.0150074074074,52.67664126984127,175.43630039682532,150.0064317460319,25.429868650793647,350.0150074074074,0.0,52.67664126984127,0.0,218.19117344877367,68.18474170274177,402.69164867724874,536.9221982363316,134.2305495590829,25.429868650793537,8.476622883597845,33.90649153439138,0.5085973730158706,11.027216634920636,0.0,38.88666838845236,261.3143965418114,839.4423456158853,755.1133716851052,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.833560931608766,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,156.25700978451457,312.7635154231266,47.41515555555556,156.2570097845145,134.04150660991152,22.21550317460317,312.7635154231266,0.0,47.41515555555556,0.0,194.9694641598713,60.927957549959785,360.17867097868213,480.2382279715762,120.05955699289404,22.215503174603015,7.405167724867671,29.620670899470685,0.44431006349206026,9.857057018249353,0.0,34.64862461317297,233.3426739626359,749.7783547258326,675.2076921314475,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.850571352258072,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,151.06124049539312,302.46037597073206,45.56879365079366,151.0612404953931,129.62587541602818,21.435365079365077,302.46037597073206,0.0,45.56879365079366,0.0,188.54672787785918,58.920852461831,348.02916962152574,464.03889282870097,116.00972320717524,21.435365079364942,7.145121693121647,28.580486772486587,0.4287073015872988,9.529499215629897,0.0,33.48936012561153,225.52326400495662,724.6136741218754,652.5856207065601,0.0,0.0,0.0,0.0,0.0,0.0,4589.443743040204,23.854247492894043,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,158.19548809172966,317.3691351769988,47.25902222222223,158.19548809172954,136.01534364728533,22.180144444444444,317.3691351769988,0.0,47.25902222222223,0.0,197.84049985059684,61.825156203311515,364.628157399221,486.17087653229464,121.54271913307366,22.180144444444352,7.39338148148145,29.5735259259258,0.443602888888887,9.993664277532186,0.0,35.05873989409149,236.2572638783792,30.5392944104168,684.0113763828915,0.0,0.0,0.0,0.0,0.0,728.541614958913,3821.493451877683,23.845439817742797,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,243.52374271419637,487.39615555555554,73.97825974567438,243.52374271419637,183.5114049302812,60.01233778391517,370.50002990019215,116.89612565536338,73.97825974567438,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,60.012337783915186,20.004112594638393,196.91257603391693,2.953688640508754,14.192706007569779,2.3379225131072676,54.001447701284135,325.0635823073735,401.4201253638869,859.563399426413,0.0,0.0,0.0,0.0,0.0,728.541614958913,3053.543160715162,23.753837469669964,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,251.60103333333333,503.8719777777778,76.2504888888889,251.60103333333333,183.5114049302812,68.08962840305215,368.2278007569777,135.6441770208001,76.2504888888889,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,68.08962840305213,22.696542801017376,226.4303482248696,3.3964552233730436,14.522222452014223,2.712883540416002,55.78777877888889,330.68958764597465,433.87147268706167,859.563399426413,0.0,0.0,0.0,0.0,0.0,728.541614958913,2285.5928695526404,23.74734291912818,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,192.19188594771242,385.154304248366,58.36902222222223,192.19188594771234,165.06613039215702,27.12575555555555,385.154304248366,0.0,58.36902222222223,0.0,240.0961896613193,75.03005926916228,443.5233264705882,591.3644352941176,147.8411088235294,27.1257555555554,9.041918518518466,36.167674074073865,0.542515111111108,12.138319349673202,0.0,42.61818511591501,287.21210618790946,194.3857036472972,831.4606249554369,0.0,0.0,0.0,0.0,0.0,728.541614958913,1517.642578390119,23.805781518068358,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,207.82274612403103,416.7049742894057,62.17071111111111,207.82274612403103,178.58784612403102,29.2349,382.30757853475546,34.39739575465021,62.17071111111111,0.0,259.7641398167724,81.17629369274138,444.4782896458666,592.6377195278221,148.15942988195553,29.234899999999968,9.744966666666656,73.37726242131683,1.1006589363197523,12.778882382246781,0.6879479150930042,46.059244691149885,299.707424166173,257.86424073180774,852.4018593445945,0.0,0.0,0.0,0.0,0.0,728.541614958913,749.6922872275977,23.788180184431152,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,260.3635833333334,522.9936055555555,75.59697777777777,260.3635833333334,183.5114049302812,76.85217840305218,368.8813118680888,154.11229368746672,75.59697777777777,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,76.85217840305208,25.61739280101736,256.58186489153616,3.8487279733730424,14.904655007569776,3.0822458737493346,57.643017669444454,336.66974417541917,1195.6239108420857,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,749.6922872275977,23.734600657700906,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,270.9827777777778,544.2811888888888,78.09120000000001,270.9827777777778,183.5114049302812,87.4713728474966,366.3870896458665,177.89409924302228,78.09120000000001,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,87.4713728474966,29.157124282498863,294.52259637301773,4.417838945595266,15.330406674236446,3.5578819848604457,59.97843641111112,344.0153931485672,1965.912174774147,859.563399426413,0.0,0.0,0.0,0.0,728.541614958913,0.0,1440.8475492738667,23.724552241208013,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,179.3790587206461,358.5544932872423,57.75939641577061,179.37905872064596,153.66621140881824,25.712847311827954,358.5544932872423,0.0,57.75939641577061,0.0,223.51448932191744,69.8482779130992,416.3138897030129,555.0851862706838,138.77129656767096,25.712847311827886,8.570949103942628,34.28379641577051,0.5142569462365576,11.334228762774973,0.0,39.86392885361996,268.9029381473443,1593.137501529916,778.5996755926012,0.0,0.0,0.0,0.0,728.541614958913,0.0,2132.0028113201356,23.822421264687083,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,178.36555189393943,356.3219766414141,56.650533333333335,178.3655518939393,152.70941856060622,25.65613333333333,356.3219766414141,0.0,56.650533333333335,0.0,222.12279063360907,69.41337207300283,412.9725099747474,550.6300132996632,137.6575033249158,25.65613333333323,8.552044444444409,34.208177777777635,0.5131226666666645,11.256164632575757,0.0,39.61795757306816,267.01016471467364,1586.8898415422734,772.7528039332723,0.0,0.0,0.0,0.0,728.541614958913,0.0,2823.1580733664046,23.825750693306105,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,176.7457488489547,353.0912102771905,55.925111111111114,176.7457488489546,151.3248044045104,25.42094444444444,353.0912102771905,0.0,55.925111111111114,0.0,220.10880640656057,68.78400200205019,409.0163213883016,545.3550951844021,136.33877379610053,25.420944444444302,8.4736481481481,33.8945925925924,0.508418888888886,11.151987419426826,0.0,39.252581973466036,264.5094122280806,1578.81309742425,765.4639015909627,0.0,0.0,0.0,0.0,728.541614958913,0.0,3514.3133354126735,23.824046587712306,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,177.94546723631666,355.86960503288697,56.21857777777778,177.94546723631657,152.51554501409458,25.429922222222217,355.86960503288697,0.0,56.21857777777778,0.0,221.84079274777395,69.32524773367936,412.08818281066476,549.4509104142196,137.3627276035549,25.429922222222103,8.4766407407407,33.9065629629628,0.508598444444442,11.238273928764388,0.0,39.51673865951196,266.42822711069573,1585.0034921165902,771.2917031619936,0.0,0.0,0.0,0.0,728.541614958913,0.0,4205.468597458943,23.820871703835593,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,180.65154739294945,361.0887846576227,57.31928888888889,180.65154739294928,154.75233628183847,25.899211111111107,361.0887846576227,0.0,57.31928888888889,0.0,225.09430731903777,70.3419710371993,418.40807354651156,557.8774313953487,139.46935784883718,25.89921111111093,8.633070370370309,34.532281481481235,0.5179842222222185,11.405856428617568,0.0,40.12419683342882,270.49243674067543,1598.0936726390487,782.9717387143864,0.0,0.0,0.0,0.0,728.5416149589121,0.0,4896.623859505211,23.816414481055272,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,180.48303405567304,360.84152390768145,57.41288888888889,180.4830340556729,154.64636738900649,25.836666666666666,360.84152390768145,0.0,57.41288888888889,0.0,224.9401707476458,70.29380335863931,418.25441279657036,557.6725503954272,139.4181375988568,25.83666666666656,8.612222222222186,34.448888888888746,0.5167333333333312,11.399374606119334,0.0,40.09066593325285,270.3309370524238,1597.6099988635801,782.6127211430729,0.0,0.0,0.0,0.0,728.541614958913,0.0,5587.779121551481,23.817137675439298,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,177.6296366073526,355.17980023197083,56.174,177.62963660735252,152.21991438513055,25.40972222222222,355.17980023197083,0.0,56.174,0.0,221.4107845601899,69.19087017505935,411.3538002319708,548.4717336426277,137.11793341065692,25.409722222222086,8.469907407407362,33.87962962962945,0.5081944444444417,11.217134006959125,0.0,39.44806434299123,265.9521037875184,1583.477155585754,769.8825182028176,0.0,0.0,0.0,0.0,728.5416149589121,0.0,6278.934383597749,23.824669838010227,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,178.6963086945032,357.0579647316185,55.77142222222223,178.69630869450305,153.02484202783666,25.67146666666666,357.0579647316185,0.0,55.77142222222223,0.0,222.58158840412605,69.5567463762894,412.8293869538407,550.4391826051209,137.60979565128022,25.67146666666656,8.55715555555552,34.22862222222208,0.5134293333333312,11.269453164170777,0.0,39.66534385690419,267.17192393753345,858.6976195858774,773.0207710092469,0.0,0.0,0.0,0.0,0.0,0.0,6278.934383597749,23.82475515377134,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,176.08227777777782,352.1732666666666,54.3264,176.08227777777765,150.93140000000017,25.150877777777772,352.1732666666666,0.0,54.3264,0.0,219.53658181818207,68.6051818181819,406.4996666666666,541.9995555555554,135.49988888888885,25.15087777777765,8.383625925925884,33.534503703703535,0.503017555555553,11.108462,0.0,39.068432361111086,263.16860854966325,845.7505529941077,761.5361373737375,0.0,0.0,0.0,0.0,0.0,0.0,6278.934383597749,23.828356311624333,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,171.8171388888889,343.95382777777775,52.87053333333334,171.81713888888885,147.40878333333345,24.408355555555552,343.95382777777775,0.0,52.87053333333334,0.0,214.41277575757593,67.00399242424248,396.8243611111111,529.0991481481481,132.27478703703702,24.408355555555517,8.136118518518504,32.54447407407402,0.4881671111111102,10.847320166666666,0.0,38.118391713888876,256.8687769714646,825.5102769714646,743.511923905724,0.0,0.0,0.0,0.0,0.0,0.0,6278.934383597749,23.831792780200903,0.0,0.0,0.0,0.0,0.0,0.0
