timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,169.0865672979798,336.35368648989896,53.34577777777778,169.0865672979797,144.15157992424258,24.93498737373737,336.35368648989896,0.0,53.34577777777778,0.0,209.67502534435286,65.52344542011026,389.69946426767683,519.5992856902358,129.89982142255894,24.934987373737243,8.311662457912414,33.246649831649655,0.4986997474747448,10.624068372474749,0.0,37.547462542689374,252.40515996322048,3881.624810152855,729.2743110345887,0.0,0.0,0.0,0.0,3070.433618623978,0.0,3295.5130217002834,23.828057129156566,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,171.62561474358975,341.3907553418803,54.116223931623935,171.62561474358964,146.31032371794888,25.315291025641024,341.3907553418803,0.0,54.116223931623935,0.0,212.81501631701656,66.50469259906768,395.5069792735042,527.3426390313389,131.83565975783472,25.315291025640903,8.4384303418803,33.7537213675212,0.506305820512818,10.782884899572649,0.0,38.11047380489314,256.17844722376134,979.6143598031822,740.1576553483555,0.0,0.0,0.0,0.0,156.30331856232678,0.0,3443.7953694502316,23.82553021861039,0.0,0.0,0.0,0.0,-2.842170943040401e-14,-1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,173.38103509604326,345.258213818438,54.11745240970785,173.38103509604315,147.96780592218786,25.413229173855527,345.258213818438,0.0,54.11745240970785,0.0,215.22589952318236,67.25809360099448,399.37566622814586,532.5008883041944,133.1252220760486,25.413229173855427,8.471076391285141,33.884305565140565,0.5082645834771085,10.89892093865022,0.0,38.485639688881676,258.74721727933724,831.5039186035261,747.7267878273767,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.827441795783802,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,171.60525333694085,341.3592786616161,53.69287835497836,171.60525333694073,146.29683371212136,25.30841962481962,341.3592786616161,0.0,53.69287835497836,0.0,212.79539449035835,66.49856077823698,395.05215701659444,526.7362093554592,131.6840523388648,25.308419624819493,8.43613987493983,33.74455949975932,0.5061683924963898,10.777707143398267,0.0,38.09490391451116,255.9975324424474,822.6549427959828,739.5316038458176,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82978290029461,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,173.33509750957856,344.77965344827584,54.14577777777778,173.3350975095785,147.76270862068984,25.572388888888888,344.77965344827584,0.0,54.14577777777778,0.0,214.92757617554886,67.16486755485901,398.9254312260536,531.9005749680714,132.97514374201785,25.572388888888753,8.524129629629584,34.09651851851834,0.5114477777777751,10.884847381226052,0.0,38.476573448908034,258.5370095344183,830.7975382700504,746.8281511436204,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82615442548428,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,172.2339615584516,342.9487915787738,53.96112768959436,172.2339615584515,146.9780535337604,25.255908024691355,342.9487915787738,0.0,53.96112768959436,0.0,213.78625968546967,66.80820615170927,396.9099192683682,529.2132256911575,132.30330642278938,25.255908024691195,8.418636008230397,33.67454403292159,0.5051181604938239,10.828075024259158,0.0,38.23636746881534,257.0997092362974,826.2435900631173,742.9994853766271,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.827053287839583,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,174.0311888888889,346.4659555555555,54.72378412698413,174.03118888888883,148.4854095238097,25.545779365079362,346.4659555555555,0.0,54.72378412698413,0.0,215.97877748917773,67.49336796536804,401.18973968253965,534.9196529100528,133.7299132275132,25.5457793650792,8.515259788359732,34.06103915343893,0.5109155873015839,10.941216507936508,0.0,38.64064534492062,259.83131842139966,835.0522469928283,750.8984303992306,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.825187756645636,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,180.04358543771048,360.2800052188552,54.7642406926407,180.04358543771036,154.40571652236673,25.637868915343912,360.2800052188552,0.0,54.7642406926407,0.0,224.5901331234425,70.18441660107578,415.04424591149586,553.3923278819944,138.3480819704986,25.637868915343745,8.545956305114581,34.183825220458324,0.5127573783068748,11.356042563492062,0.0,39.92656658639368,268.8738214048816,863.9616527540879,777.982461005437,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82439771519992,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,177.2491620763496,355.2549479312354,53.38795978835979,177.24916207634948,152.25212054195822,24.997041534391528,355.2549479312354,0.0,53.38795978835979,0.0,221.45762987921196,69.20550933725374,408.6429077195952,544.8572102927935,136.21430257319838,24.9970415343914,8.332347178130465,33.32938871252186,0.4999408306878279,11.19152803582066,0.0,39.292926870107415,264.7365548251985,850.6286246211432,766.3148401720055,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82835900641123,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,171.9540012854133,343.9657765897689,52.325088423018336,171.9540012854132,147.41390425275821,24.54009703265516,343.9657765897689,0.0,52.325088423018336,0.0,214.42022436764833,67.0063201148901,396.2908650127872,528.3878200170495,132.09695500426238,24.540097032655098,8.180032344218365,32.72012937687346,0.49080194065310184,10.84222418192325,0.0,38.13318491790278,256.74951850384997,824.9943848020505,742.808044384698,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.828659491722128,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,175.84880219128905,352.6921637031768,52.47352570615728,175.8488021912889,151.15378444421881,24.695017747070377,352.6921637031768,0.0,52.47352570615728,0.0,219.86005010068192,68.7062656564631,405.16568940933405,540.2209192124453,135.05522980311133,24.695017747070267,8.231672582356754,32.92669032942702,0.4939003549414053,11.105500168156876,0.0,38.96943745949161,262.56200602452105,0.0,760.0809693131273,0.0,0.0,0.0,0.0,0.0,843.5764976251442,2554.587665089206,23.825520242445116,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,173.75935761479622,348.51479148047406,51.533542865631105,173.75935761479616,149.36348206306045,24.395875551735845,348.51479148047406,0.0,51.533542865631105,0.0,217.25597390990612,67.89249184684566,400.04833434610515,533.3977791281402,133.34944478203505,24.395875551735713,8.131958517245238,32.52783406898095,0.48791751103471426,10.970779173070532,0.0,38.49801360822116,259.3306054384524,0.0,750.6537530380463,0.0,0.0,0.0,0.0,0.0,833.1382973993536,1676.3827898569741,23.829121561156793,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,171.83847549059757,345.12815197242696,50.67605320293556,171.83847549059746,147.91206513104024,23.926410359557416,345.12815197242696,0.0,50.67605320293556,0.0,215.1448220087858,67.23275687774557,395.80420517536254,527.7389402338167,131.93473505845418,23.92641035955731,7.975470119852436,31.901880479409744,0.47852820719114614,10.860605091202165,0.0,38.06479762221847,256.54689297666397,0.0,742.8837622426025,0.0,0.0,0.0,0.0,0.0,824.1895736426242,807.6106976990502,23.83117309156406,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,178.57191298422654,358.0224438545773,52.20289175780074,178.5719129842264,153.43819022339048,25.13372276083622,358.0224438545773,0.0,52.20289175780074,0.0,223.18282214311344,69.74463191972295,410.22533561237805,546.9671141498374,136.74177853745934,25.133722760836037,8.377907586945344,33.51163034778138,0.5026744552167206,11.262702233215327,0.0,39.544194436310896,266.1738891688706,854.9711377654752,770.1499362929508,0.0,0.0,0.0,0.0,0.0,0.0,807.6106976990502,23.827239379857296,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,162.03235555555557,324.87046666666663,47.976622222222225,162.0323555555555,139.23020000000014,22.802155555555554,324.87046666666663,0.0,47.976622222222225,0.0,202.51665454545474,63.2864545454546,372.84708888888883,497.12945185185174,124.28236296296294,22.8021555555554,7.600718518518467,30.402874074073868,0.456043111111108,10.225880222222221,0.0,35.89769487111109,241.74915423138043,3555.411230528183,699.6461063973065,0.0,0.0,0.0,0.0,2778.782631852358,0.0,3443.7953694502316,23.832179563461438,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,175.17021119779028,351.1338579629244,51.407689073804406,175.17021119779017,150.4859391269678,24.684272070822637,351.1338579629244,0.0,51.407689073804406,0.0,218.88863873013497,68.40269960316718,402.5415470367288,536.7220627156383,134.1805156789096,24.68427207082246,8.228090690274152,32.91236276109661,0.4936854414164491,11.048092629625774,0.0,38.796177893423575,261.14926193681674,838.8610201713358,755.6107014457733,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.83077010063536,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,175.11346300505053,350.7226059343434,51.02897777777778,175.11346300505036,150.3096882575759,24.80377474747474,350.7226059343434,0.0,51.02897777777778,0.0,218.63227382920132,68.32258557162541,401.75158371212115,535.6687782828282,133.91719457070704,24.80377474747462,8.267924915824873,33.07169966329949,0.4960754949494923,11.03196795580808,0.0,38.774014955290376,260.8097634642053,837.674810181377,754.3010521120295,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.83257042825583,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,174.69092272727275,349.5472555555555,51.052177777777786,174.6909227272727,149.80596666666682,24.884956060606054,349.5472555555555,0.0,51.052177777777786,0.0,217.8995878787881,68.09362121212129,400.5994333333333,534.1325777777777,133.53314444444442,24.88495606060593,8.29498535353531,33.17994141414124,0.49769912121211857,10.996939444444443,0.0,38.68433289792928,260.10072247368686,417.7633348767211,752.0321656565658,0.0,0.0,0.0,0.0,0.0,417.6277436575718,3003.577074771943,23.832885876731005,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,171.7045388888889,343.5123611111111,50.5364888888889,171.70453888888878,147.21958333333345,24.48495555555555,343.5123611111111,0.0,50.5364888888889,0.0,214.13757575757592,66.91799242424247,394.04885,525.3984666666666,131.34961666666666,24.484955555555473,8.161651851851824,32.646607407407295,0.4896991111111094,10.810735722222223,0.0,38.03247691611109,255.76217269220538,0.0,739.5360424242426,0.0,0.0,0.0,0.0,0.0,821.5155615810942,2137.6236388157513,23.8368365536721,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,172.69728888888892,344.29601111111106,50.47453333333334,172.69728888888886,147.55543333333353,25.14185555555555,344.29601111111106,0.0,50.47453333333334,0.0,214.62608484848514,67.07065151515161,394.7705444444444,526.3607259259259,131.59018148148147,25.14185555555534,8.380618518518446,33.522474074073784,0.5028371111111067,10.833625666666666,0.0,38.24298576888888,256.6209000618182,0.0,740.986810774411,0.0,0.0,0.0,0.0,0.0,824.0887333951516,1268.9578416117702,23.841472464795377,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,176.36068017676772,350.5564054292929,52.077105050505054,176.3606801767676,150.23845946969715,26.122220707070703,350.5564054292929,0.0,52.077105050505054,0.0,218.5286683195595,68.29020884986234,402.63351047979796,536.8446806397305,134.21117015993264,26.12222070707054,8.707406902356846,34.829627609427384,0.5224444141414107,11.037463213383838,0.0,39.06832063761361,261.83701417729065,0.0,755.3733489592901,0.0,0.0,0.0,0.0,0.0,840.8312048338564,382.64392993891465,23.836361705552495,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,173.08265,343.20863888888886,52.19826666666667,173.08264999999992,147.08941666666684,25.99323333333333,343.20863888888886,0.0,52.19826666666667,0.0,213.94824242424266,66.85882575757583,395.4069055555555,527.2092074074073,131.80230185185184,25.993233333333166,8.664411111111054,34.657644444444216,0.5198646666666632,10.818241833333332,0.0,38.37101637166665,257.03466159220534,825.524217147761,741.1574498316501,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.83407840067438,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,175.96158333333332,349.01241666666664,53.52355555555557,175.96158333333324,149.57675000000015,26.384833333333326,349.01241666666664,0.0,53.52355555555557,0.0,217.56618181818203,67.98943181818188,402.5359722222222,536.7146296296296,134.1786574074074,26.384833333333177,8.794944444444392,35.179777777777566,0.5276966666666635,11.005608055555555,0.0,39.021364580555534,261.51770297281143,840.0152585283669,754.2808114478116,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.83087907500738,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,175.0588666666667,347.1202,53.750933333333336,175.0588666666666,148.7658000000001,26.293066666666665,347.1202,0.0,53.750933333333336,0.0,216.38661818181833,67.62081818181824,400.8711333333333,534.4948444444444,133.6237111111111,26.29306666666662,8.76435555555554,35.05742222222216,0.5258613333333324,10.951115333333334,0.0,38.83447953999998,260.3203410551515,836.2503410551515,750.8814626262629,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.83231017455621,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,268.94641111111116,538.1733777777778,81.82115555555556,268.94641111111093,230.64573333333365,38.30067777777777,362.65713409031105,175.51624368746673,81.82115555555556,0.0,335.4847030303035,104.83896969696984,444.4782896458666,592.6377195278221,148.15942988195553,38.30067777777751,12.766892592592502,226.58381405783672,3.398757210867551,15.208250452014223,3.5103248737493344,59.64210867666662,347.5247333848156,1236.4656778292601,928.1224225581257,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.727457271256657,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,220.5411166666667,440.93213888888886,67.36280000000001,220.54111666666654,188.9709166666667,31.5702,377.1154896458666,63.81664924302227,67.36280000000001,0.0,274.866787878788,85.89587121212125,444.4782896458666,592.6377195278221,148.15942988195553,31.57020000000003,10.52340000000001,105.9102492430223,1.5886537386453345,13.263425674236444,1.2763329848604454,48.91475083166664,309.6218643234857,1038.4579198790411,867.5045074066102,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.776985928667976,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,263.8056166666667,528.2481944444444,80.2748,263.80561666666654,226.39208333333366,37.41353333333333,364.2034896458666,164.04470479857778,80.2748,0.0,329.2975757575762,102.90549242424257,444.4782896458666,592.6377195278221,148.15942988195553,37.41353333333299,12.471177777777664,213.92941590968843,3.2089412386453264,15.009746785347556,3.2808940959715556,58.50254248166664,343.53822468560685,1215.8668357967176,921.9352952853983,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.73394081256602,0.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,206.63958888888888,413.77194444444444,62.61902222222222,206.63958888888882,177.3308333333335,29.30875555555555,381.8592674236444,31.912677020800068,62.61902222222222,0.0,257.9357575757578,80.60492424242432,444.4782896458666,592.6377195278221,148.15942988195553,29.308755555555422,9.76958518518514,70.99101776154063,1.0648652664231095,12.720221785347555,0.6382535404160014,45.81828423444443,298.77556413619607,981.8061196917516,850.57347710358,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.792640558186385,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,178.06778333333338,356.9038277777778,53.358222222222224,178.06778333333324,152.95878333333343,25.109,356.9038277777778,0.0,53.358222222222224,0.0,222.48550303030316,69.52671969696974,410.26205000000004,547.0160666666667,136.75401666666667,25.108999999999924,8.36966666666664,33.47866666666656,0.5021799999999984,11.240697055555557,0.0,39.4670781872222,265.8603582730808,1010.4935101687406,769.5015696969699,0.0,0.0,0.0,0.0,156.30331856232655,0.0,530.9262776888627,23.822496328356912,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,272.40182777777784,546.4402611111111,81.6216888888889,272.40182777777767,234.18868333333347,38.213144444444445,362.8566007569777,183.5836603541334,81.6216888888889,0.0,340.63808484848505,106.44940151515158,444.4782896458666,592.6377195278221,148.15942988195553,38.21314444444437,12.737714814814789,234.53451961339255,3.518017794200888,15.373588118680889,3.671673207082668,60.375245351666635,350.28507068355304,1250.7488484613305,933.2758043763072,0.0,0.0,0.0,0.0,0.0,0.0,530.9262776888627,23.72899183190387,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,213.63587335858588,428.3149703282828,64.09074848484849,213.63587335858574,183.56355871212153,30.072314646464644,380.3875411610181,47.927429167264705,64.09074848484849,0.0,267.00153994490404,83.4379812327825,444.4782896458666,592.6377195278221,148.15942988195553,30.07231464646435,10.024104882154782,88.02384869588383,1.3203577304382574,13.011082303024324,0.9585485833452941,47.35239097157825,304.26389558527893,4080.739106380974,859.6392594727262,0.0,0.0,0.0,0.0,3070.433618623978,0.0,3443.7953694502316,23.787071374201805,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,145.3636061868687,290.95708851010096,43.52151111111112,145.36360618686862,124.69589507575772,20.66771111111111,290.95708851010096,0.0,43.52151111111112,0.0,181.3758473829203,56.679952307162594,334.4785996212121,445.9714661616161,111.49286654040402,20.66771111111096,6.889237037036986,27.556948148147946,0.4133542222222192,9.16392776641414,0.0,32.21752268657827,216.85686055981822,696.6990663678989,627.3473135445364,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.855671101463802,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,143.81924382055854,287.83346521093284,43.45528888888889,143.81924382055848,123.35719937611422,20.462044444444444,287.83346521093284,0.0,43.45528888888889,0.0,179.42865363798433,56.0714542618701,331.28875409982174,441.7183387997623,110.42958469994058,20.462044444444317,6.820681481481438,27.282725925925753,0.40924088888888627,9.069556845216875,0.0,31.8857375600089,214.68625573740678,689.7942536577871,621.1469924377466,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.855145957830757,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,144.37720555555558,288.72079444444444,43.85955555555556,144.37720555555546,123.73748333333347,20.63972222222222,288.72079444444444,0.0,43.85955555555556,0.0,179.98179393939415,56.24431060606067,332.58035,443.4404666666667,110.86011666666667,20.639722222222105,6.879907407407368,27.51962962962947,0.412794444444442,9.100219388888888,0.0,32.01568704944442,215.51303556291248,692.470591118468,623.4222606060608,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.85320505823877,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,150.61539444444446,301.14890555555553,45.78631111111112,150.61539444444438,129.06381666666675,21.551577777777776,301.14890555555553,0.0,45.78631111111112,0.0,187.729187878788,58.66537121212125,346.93521666666663,462.58028888888884,115.64507222222221,21.55157777777771,7.183859259259236,28.735437037036945,0.43103155555555417,9.492330277777777,0.0,33.39984703722221,224.81751156415822,0.0,650.3094767676769,0.0,0.0,0.0,0.0,0.0,722.3681226752694,2682.352510532307,23.852171970135554,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,146.35020972222225,292.62104861111106,44.26542222222223,146.3502097222221,125.40902083333347,20.94118888888888,292.62104861111106,0.0,44.26542222222223,0.0,182.4131212121214,57.00410037878794,336.8864708333333,449.18196111111104,112.29549027777776,20.941188888888774,6.980396296296258,27.92158518518503,0.41882377777777546,9.221285680555555,0.0,32.448073506527756,218.36816991772304,0.0,631.5950823232324,0.0,0.0,0.0,0.0,0.0,701.6048504732785,1942.7960622264982,23.855962092679018,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,155.55097708333335,311.97250486111113,44.975677777777776,155.55097708333324,133.7025020833335,21.848474999999997,311.97250486111113,0.0,44.975677777777776,0.0,194.47636666666693,60.77386458333342,356.9481826388889,475.9309101851852,118.9827275462963,21.848474999999837,7.282824999999946,29.131299999999783,0.43696949999999674,9.808931923611112,0.0,34.43309926381942,231.7184178170602,0.0,670.4072768518522,0.0,0.0,0.0,0.0,0.0,744.2175775392823,1158.3218556407978,23.840716021274737,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,151.23658346471473,301.95887715840837,45.45676666666667,151.2365834647146,129.41094735360375,21.82563611111111,301.95887715840837,0.0,45.45676666666667,0.0,188.23410524160545,58.8231578880017,347.4156438250751,463.2208584334335,115.80521460835837,21.82563611111098,7.275212037036994,29.100848148147975,0.4365127222222196,9.51333398141892,0.0,33.52386220307618,225.37729344011439,724.0295207299041,651.4549636750389,0.0,0.0,0.0,0.0,0.0,0.0,1158.3218556407978,23.848609942485364,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,147.99378426437943,295.1235873155385,45.20654292929293,147.9937842643793,126.48153742094524,21.51224684343434,295.1235873155385,0.0,45.20654292929293,0.0,183.9731453395567,57.49160791861147,340.3301302448314,453.7735069931085,113.44337674827713,21.512246843434184,7.170748947811394,28.682995791245578,0.43024493686868365,9.305773048759084,0.0,32.824245084924115,220.66599668525188,708.9899111944627,637.7466523326652,0.0,0.0,0.0,0.0,0.0,0.0,1158.3218556407978,23.85150710195927,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,145.67959472055725,290.481502496115,44.84964444444444,145.67959472055713,124.4920724983351,21.18752222222222,290.481502496115,0.0,44.84964444444444,0.0,181.0793781793965,56.58730568106141,335.33114694055945,447.1081959207459,111.77704898018648,21.187522222222142,7.062507407407381,28.250029629629523,0.4237504444444428,9.162941519327894,0.0,32.32024496956083,217.3337990019884,3107.445152538472,628.1875741001425,0.0,0.0,0.0,0.0,2409.100611875367,0.0,3443.7953694502316,23.854833141974186,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,142.84269620331057,285.4862959043774,43.12616363636364,142.84269620331057,122.35126967330476,20.49142653000594,285.4862959043774,0.0,43.12616363636364,0.0,177.96548316117057,55.614213487865804,328.6124595407411,438.14994605432145,109.53748651358036,20.491426530005825,6.830475510001941,27.321902040007764,0.4098285306001164,8.995850513494961,0.0,31.668327515011104,213.05618207055429,684.5113378146058,616.115429215492,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.859689371326496,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,153.6238858974359,307.39523888888885,45.36853333333334,153.6238858974358,131.74081666666686,21.88306923076923,307.39523888888885,0.0,45.36853333333334,0.0,191.62300606060634,59.882189393939484,352.76377222222214,470.35169629629615,117.58792407407404,21.88306923076908,7.29435641025636,29.17742564102544,0.43766138461538157,9.675542499999997,0.0,34.03169054961536,228.9093643125006,735.2970224321588,661.9747023569025,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.853281242981197,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,200.67989285714287,400.2938166666666,60.27004444444445,200.6798928571428,171.55449285714303,29.1254,384.2082452014222,16.085571465244456,60.27004444444445,0.0,249.53380779220805,77.97931493506502,444.4782896458666,592.6377195278221,148.15942988195553,29.125399999999843,9.708466666666613,54.91943813191091,0.8237915719786636,12.450659229791999,0.3217114293048891,44.48244928134919,293.9258229961119,0.0,842.1715273200302,0.0,0.0,0.0,0.0,0.0,955.1695769643659,2436.9582311479335,23.808908868568693,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,200.8120628968254,399.5052875,60.6716,200.81206289682527,171.21655178571444,29.595511111111108,383.8066896458666,15.69859785413341,60.6716,0.0,249.04225714285738,77.82570535714294,444.4782896458666,592.6377195278221,148.15942988195553,29.595511111110966,9.865170370370322,55.1592793356147,0.8273891900342204,12.434888646458667,0.31397195708266823,44.52133524105155,293.9478906440959,0.0,841.6799766706795,0.0,0.0,0.0,0.0,0.0,954.9368410409213,1430.3664180494434,23.804668016632746,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,175.16022777777778,346.9885611111111,53.74248888888889,175.16022777777772,148.70938333333353,26.45084444444444,346.9885611111111,0.0,53.74248888888889,0.0,216.30455757575788,67.59517424242433,400.7310499999999,534.3080666666665,133.57701666666662,26.45084444444427,8.81694814814809,35.26779259259236,0.5290168888888853,10.947081722222219,0.0,38.85591663166665,260.3211543000168,836.2124320777946,750.6126242424243,0.0,0.0,0.0,0.0,0.0,0.0,1430.3664180494434,23.831036007866583,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,257.87938333333335,511.3407055555555,78.83902222222223,257.8793833333332,219.14601666666698,38.73336666666667,365.63926742364436,145.70143813191112,78.83902222222223,0.0,318.7578424242429,99.6118257575759,444.4782896458666,592.6377195278221,148.15942988195553,38.73336666666631,12.911122222222104,197.34592702079954,2.960188905311993,14.671597007569776,2.9140287626382224,57.19805830722218,338.42625084449577,192.52853649322026,911.395561952065,0.0,0.0,0.0,0.0,0.0,993.9568254623865,382.64392993891465,23.744895492066476,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,238.71451111111114,473.9123666666666,72.77373333333334,238.7145111111111,203.10530000000017,35.60921111111111,371.70455631253327,102.20781035413337,72.77373333333334,0.0,295.42589090909115,92.32059090909098,444.4782896458666,592.6377195278221,148.15942988195553,35.609211111110994,11.869737037036998,149.68675850228135,2.2453013775342203,13.923030229791998,2.0441562070826675,52.941794957777766,323.5040406002701,1108.9046517113813,888.0636104369132,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.761094722718944,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,188.05783333333335,373.1753666666666,56.28457777777778,188.0578333333332,159.93230000000014,28.12553333333333,373.1753666666666,0.0,56.28457777777778,0.0,232.6288000000002,72.69650000000007,429.4599444444444,572.6132592592592,143.1533148148148,28.12553333333321,9.375177777777736,37.500711111110945,0.5625106666666642,11.758106777777776,0.0,41.679500294444416,279.22511033148146,896.7428881092593,805.2420592592593,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.819945001381633,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,179.57147222222224,357.9637833333333,53.89746666666667,179.57147222222216,153.41305000000014,26.15842222222222,357.9637833333333,0.0,53.89746666666667,0.0,223.14625454545475,69.73320454545461,411.86125,549.1483333333333,137.28708333333333,26.15842222222207,8.719474074074023,34.87789629629609,0.5231684444444413,11.277888166666667,0.0,39.802706480555536,267.3435250445286,858.7762472667509,772.2945878787881,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.825721341377903,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,217.23960555555558,433.51245,65.37044444444444,217.23960555555544,185.7910500000002,31.44855555555555,379.10784520142215,54.40460479857785,65.37044444444444,0.0,270.2415272727276,84.45047727272737,444.4782896458666,592.6377195278221,148.15942988195553,31.4485555555554,10.4828518518518,96.33601220598504,1.4450401830897757,13.115031896458667,1.088092095971557,48.15642048499997,306.89734366705466,1023.0198436670545,862.8792468005497,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.78569176108422,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,280.8575944444445,560.4989833333333,83.85453333333334,280.8575944444443,240.21385000000026,40.64374444444444,360.62375631253326,199.87522702080003,83.85453333333334,0.0,349.40196363636403,109.18811363636377,444.4782896458666,592.6377195278221,148.15942988195553,40.64374444444422,13.54791481481474,254.066886280059,3.811003294200885,15.654762563125331,3.997504540416001,62.24141306611108,356.6001417969873,1438.114571470425,942.0396831641862,0.0,0.0,0.0,0.0,156.30331856232678,0.0,3443.7953694502316,23.723398373840585,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,298.13036111111114,595.0019833333333,90.04404444444447,298.13036111111103,255.00085000000027,43.12951111111111,354.43424520142213,240.5677381319112,90.04404444444447,0.0,370.91032727272767,115.9094772727274,444.4782896458666,592.6377195278221,148.15942988195553,43.129511111110816,14.376503703703605,298.0737529467256,4.471106294200884,16.344822563125334,4.811354762638224,66.0966253472222,370.16931982557315,1353.3457087144618,963.5480468005499,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.705920150942276,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,271.4749777777778,541.856311111111,81.84048888888891,271.4749777777777,232.22413333333358,39.25084444444444,362.63780075697764,179.21851035413346,81.84048888888891,0.0,337.78055757575794,105.55642424242436,444.4782896458666,592.6377195278221,148.15942988195553,39.2508444444442,13.083614814814732,231.55296961339238,3.4732945442008853,15.28190911868089,3.584370207082669,60.18297570666665,349.32201851582573,1244.4937962936035,930.4182771035801,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.73443967313194,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,289.40819444444446,577.8073388888888,87.36080000000001,289.4081944444443,247.63171666666693,41.77647777777777,357.1174896458666,220.68984924302222,87.36080000000001,0.0,360.19158787878825,112.55987121212132,444.4782896458666,592.6377195278221,148.15942988195553,41.77647777777753,13.925492592592509,276.3918196133923,4.145877294200884,16.000929674236442,4.413796984860444,64.16159235277775,363.36698999274483,1317.943323326078,952.8293074066104,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.714623826187545,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,273.1472746212122,545.3080332070707,82.0859686868687,273.14727462121203,233.70344280303055,39.44383181818182,362.3923209589979,182.9157122480728,82.0859686868687,0.0,339.9322804407717,106.22883763774115,444.4782896458666,592.6377195278221,148.15942988195553,39.44383181818165,13.147943939393883,235.50748800564833,3.532612320084725,15.35094356060008,3.658314244961456,60.546850756755035,350.62493234149184,1251.1662088566434,932.5699999685938,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.732845360094025,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,260.5032277777778,519.4407944444444,78.61497777777778,260.5032277777777,222.6174833333335,37.88574444444444,365.8633118680888,153.57748257635564,78.61497777777778,0.0,323.80724848484874,101.18976515151523,444.4782896458666,592.6377195278221,148.15942988195553,37.885744444444356,12.62858148148145,204.09180850228142,3.061377127534221,14.833598785347554,3.071549651527113,57.7528366872222,340.6971387665833,1199.2561387665833,916.4449680126709,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.74452932883501,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,148.87131111111114,296.5823,44.67111111111112,148.87131111111105,127.10670000000013,21.76461111111111,296.5823,0.0,44.67111111111112,0.0,184.88247272727293,57.77577272727279,341.25341111111106,455.00454814814805,113.75113703703701,21.76461111111101,7.254870370370336,29.019481481481343,0.43529222222222014,9.344180111111111,0.0,32.997583628888876,221.55883609690233,711.6835583191244,639.887020875421,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.856371810318247,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,240.46431111111113,479.2584222222222,72.75760000000001,240.4643111111109,205.39646666666695,35.06784444444444,371.7206896458666,107.5377325763556,72.75760000000001,0.0,298.7584969696974,93.36203030303042,444.4782896458666,592.6377195278221,148.15942988195553,35.06784444444415,11.689281481481382,154.29485850228113,2.314422877534217,14.02995134090311,2.150754651527112,53.3152996844444,325.0211702208761,1117.5015035542096,891.3962164975195,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.760780913105194,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,153.5152420873717,304.81852042608944,46.134933333333336,153.5152420873716,130.6365087540385,22.87873333333333,304.81852042608944,0.0,46.134933333333336,0.0,190.01674000587417,59.38023125183568,350.9534537594228,467.93793834589707,116.98448458647427,22.8787333333332,7.6262444444444,30.5049777777776,0.457574666666664,9.605904946116018,0.0,34.028782967404645,228.08322286294168,0.0,657.9546783517712,0.0,0.0,0.0,0.0,0.0,732.5519187097361,2671.6178469671377,23.849687993699625,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,157.81698492216543,313.9170811789326,48.027002164955654,157.8169849221653,134.53589193382837,23.28109298833717,313.9170811789326,0.0,48.027002164955654,0.0,195.68857008556853,61.15267815174016,361.9440833438883,482.5921111251844,120.6480277812961,23.281092988337093,7.760364329445697,31.04145731778279,0.4656218597667418,9.897782457017536,0.0,34.998205235238046,234.92267981450425,0.0,678.2806812107528,0.0,0.0,0.0,0.0,0.0,754.6837480805581,1876.1113279513743,23.844093017415382,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,218.2118138888889,435.23304999999993,66.02634444444445,218.21181388888874,186.52845000000016,31.683363888888884,378.4519452014222,56.781104798577786,66.02634444444445,0.0,271.3141090909093,84.78565909090916,444.4782896458666,592.6377195278221,148.15942988195553,31.68336388888872,10.561121296296239,99.02558998376274,1.485383849756441,13.149443896458667,1.1356220959715557,48.38156275583329,307.6582228671808,0.0,863.9518286187315,0.0,0.0,0.0,0.0,0.0,1027.1294312005143,793.4218431557606,23.783561354881968,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,280.9913763888889,560.8525708333333,84.66595555555557,280.99137638888885,240.36538750000028,40.625988888888884,359.812334090311,201.04023674302226,84.66595555555557,0.0,349.62238181818225,109.25699431818195,444.4782896458666,592.6377195278221,148.15942988195553,40.62598888888857,13.54199629629619,255.20822192820702,3.8281233289231054,15.661834313125333,4.020804734860445,62.29150495652776,356.76068782987034,1283.270590607648,942.2601013460044,0.0,0.0,0.0,0.0,0.0,0.0,793.4218431557606,23.72096076430019,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,175.43630039682543,350.0150074074074,52.67664126984127,175.43630039682532,150.0064317460319,25.429868650793647,350.0150074074074,0.0,52.67664126984127,0.0,218.19117344877367,68.18474170274177,402.69164867724874,536.9221982363316,134.2305495590829,25.429868650793537,8.476622883597845,33.90649153439138,0.5085973730158706,11.027216634920636,0.0,38.88666838845236,261.3143965418114,839.4423456158853,755.1133716851052,0.0,0.0,0.0,0.0,0.0,0.0,793.4218431557606,23.833560931608766,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,156.25700978451457,312.7635154231266,47.41515555555556,156.2570097845145,134.04150660991152,22.21550317460317,312.7635154231266,0.0,47.41515555555556,0.0,194.9694641598713,60.927957549959785,360.17867097868213,480.2382279715762,120.05955699289404,22.215503174603015,7.405167724867671,29.620670899470685,0.44431006349206026,9.857057018249353,0.0,34.64862461317297,233.3426739626359,3543.5173524933984,675.2076921314475,0.0,0.0,0.0,0.0,2793.7389977675657,0.0,3443.7953694502316,23.850571352258072,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,151.06124049539312,302.46037597073206,45.56879365079366,151.0612404953931,129.62587541602818,21.435365079365077,302.46037597073206,0.0,45.56879365079366,0.0,188.54672787785918,58.920852461831,348.02916962152574,464.03889282870097,116.00972320717524,21.435365079364942,7.145121693121647,28.580486772486587,0.4287073015872988,9.529499215629897,0.0,33.48936012561153,225.52326400495662,724.6136741218754,652.5856207065601,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.854247492894043,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,158.19548809172966,317.3691351769988,47.25902222222223,158.19548809172954,136.01534364728533,22.180144444444444,317.3691351769988,0.0,47.25902222222223,0.0,197.84049985059684,61.825156203311515,364.628157399221,486.17087653229464,121.54271913307366,22.180144444444352,7.39338148148145,29.5735259259258,0.443602888888887,9.993664277532186,0.0,35.05873989409149,236.2572638783792,759.0809093693298,684.0113763828915,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.8454398177428,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,243.52374271419637,487.39615555555554,73.97825974567438,243.52374271419623,208.8840666666669,34.639676047529704,370.50002990019215,116.8961256553634,73.97825974567438,0.0,303.83136969697006,94.94730303030315,444.4782896458666,592.6377195278221,148.15942988195553,34.63967604752946,11.54655868250982,163.0823603854027,2.4462354057810405,14.192706007569779,2.337922513107268,54.0014477012841,327.6316032225107,0.0,896.4690892247922,0.0,0.0,0.0,0.0,0.0,1132.5297612379372,2250.004181637379,23.753837469669964,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,251.60103333333333,503.8719777777778,76.2504888888889,251.60103333333325,215.94513333333356,35.655899999999995,368.2278007569777,135.64417702080007,76.2504888888889,0.0,314.10201212121245,98.1568787878789,444.4782896458666,592.6377195278221,148.15942988195553,35.655899999999775,11.885299999999924,183.18537702079976,2.7477806553119963,14.522222452014223,2.7128835404160014,55.787778778888864,333.9722740964654,317.08961047293894,906.7397316490346,0.0,0.0,0.0,0.0,0.0,848.6061636235264,1355.4947438014224,23.74734291912818,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,192.19188594771242,385.154304248366,58.36902222222223,192.19188594771234,165.06613039215702,27.12575555555555,385.154304248366,0.0,58.36902222222223,0.0,240.0961896613193,75.03005926916228,443.5233264705882,591.3644352941176,147.8411088235294,27.1257555555554,9.041918518518466,36.167674074073865,0.542515111111108,12.138319349673202,0.0,42.61818511591501,287.21210618790946,0.0,831.4606249554369,0.0,0.0,0.0,0.0,0.0,922.9273186062103,382.64392993891465,23.805781518068358,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,207.82274612403103,416.7049742894057,62.17071111111111,207.82274612403086,178.5878461240312,29.2349,382.30757853475546,34.39739575465021,62.17071111111111,0.0,259.7641398167726,81.17629369274144,444.4782896458666,592.6377195278221,148.15942988195553,29.23489999999981,9.744966666666603,73.37726242131663,1.1006589363197494,12.778882382246781,0.6879479150930042,46.05924469114984,299.7074241661729,986.4058556907207,852.4018593445948,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.788180184431152,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,260.3635833333334,522.9936055555555,75.59697777777777,260.3635833333333,224.14011666666693,36.22346666666667,368.8813118680888,154.1122936874667,75.59697777777777,0.0,326.02198787878825,101.88187121212133,444.4782896458666,592.6377195278221,148.15942988195553,36.223466666666354,12.074488888888784,202.41024924302184,3.0361537386453277,14.904655007569776,3.0822458737493337,57.64301766944443,340.7818622723745,1199.7360289390408,918.6597074066103,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.734600657700906,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,270.9827777777778,544.2811888888888,78.09120000000001,270.9827777777776,233.26336666666688,37.71941111111111,366.3870896458665,177.8940992430223,78.09120000000001,0.0,339.29216969697,106.02880303030312,444.4782896458666,592.6377195278221,148.15942988195553,37.71941111111093,12.573137037036975,228.1866473911702,3.4227997108675527,15.330406674236446,3.557881984860446,59.978436411111076,349.05089473037117,4312.839680021016,931.9298892247921,0.0,0.0,0.0,0.0,3070.4336186239775,0.0,3295.5130217002834,23.724552241208013,0.0,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,179.3790587206461,358.5544932872423,57.75939641577061,179.37905872064593,153.66621140881824,25.712847311827954,358.5544932872423,0.0,57.75939641577061,0.0,223.51448932191744,69.8482779130992,416.3138897030129,555.0851862706838,138.77129656767096,25.712847311827886,8.570949103942628,34.28379641577051,0.5142569462365576,11.334228762774973,0.0,39.86392885361996,268.9029381473443,864.5958865710031,778.5996755926012,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.822421264687087,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,178.36555189393943,356.3219766414141,56.650533333333335,178.3655518939393,152.7094185606062,25.65613333333333,356.3219766414141,0.0,56.650533333333335,0.0,222.12279063360907,69.41337207300283,412.9725099747474,550.6300132996632,137.6575033249158,25.65613333333323,8.552044444444409,34.208177777777635,0.5131226666666645,11.256164632575757,0.0,39.61795757306816,267.01016471467364,858.3482265833604,772.7528039332723,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.825750693306105,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,176.7457488489547,353.0912102771905,55.925111111111114,176.7457488489546,151.3248044045104,25.42094444444444,353.0912102771905,0.0,55.925111111111114,0.0,220.10880640656057,68.78400200205019,409.0163213883016,545.3550951844021,136.33877379610053,25.420944444444302,8.4736481481481,33.8945925925924,0.508418888888886,11.151987419426826,0.0,39.252581973466036,264.5094122280806,850.2714824653369,765.4639015909627,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.824046587712306,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,177.94546723631666,355.86960503288697,56.21857777777778,177.94546723631655,152.51554501409458,25.429922222222217,355.86960503288697,0.0,56.21857777777778,0.0,221.84079274777395,69.32524773367936,412.08818281066476,549.4509104142196,137.3627276035549,25.429922222222103,8.4766407407407,33.9065629629628,0.508598444444442,11.238273928764388,0.0,39.51673865951196,266.42822711069573,1012.7651957200039,771.2917031619936,0.0,0.0,0.0,0.0,156.30331856232678,0.0,3443.7953694502316,23.820871703835593,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,180.65154739294945,361.0887846576227,57.31928888888889,180.65154739294928,154.75233628183844,25.899211111111107,361.0887846576227,0.0,57.31928888888889,0.0,225.09430731903777,70.3419710371993,418.40807354651156,557.8774313953487,139.46935784883718,25.89921111111093,8.633070370370309,34.532281481481235,0.5179842222222185,11.405856428617568,0.0,40.12419683342882,270.49243674067543,869.5520576801365,782.9717387143864,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.816414481055272,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,180.48303405567304,360.84152390768145,57.41288888888889,180.4830340556729,154.64636738900649,25.836666666666666,360.84152390768145,0.0,57.41288888888889,0.0,224.9401707476458,70.29380335863931,418.25441279657036,557.6725503954272,139.4181375988568,25.83666666666656,8.612222222222186,34.448888888888746,0.5167333333333312,11.399374606119334,0.0,40.09066593325285,270.3309370524238,869.0683839046671,782.6127211430729,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.817137675439298,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,177.6296366073526,355.17980023197083,56.174,177.62963660735252,152.21991438513055,25.40972222222222,355.17980023197083,0.0,56.174,0.0,221.4107845601899,69.19087017505935,411.3538002319708,548.4717336426277,137.11793341065692,25.409722222222086,8.469907407407362,33.87962962962945,0.5081944444444417,11.217134006959125,0.0,39.44806434299123,265.9521037875184,854.935540626842,769.8825182028176,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.824669838010227,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,178.6963086945032,357.0579647316185,55.77142222222223,178.69630869450305,153.02484202783666,25.67146666666666,357.0579647316185,0.0,55.77142222222223,0.0,222.58158840412605,69.5567463762894,412.8293869538407,550.4391826051209,137.60979565128022,25.67146666666656,8.55715555555552,34.22862222222208,0.5134293333333312,11.269453164170777,0.0,39.66534385690419,267.17192393753345,858.6976195858774,773.0207710092469,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82475515377134,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,176.08227777777782,352.1732666666666,54.3264,176.08227777777765,150.93140000000014,25.150877777777772,352.1732666666666,0.0,54.3264,0.0,219.53658181818207,68.6051818181819,406.4996666666666,541.9995555555554,135.49988888888885,25.15087777777765,8.383625925925884,33.534503703703535,0.503017555555553,11.108462,0.0,39.068432361111086,263.16860854966325,845.7505529941077,761.5361373737375,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.828356311624333,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,171.8171388888889,343.95382777777775,52.87053333333334,171.81713888888885,147.40878333333345,24.408355555555552,343.95382777777775,0.0,52.87053333333334,0.0,214.41277575757593,67.00399242424248,396.8243611111111,529.0991481481481,132.27478703703702,24.408355555555517,8.136118518518504,32.54447407407402,0.4881671111111102,10.847320166666666,0.0,38.118391713888876,256.8687769714646,825.5102769714646,743.511923905724,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.831792780200903,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,170.62288333333333,342.10419444444443,51.487644444444456,170.62288333333328,146.61608333333348,24.0068,342.10419444444443,0.0,51.487644444444456,0.0,213.2597575757578,66.64367424242431,393.5918388888889,524.7891185185185,131.19727962962963,24.006799999999856,8.002266666666618,32.00906666666647,0.480135999999997,10.778002277777777,0.0,37.8265327461111,254.92789156260943,0.0,738.0488760942764,0.0,0.0,0.0,0.0,0.0,819.1426137848316,2580.3432400956626,23.83319402534327,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
