timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,175.6971666666667,352.09385555555554,53.550088888888894,175.6971666666666,150.8973666666668,24.799799999999998,352.09385555555554,0.0,53.550088888888894,0.0,219.487078787879,68.58971212121219,405.6439444444444,540.8585925925925,135.21464814814811,24.79979999999989,8.266599999999963,33.06639999999985,0.49599599999999777,11.098316555555556,0.0,38.9655618722222,262.630834697138,0.0,760.3456713804715,0.0,0.0,0.0,0.0,0.0,843.9719458082492,1690.7186967495745,23.82627810087567,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,171.05600555555557,342.4896611111111,52.354000000000006,171.0560055555555,146.78128333333345,24.27472222222222,342.4896611111111,0.0,52.354000000000006,0.0,213.50004848484866,66.71876515151521,394.8436611111111,526.4582148148147,131.61455370370368,24.274722222222124,8.09157407407404,32.36629629629616,0.48549444444444245,10.798229833333334,0.0,37.942049387222205,255.6506665942929,0.0,739.9582632996634,0.0,0.0,0.0,0.0,0.0,821.5503332609596,824.7286082245679,23.832316840584284,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,171.05305555555557,342.0220222222222,52.5352,171.05305555555546,146.58086666666682,24.472188888888887,342.0220222222222,0.0,52.5352,0.0,213.20853333333358,66.62766666666674,394.5572222222222,526.0762962962963,131.51907407407407,24.472188888888724,8.157396296296241,32.629585185184965,0.4894437777777745,10.786012666666666,0.0,37.9462207722222,255.52581425370371,821.1360920314816,739.2848296296298,0.0,0.0,0.0,0.0,0.0,0.0,824.7286082245679,23.827753470809643,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,175.05345000000003,349.33480555555553,54.956799999999994,175.05344999999994,149.71491666666677,25.33853333333333,349.33480555555553,0.0,54.956799999999994,0.0,217.76715151515165,68.05223484848489,404.2916055555555,539.055474074074,134.7638685185185,25.33853333333326,8.446177777777752,33.78471111111101,0.5067706666666651,11.029612166666666,0.0,38.865277464999984,261.6639414431144,3601.7477668364922,756.8226255892257,0.0,0.0,0.0,0.0,2760.7387698378225,0.0,3443.7953694502316,23.82248013576962,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,177.8746944444445,354.69509444444446,56.735822222222225,177.87469444444437,152.01218333333352,25.862511111111107,354.69509444444446,0.0,56.735822222222225,0.0,221.1086303030306,69.09644696969706,411.43091666666663,548.5745555555554,137.14363888888886,25.862511111110962,8.620837037036987,34.48334814814795,0.5172502222222192,11.208211055555555,0.0,39.51532149166665,266.1017056650673,855.4073167761784,769.6831858585861,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.820231967879245,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,175.13497222222225,347.2628055555556,56.67577777777778,175.1349722222222,148.82691666666682,26.308055555555548,347.2628055555556,0.0,56.67577777777778,0.0,216.47551515151537,67.64859848484855,403.9385833333333,538.5847777777777,134.64619444444443,26.308055555555427,8.769351851851809,35.077407407407236,0.5261611111111085,10.984641944444444,0.0,38.928251674999984,261.50319951170036,840.5767550672559,755.0602929292932,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.823134781187544,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,174.91932222222226,347.4120222222222,56.958711111111114,174.91932222222223,148.89086666666677,26.02845555555555,347.4120222222222,0.0,56.958711111111114,0.0,216.56853333333348,67.67766666666671,404.3707333333333,539.1609777777777,134.79024444444443,26.028455555555496,8.67615185185183,34.70460740740732,0.5205691111111098,10.991947777777778,0.0,38.88966500333333,261.54624485518514,840.8363004107407,755.7295111111112,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.821324418763407,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,178.38268333333338,354.1208611111111,58.10373333333334,178.38268333333326,151.7660833333335,26.6166,354.1208611111111,0.0,58.10373333333334,0.0,220.75066666666694,68.98458333333342,412.2245944444444,549.6327925925925,137.40819814814813,26.616599999999863,8.872199999999953,35.48879999999981,0.5323319999999971,11.204663166666665,0.0,39.66012836166665,266.6621050098148,0.0,770.3834592592594,0.0,0.0,0.0,0.0,0.0,857.2693827875926,2540.154096805052,23.820079280762208,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,175.1375666666667,347.9913111111111,57.43751111111112,175.13756666666657,149.1391333333335,25.99843333333333,347.9913111111111,0.0,57.43751111111112,0.0,216.9296484848487,67.79051515151522,405.4288222222222,540.5717629629629,135.14294074074073,25.998433333333196,8.666144444444399,34.664577777777595,0.5199686666666639,11.014114444444445,0.0,38.94899204111109,262.0826754889225,451.8611300810293,757.5014114478116,0.0,0.0,0.0,0.0,0.0,390.78793429678217,2128.2274453083646,23.826168857415105,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,172.34302222222223,342.5238444444444,56.71168888888889,172.3430222222221,146.7959333333335,25.547088888888887,342.5238444444444,0.0,56.71168888888889,0.0,213.5213575757578,66.72542424242431,399.2355333333333,532.3140444444443,133.07851111111108,25.547088888888737,8.515696296296245,34.06278518518498,0.5109417777777746,10.84283222222222,0.0,38.33256360444442,258.00596925427607,0.0,745.8354020202021,0.0,0.0,0.0,0.0,0.0,829.5845248098317,1253.7685752991877,23.83141156905598,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,171.51413333333335,341.1505222222222,56.761066666666665,171.51413333333323,146.20736666666684,25.30676666666666,341.1505222222222,0.0,56.761066666666665,0.0,212.66526060606085,66.45789393939401,397.9115888888889,530.5487851851851,132.63719629629628,25.306766666666533,8.435588888888844,33.74235555555538,0.5061353333333306,10.802126333333334,0.0,38.15673855999998,256.9956793512458,0.0,743.214045791246,0.0,0.0,0.0,0.0,0.0,826.421401573468,382.64392993891465,23.829590013595308,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,172.50379444444448,342.5127611111111,57.06911111111111,172.50379444444437,146.79118333333352,25.71261111111111,342.5127611111111,0.0,57.06911111111111,0.0,213.51444848484877,66.72326515151524,399.5818722222222,532.7758296296296,133.1939574074074,25.71261111111096,8.570870370370319,34.283481481481274,0.5142522222222191,10.846073944444445,0.0,38.376392317222205,258.2248114131818,830.3104780798484,746.2902781144784,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.82858277922777,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,176.4957777777778,349.55845555555555,58.272266666666674,176.49577777777768,149.81076666666684,26.68501111111111,349.55845555555555,0.0,58.272266666666674,0.0,217.90656969696994,68.0958030303031,407.8307222222222,543.7742962962963,135.94357407407406,26.685011111110953,8.895003703703651,35.580014814814604,0.533700222222219,11.069476333333334,0.0,39.26136277777775,263.7989201414141,3918.5590387653915,761.6808659932663,0.0,0.0,0.0,0.0,3070.4336186239775,0.0,3295.5130217002834,23.824483665306886,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,152.0072380609461,302.1031435635233,49.10667155332634,152.00723806094598,129.4727758129387,22.534462248007536,302.1031435635233,0.0,49.10667155332634,0.0,188.32403754609265,58.851261733153954,351.20981511684965,468.2797534891329,117.06993837228322,22.5344622480074,7.511487416002467,30.045949664009868,0.450689244960148,9.554161022438963,0.0,33.7852735697873,227.22281135862607,886.7431830987482,656.6037910352255,0.0,0.0,0.0,0.0,156.30331856232655,0.0,530.9262776888627,23.84026378409559,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,154.0400552437871,308.5741786356522,46.088263984790046,154.04005524378704,132.24607655813682,21.793978685650426,308.5741786356522,0.0,46.088263984790046,0.0,192.3579295391081,60.111852980971285,354.6624426204422,472.8832568272563,118.22081420681407,21.793978685650274,7.264659561883424,29.058638247533697,0.43587957371300545,9.718107998917466,0.0,34.139698801194214,229.89101312349345,3809.0271296117007,665.2411863663644,0.0,0.0,0.0,0.0,3070.433618623978,0.0,3443.7953694502316,23.81628947684873,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,156.89639604945967,314.05420970006077,47.404574596719684,156.89639604945958,134.59466130002625,22.30173474943359,314.05420970006077,0.0,47.404574596719684,0.0,195.7740528000382,61.17939150001193,361.45878429678044,481.94504572904054,120.48626143226014,22.30173474943342,7.433911583144473,29.735646332577893,0.4460346949886684,9.895672036969021,0.0,34.78498106258258,234.2262523099568,752.5814326561967,677.7190985290788,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.80932410035272,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,158.85310480402856,317.3202005627721,49.51021999936606,158.85310480402848,135.99437166975963,22.858733134269077,317.3202005627721,0.0,49.51021999936606,0.0,197.80999515601403,61.81562348625438,366.8304205621381,489.1072274161841,122.27680685404603,22.85873313426893,7.619577711422977,30.478310845691908,0.4571746626853786,10.014708216876823,0.0,35.25892932660408,237.44282025788965,763.1263456240563,686.9172225721982,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.811165408665314,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,161.24345843272434,320.9864980755027,52.69881015986557,161.24345843272422,137.56564203235845,23.677816400365987,320.9864980755027,0.0,52.69881015986557,0.0,200.09547931979412,62.52983728743566,373.68530823536827,498.24707764715765,124.56176941178941,23.677816400365913,7.892605466788638,31.57042186715455,0.47355632800731823,10.156583043863737,0.0,35.854245536309605,241.46859707419438,776.397363742287,698.3425569669517,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.803550853869048,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,162.8084027803412,324.34584308248196,53.24347603916597,162.80840278034114,139.00536132106387,23.803041459277466,324.34584308248196,0.0,53.24347603916597,0.0,202.189616467002,63.184255145938124,377.5893191216479,503.4524254955305,125.86310637388263,23.803041459277296,7.934347153092432,31.737388612369728,0.4760608291855459,10.262810052866119,0.0,36.2031077891968,243.92368734416164,784.3214092461509,705.6420419625325,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.800435091467318,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,163.0077296200314,325.08875955091355,53.10918613490325,163.0077296200313,139.32375409324882,23.68397552678271,325.08875955091355,0.0,53.10918613490325,0.0,202.65273322654375,63.32897913329492,378.1979456858168,504.2639275810891,126.06598189527227,23.683975526782547,7.894658508927515,31.57863403571006,0.4736795105356509,10.283754647876439,0.0,36.24214525237563,244.28919894828243,785.4948742541307,706.9166608076329,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.79690546934082,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,166.64743782479692,332.99871423889147,54.05839593824028,166.64743782479684,142.71373467381076,23.93370315098628,332.99871423889147,0.0,54.05839593824028,0.0,207.58361407099747,64.86987939718671,387.05711017713173,516.0761469028423,129.01903672571058,23.933703150986133,7.977901050328711,31.911604201314844,0.47867406301972265,10.530545386549147,0.0,37.04510495552245,249.9211415783173,803.6256895802459,723.6597609738398,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.799135791634438,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,164.81132122550417,329.54622503226005,53.088721472458396,164.81132122550412,141.23409644239734,23.577224783106963,329.54622503226005,0.0,53.088721472458396,0.0,205.4314130071234,64.19731656472607,382.63494650471847,510.17992867295794,127.54498216823949,23.57722478310683,7.859074927702276,31.436299710809102,0.4715444956621365,10.417273965692386,0.0,36.62703046491037,247.1172225869327,794.5634903171554,715.6113416800813,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.80182491812352,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,162.8126581763221,324.90680872347457,52.865176730616895,162.81265817632206,139.24577516720356,23.566883009118676,324.90680872347457,0.0,52.865176730616895,0.0,202.53930933411428,63.29353416691071,377.7719854540915,503.69598060545536,125.92399515136384,23.566883009118527,7.855627669706175,31.4225106788247,0.4713376601823705,10.275856029010408,0.0,36.19399223564137,244.01434291281487,784.5989865432284,706.2352899395696,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.80388176810562,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,170.7104881315726,339.5827125579681,56.57445959211836,170.71048813157248,145.53544823912935,25.175039892443376,339.5827125579681,0.0,56.57445959211836,0.0,211.68792471146088,66.15247647233153,396.15717215008647,528.2095628667819,132.05239071669547,25.175039892443266,8.391679964147755,33.56671985659102,0.5035007978488653,10.753225972660227,0.0,37.980054492908174,255.83332841659202,0.0,739.8974875782428,0.0,0.0,0.0,0.0,0.0,822.700988698251,2576.592383597259,23.797879743882703,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,170.1021507425852,338.3781088011495,56.05025182378692,170.10215074258514,145.01918948620707,25.08296125637824,338.3781088011495,0.0,56.05025182378692,0.0,210.93700288902846,65.9178134028214,394.42836062493643,525.9044808332485,131.47612020831212,25.082961256378127,8.360987085459374,33.4439483418375,0.5016592251275624,10.711845782272354,0.0,37.836161287020786,254.8045869910136,0.0,736.841483722277,0.0,0.0,0.0,0.0,0.0,819.3350983585353,1712.9373576869061,23.799972011904014,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,162.9254952359353,323.95723375591604,53.48155795901684,162.92549523593522,138.83881446682133,24.08668076911412,323.95723375591604,0.0,53.48155795901684,0.0,201.94736649719468,63.10855203037334,377.4387917149329,503.2517222865772,125.8129305716443,24.086680769113997,8.028893589704666,32.11557435881866,0.48173361538227993,10.25353259226765,0.0,36.234439617833296,243.92008201720552,0.0,705.1990887837719,0.0,0.0,0.0,0.0,0.0,784.2843689680737,886.229044617908,23.805573190900883,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,159.09849802242823,317.1911031269908,51.69085223913092,159.09849802242815,135.93904419728196,23.159453825146436,317.1911031269908,0.0,51.69085223913092,0.0,197.72951883241012,61.79047463512816,368.8819553661217,491.8426071548289,122.96065178870722,23.1594538251463,7.719817941715434,30.879271766861734,0.463189076502926,10.032641616201033,0.0,35.369156611729856,238.33593166998463,3462.2280028639348,689.572125987239,0.0,0.0,0.0,0.0,2695.9116178054005,0.0,3443.7953694502316,23.808801175259404,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,159.9541038010766,318.93972842676095,52.11410135592933,159.95410380107654,136.68845504004062,23.265648761036154,318.93972842676095,0.0,52.11410135592933,0.0,198.81957096733183,62.1311159272912,371.05382978269034,494.7384397102538,123.68460992756344,23.265648761035948,7.755216253678649,31.020865014714595,0.4653129752207189,10.089332866362124,0.0,35.56321566822218,239.6888036183383,770.6967372021052,693.5580106775856,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.811942244689583,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,172.21692222222222,343.5478666666666,52.00626666666667,172.2169222222222,147.23480000000015,24.98212222222222,343.5478666666666,0.0,52.00626666666667,0.0,214.1597090909093,66.92490909090915,395.55413333333325,527.405511111111,131.85137777777774,24.982122222222074,8.327374074074024,33.309496296296096,0.49964244444444145,10.826498666666666,0.0,38.180922345555544,256.61072439942757,824.3817799549832,741.5652202020203,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.827601965100342,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,175.98814444444446,350.51932222222223,54.00764444444445,175.98814444444432,150.22256666666678,25.76557777777777,350.51932222222223,0.0,54.00764444444445,0.0,218.5055515151517,68.2829848484849,404.5269666666667,539.3692888888888,134.8423222222222,25.76557777777768,8.588525925925893,34.35410370370357,0.5153115555555535,11.055656111111112,0.0,39.03986904555553,262.3246697088552,842.8397808199662,757.8748404040405,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.82206217660554,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,175.72724444444447,350.6803222222222,53.4844888888889,175.72724444444435,150.29156666666685,25.43567777777777,350.6803222222222,0.0,53.4844888888889,0.0,218.60591515151543,68.31434848484858,404.164811111111,538.8864148148147,134.72160370370366,25.43567777777764,8.478559259259214,33.914237037036855,0.5087135555555529,11.055254555555553,0.0,38.97025109333331,262.04873065225587,0.0,757.4923299663301,0.0,0.0,0.0,0.0,0.0,841.9407862078115,2556.3118563137105,23.81939449880159,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,174.8255888888889,348.3813666666667,53.66315555555556,174.82558888888875,149.3063000000001,25.519288888888884,348.3813666666667,0.0,53.66315555555556,0.0,217.17280000000017,67.86650000000006,402.0445222222222,536.059362962963,134.01484074074074,25.519288888888752,8.506429629629583,34.02571851851833,0.5103857777777749,10.988072555555556,0.0,38.78230196777775,260.66853067148145,837.5386417825924,753.2321629629631,0.0,0.0,0.0,0.0,0.0,0.0,2556.3118563137105,23.823048853901568,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,174.6136111111111,347.6419333333333,55.23528888888889,174.613611111111,148.98940000000007,25.62421111111111,347.6419333333333,0.0,55.23528888888889,0.0,216.71185454545466,67.72245454545458,402.8772222222222,537.1696296296295,134.29240740740738,25.624211111111066,8.541403703703688,34.16561481481475,0.5124842222222212,10.981610888888888,0.0,38.77866384999997,260.82902461767674,0.0,753.8814841750842,0.0,0.0,0.0,0.0,0.0,838.31985795101,1672.645136689041,23.825375323092977,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,173.0867666666667,344.42418888888886,54.771155555555566,173.08676666666656,147.6103666666668,25.476399999999995,344.42418888888886,0.0,54.771155555555566,0.0,214.70598787878808,67.09562121212127,399.19534444444446,532.2604592592593,133.06511481481482,25.4763999999999,8.4921333333333,33.9685333333332,0.509527999999998,10.880437222222222,0.0,38.44007765888886,258.48291224138046,0.0,746.9664471380473,0.0,0.0,0.0,0.0,0.0,830.7650233524915,796.941911956759,23.829150328654592,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,171.9345277777778,341.5769388888889,53.66031111111111,171.93452777777773,146.39011666666684,25.54441111111111,341.5769388888889,0.0,53.66031111111111,0.0,212.93107878787904,66.5409621212122,395.23725,526.983,131.74575,25.544411111110975,8.514803703703658,34.05921481481463,0.5108882222222194,10.78391127777778,0.0,38.16440683055554,256.2607221554714,430.3949239768881,739.914078787879,0.0,0.0,0.0,0.0,0.0,393.037575956361,382.64392993891465,23.8332493751275,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,170.5552277777778,339.09652777777774,51.510355555555556,170.55522777777767,145.3270833333335,25.22814444444444,339.09652777777774,0.0,51.510355555555556,0.0,211.38484848484873,66.05776515151523,390.6068833333333,520.8091777777777,130.20229444444442,25.228144444444325,8.409381481481441,33.637525925925765,0.5045628888888865,10.687999388888887,0.0,37.81267659833331,253.6746799535522,814.8367910646632,732.1940262626264,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.832165471635477,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,170.01135218711212,338.90050221699164,51.559044375055244,170.01135218711204,145.24307237871085,24.768279808401367,338.90050221699164,0.0,51.559044375055244,0.0,211.26265073267032,66.01957835395947,390.4595465920469,520.6127287893958,130.15318219734894,24.768279808401246,8.256093269467081,33.024373077868326,0.4953655961680249,10.682605510260302,0.0,37.697740638324795,253.30456556552863,813.7754643446876,731.875379522066,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.83259264515062,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,157.25652592592593,311.2182888888889,58.04681481481482,157.25652592592584,133.37926666666684,23.877259259259255,311.2182888888889,0.0,58.04681481481482,0.0,194.0062060606063,60.626939393939466,369.2651037037037,492.35347160493825,123.08836790123456,23.87725925925909,7.95908641975303,31.83634567901212,0.47754518518518174,9.917016814814815,0.0,35.14396018296294,237.21291589789,920.037864089846,686.3596776655445,0.0,0.0,0.0,0.0,156.30331856232655,0.0,530.9262776888627,23.843608595308467,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,154.8514037037037,305.5442703703703,57.86314074074074,154.85140370370362,130.9475444444446,23.903859259259256,305.5442703703703,0.0,57.86314074074074,0.0,190.46915555555577,59.52161111111118,363.40741111111106,484.54321481481475,121.13580370370369,23.90385925925912,7.967953086419707,31.871812345678826,0.4780771851851824,9.744959518518517,0.0,34.62511820111109,233.47352280604937,751.7323376208642,675.0123703703705,0.0,0.0,0.0,0.0,0.0,0.0,530.9262776888627,23.847078591265124,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,154.0596666666667,304.471637037037,57.232474074074084,154.05966666666657,130.48784444444462,23.571822222222217,304.471637037037,0.0,57.232474074074084,0.0,189.80050101010127,59.312656565656646,361.7041111111111,482.2721481481481,120.56803703703703,23.571822222222096,7.857274074074032,31.429096296296127,0.4714364444444419,9.70647385185185,0.0,34.43921132962961,232.3550893026936,748.1188670804713,672.0726491582494,0.0,0.0,0.0,0.0,0.0,0.0,530.9262776888627,23.846349693078256,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,153.6614851851852,303.1839222222222,57.507999999999996,153.66148518518506,129.93596666666681,23.725518518518516,303.1839222222222,0.0,57.507999999999996,0.0,188.99776969696993,59.0618030303031,360.69192222222216,480.92256296296284,120.23064074074071,23.725518518518385,7.908506172839461,31.634024691357844,0.47451037037036764,9.670597666666666,0.0,34.36142138407405,231.70747936499436,746.0608867724018,669.9203326599328,0.0,0.0,0.0,0.0,0.0,0.0,530.9262776888627,23.846401590884508,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,153.3422925925926,302.13428518518515,57.48438518518519,153.34229259259251,129.48612222222238,23.856170370370368,302.13428518518515,0.0,57.48438518518519,0.0,188.34345050505073,58.85732828282835,359.61867037037035,479.49156049382714,119.87289012345678,23.856170370370194,7.952056790123398,31.80822716049359,0.47712340740740383,9.638872407407407,0.0,34.292584134444425,231.09085514566777,3814.485436732609,667.8350109988778,0.0,0.0,0.0,0.0,3070.433618623978,0.0,3443.7953694502316,23.847806170238982,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,152.8480888888889,301.4344148148148,57.94542222222223,152.84808888888873,129.1861777777779,23.66191111111111,301.4344148148148,0.0,57.94542222222223,0.0,187.90716767676787,58.720989898989956,359.379837037037,479.17311604938266,119.79327901234566,23.66191111111098,7.88730370370366,31.54921481481464,0.47323822222221956,9.622486666666667,0.0,34.19919028444441,230.69648778837256,742.9244137142985,667.0802837261506,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.84733992845404,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,152.09287777777777,299.12288518518517,57.94794074074075,152.09287777777772,128.19552222222237,23.897355555555553,299.12288518518517,0.0,57.94794074074075,0.0,186.46621414141435,58.27069191919199,357.07082592592593,476.0944345679012,119.0236086419753,23.897355555555436,7.965785185185145,31.86314074074058,0.47794711111110866,9.553165962962963,0.0,34.03786841074072,229.32906723116722,738.492770934871,662.5606487093155,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.850780092922687,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,153.53642222222223,302.0180592592592,58.28859259259259,153.53642222222214,129.43631111111122,24.100111111111104,302.0180592592592,0.0,58.28859259259259,0.0,188.27099797979815,58.83468686868692,360.30665185185177,480.4088691358023,120.10221728395058,24.100111111110976,8.033370370370324,32.1334814814813,0.48200222222221945,9.6434277037037,0.0,34.35538113259257,231.45108558152634,745.2941596556005,668.6798671156005,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.84948007318074,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,155.15879287749289,305.22677350427347,59.1394962962963,155.15879287749277,130.8114743589745,24.347318518518513,305.22677350427347,0.0,59.1394962962963,0.0,190.27123543123562,59.45976107226113,364.36626980056974,485.8216930674263,121.45542326685657,24.347318518518392,8.11577283950613,32.46309135802452,0.4869463703703678,9.748198168091168,0.0,34.724630689772056,233.9907324068574,753.5157950849201,676.0929284986619,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.847677909470658,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,154.7530246117085,304.2016845878136,59.58557037037038,154.75302461170835,130.37215053763458,24.38087407407407,304.2016845878136,0.0,59.58557037037038,0.0,189.63221896383212,59.260068426197535,363.78725495818395,485.04967327757856,121.26241831939464,24.380874074073915,8.126958024691305,32.50783209876522,0.48761748148147827,9.721906241338111,0.0,34.64973897433689,233.50870746743996,752.0489870373325,674.6818922414107,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.847176831660953,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,153.5302888888889,300.8166518518518,59.28583703703704,153.5302888888888,128.9214222222223,24.608866666666664,300.8166518518518,0.0,59.28583703703704,0.0,187.5220686868688,58.6006464646465,360.10248888888884,480.13665185185175,120.03416296296294,24.608866666666586,8.202955555555528,32.81182222222211,0.4921773333333317,9.617357925925925,0.0,34.38049741703702,231.32779765946125,0.0,667.6587205387206,0.0,0.0,0.0,0.0,0.0,744.9605754372392,2658.5379743131107,23.85040318198618,0.0,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,152.45392895622896,299.56229349046015,57.88391111111111,152.45392895622894,128.3838400673402,24.070088888888886,299.56229349046015,0.0,57.88391111111111,0.0,186.7401310070403,58.356290939700095,357.44620460157125,476.59493946876165,119.14873486719041,24.070088888888762,8.02336296296292,32.09345185185168,0.4814017777777752,9.565707915824916,0.0,34.11332826239056,229.6888267258467,0.0,663.335070475802,0.0,0.0,0.0,0.0,0.0,739.5889602836472,1878.9427587090652,23.850469996384476,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,147.28464444444447,289.51206666666667,56.3026962962963,147.28464444444435,124.07660000000008,23.20804444444444,289.51206666666667,0.0,56.3026962962963,0.0,180.47505454545467,56.398454545454584,345.81476296296296,461.0863506172839,115.27158765432098,23.20804444444441,7.736014814814803,30.944059259259213,0.4641608888888882,9.248388962962963,0.0,32.96674996962961,222.08535683607184,0.0,641.5614051627385,0.0,0.0,0.0,0.0,0.0,715.1847642434792,1125.0718244224172,23.858763649438746,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,148.59444074074074,294.0582037037037,54.74435555555556,148.59444074074065,126.02494444444457,22.569496296296293,294.0582037037037,0.0,54.74435555555556,0.0,183.3090101010103,57.284065656565716,348.8025592592593,465.0700790123457,116.26751975308642,22.56949629629615,7.5231654320987165,30.092661728394866,0.451389925925923,9.369189666666667,0.0,33.205357408518495,224.10068784286196,721.4976878428619,648.379089113356,0.0,0.0,0.0,0.0,0.0,0.0,1125.0718244224172,23.85019386251762,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,151.3291188630491,301.034084754522,54.21226666666668,151.32911886304902,129.01460775193812,22.31451111111111,301.034084754522,0.0,54.21226666666668,0.0,187.65761127554634,58.64300352360823,355.2463514211886,473.6618018949181,118.41545047372952,22.31451111111096,7.43817037037032,29.75268148148128,0.44629022222221915,9.573145209302325,0.0,33.77565776770024,228.29171756693285,734.8671878511707,661.3194131704645,0.0,0.0,0.0,0.0,0.0,0.0,1125.0718244224172,23.84100122853379,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,153.54272962962963,305.69324074074075,54.6949925925926,153.5427296296295,131.01138888888906,22.53134074074074,305.69324074074075,0.0,54.6949925925926,0.0,190.56202020202045,59.55063131313139,360.38823333333335,480.51764444444444,120.12941111111111,22.531340740740603,7.510446913580201,30.041787654320803,0.45062681481481204,9.717747148148149,0.0,34.261498625555525,231.62036192634116,3189.7005470719328,671.0796646464648,0.0,0.0,0.0,0.0,2444.149222182629,0.0,3443.7953694502316,23.83935694311473,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,153.88466296296298,306.69180370370367,55.00497777777778,153.8846629629629,131.43934444444457,22.44531851851852,306.69180370370367,0.0,55.00497777777778,0.0,191.1845010101012,59.74515656565663,361.6967814814815,482.26237530864194,120.56559382716048,22.445318518518405,7.481772839506135,29.92709135802454,0.44890637037036807,9.750803888888889,0.0,34.34278438629628,232.33501787787878,0.0,673.4468763187431,0.0,0.0,0.0,0.0,0.0,747.9164623223235,2655.422195958882,23.836308426208113,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,153.93843055555556,306.84766388888886,54.8124888888889,153.9384305555555,131.50614166666682,22.432288888888884,306.84766388888886,0.0,54.8124888888889,0.0,191.28166060606083,59.775518939394004,361.66015277777774,482.213537037037,120.55338425925925,22.432288888888735,7.477429629629578,29.90971851851831,0.44864577777777465,9.753554805555556,0.0,34.34917356527776,232.35770697689392,747.9562903102272,673.4951976430978,0.0,0.0,0.0,0.0,0.0,0.0,2655.422195958882,23.836203262056074,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,166.75052222222223,331.75846666666666,61.763955555555555,166.75052222222214,142.18220000000017,24.56832222222222,331.75846666666666,0.0,61.763955555555555,0.0,206.81047272727298,64.6282727272728,393.5224222222222,524.6965629629628,131.1741407407407,24.568322222222037,8.189440740740679,32.757762962962715,0.4913664444444407,10.570393555555555,0.0,37.27133142111109,252.32494562986528,0.0,731.5070356902359,0.0,0.0,0.0,0.0,0.0,812.5978900743097,1798.8688111315655,23.82076279963975,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,165.55163333333337,329.51037777777776,61.32048888888889,165.55163333333329,141.21873333333352,24.332899999999995,329.51037777777776,0.0,61.32048888888889,0.0,205.40906666666694,64.19033333333343,390.8308666666667,521.1078222222222,130.27695555555556,24.332899999999825,8.110966666666608,32.44386666666643,0.4866579999999964,10.498516222222223,0.0,37.003376998888875,250.5668067766667,806.9493067766666,726.5168888888892,0.0,0.0,0.0,0.0,0.0,0.0,1798.8688111315655,23.82123432943799,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,154.6846388888889,311.38337222222225,48.79315555555556,154.6846388888888,133.45001666666678,21.23462222222222,311.38337222222225,0.0,48.79315555555556,0.0,194.10911515151534,60.65909848484854,360.1765277777778,480.23537037037033,120.05884259259258,21.234622222222157,7.078207407407385,28.31282962962954,0.4246924444444431,9.829432722222222,0.0,34.34912595277776,232.39939960429294,0.0,674.3444855218856,0.0,0.0,0.0,0.0,0.0,747.2605662709595,1011.1870127837561,23.81867157080437,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,150.71895555555557,304.25624444444446,45.36279999999999,150.7189555555555,130.39553333333342,20.32342222222222,304.25624444444446,0.0,45.36279999999999,0.0,189.66623030303043,59.27069696969701,349.61904444444446,466.1587259259259,116.53968148148148,20.32342222222215,6.77447407407405,27.0978962962962,0.40646844444444297,9.581315333333334,0.0,33.41075500222221,225.9833913052525,130.03306650517112,655.8249562289564,0.0,0.0,0.0,0.0,0.0,596.2883248000815,382.64392993891465,23.829876234069655,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,149.38314797462297,301.33774197851693,44.909065736065735,149.3831479746229,129.14474656222168,20.23840141240141,301.33774197851693,0.0,44.909065736065735,0.0,187.84690409050427,58.702157528282584,346.2468077145827,461.66241028611023,115.41560257152756,20.238401412401288,6.746133804133763,26.98453521653505,0.40476802824802577,9.489222916716166,0.0,33.11326896418265,223.87115381309076,719.5011095022965,649.5093143766145,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.835230683915487,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,148.7378666666667,300.0961444444444,44.30737777777778,148.7378666666666,128.6126333333335,20.125233333333334,300.0961444444444,0.0,44.30737777777778,0.0,187.07292121212146,58.46028787878795,344.40352222222225,459.20469629629633,114.80117407407408,20.1252333333332,6.708411111111066,26.833644444444264,0.40250466666666396,9.44595811111111,0.0,32.95942761777776,222.77776345952861,715.9191523484176,646.2776175084177,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.842277329230125,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,160.88722592592595,322.8376407407407,41.873540740740744,160.88722592592583,138.35898888888897,22.528237037037037,322.8376407407407,0.0,41.873540740740744,0.0,201.2494383838385,62.890449494949536,364.71118148148145,486.2815753086419,121.57039382716047,22.528237037036973,7.5094123456789905,30.037649382715962,0.45056474074073943,10.10386462962963,0.0,35.491249009999976,238.01593404815935,763.6143414555667,687.5310136924804,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.835753846485797,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,155.98845838309768,313.5252027517088,40.036992447173844,155.9884583830976,134.3679440364468,21.620514346651014,313.5252027517088,0.0,40.036992447173844,0.0,195.44428223483172,61.07633819838491,353.5621951988826,471.4162602651768,117.8540650662942,21.62051434665088,7.206838115550292,28.82735246220117,0.43241028693301753,9.806126007023002,0.0,34.39571385631806,230.77149153050348,740.3221451124837,666.8605425000085,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.838689295531648,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,154.36680971145566,310.32664108722884,38.676555994049025,154.36680971145557,132.9971318945268,21.369677816928977,310.32664108722884,0.0,38.676555994049025,0.0,193.45037366476626,60.45324177023946,349.0031970812779,465.3375961083705,116.33439902709263,21.369677816928885,7.123225938976295,28.49290375590518,0.4273935563385777,9.696564792557357,0.0,34.013115969180355,228.04794105438467,731.4179478471183,658.7879697731368,0.0,0.0,0.0,0.0,0.0,0.0,3295.5130217002834,23.83926050639438,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,155.7831592592593,313.22498148148145,38.49937777777778,155.7831592592592,134.23927777777797,21.543881481481478,313.22498148148145,0.0,38.49937777777778,0.0,195.2571313131316,61.01785353535362,351.72435925925924,468.96581234567896,117.24145308641974,21.54388148148135,7.18129382716045,28.7251753086418,0.43087762962962695,9.781743222222222,0.0,34.3110946448148,229.96431594560045,893.7751530264458,664.2229436588106,0.0,0.0,0.0,0.0,156.30331856232678,0.0,3443.7953694502316,23.838503397667278,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,155.18661851851854,313.3151518518518,38.17300740740741,155.18661851851846,134.27792222222234,20.90869629629629,313.3151518518518,0.0,38.17300740740741,0.0,195.3133414141416,61.03541919191925,351.4881592592592,468.65087901234557,117.16271975308639,20.908696296296228,6.969565432098742,27.878261728394968,0.4181739259259245,9.781184629629628,0.0,34.17496507370369,229.54202800636364,736.2168057841413,663.9642204264871,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.842134656895308,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,158.16888849001046,319.62814258256606,38.46004372586302,158.16888849001032,136.98348967824276,21.18539881176784,319.62814258256606,0.0,38.46004372586302,0.0,199.2487122592622,62.26522258101944,358.08818630842904,477.4509150779054,119.36272876947635,21.185398811767698,7.061799603922566,28.247198415690264,0.42370797623535394,9.973444714735612,0.0,34.819882629050575,233.9067862744399,750.1638610728794,676.6996273371676,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.839143015782398,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,160.4360859897424,324.5674103652807,39.63813302012372,160.43608598974228,139.10031872797754,21.335767261764936,324.5674103652807,0.0,39.63813302012372,0.0,202.32773633160375,63.22741760362617,364.20554338540444,485.60739118053925,121.40184779513481,21.33576726176483,7.111922420588276,28.447689682353104,0.42671534523529653,10.133403641159658,0.0,35.335602101041204,237.63690890678544,762.2785382819322,687.935127512143,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.8373257679941,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,162.58500370370373,329.1074111111111,40.64610370370371,162.58500370370362,141.0460333333335,21.53897037037037,329.1074111111111,0.0,40.64610370370371,0.0,205.1578666666669,64.11183333333341,369.7535148148148,493.00468641975306,123.25117160493826,21.538970370370237,7.179656790123412,28.718627160493646,0.43077940740740467,10.279683370370371,0.0,35.82153703962961,241.07466154580248,773.4131800643208,698.16255308642,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.839077172643464,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,162.4651962962963,328.2626925925926,42.60014814814815,162.4651962962962,140.6840111111112,21.781185185185183,328.2626925925926,0.0,42.60014814814815,0.0,204.63128888888906,63.94727777777783,370.86284074074075,494.48378765432096,123.62094691358024,21.78118518518511,7.260395061728369,29.041580246913476,0.4356237037037021,10.27388225925926,0.0,35.847716374444424,241.38584209049384,774.7138791275308,699.1150765432101,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.844548411326954,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,161.8904712962963,326.1304083333333,42.589185185185194,161.89047129629623,139.77017500000014,22.120296296296296,326.1304083333333,0.0,42.589185185185194,0.0,203.30207272727293,63.53189772727279,368.71959351851854,491.62612469135803,122.90653117283951,22.120296296296203,7.3734320987654005,29.493728395061602,0.44240592592592404,10.209804101851851,0.0,35.724607123425905,240.1886781500814,770.7987429648962,694.9281974186309,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.8464325630244,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,162.66161801346803,327.91484797979797,43.408039057239066,162.66161801346792,140.534934848485,22.126683164983163,327.91484797979797,0.0,43.408039057239066,0.0,204.41445068870544,63.87951584022045,371.32288703703705,495.09718271604936,123.77429567901234,22.126683164983064,7.375561054994354,29.502244219977417,0.44253366329966126,10.271525829966329,0.0,35.91110080449493,241.65453287198807,0.0,699.5116334047548,0.0,0.0,0.0,0.0,0.0,775.6390379224931,2626.200035457967,23.843165474725417,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,164.84280370370374,331.9476481481481,43.52136296296297,164.8428037037037,142.26327777777792,22.579525925925928,331.9476481481481,0.0,43.52136296296297,0.0,206.92840404040425,64.66512626262633,375.46901111111106,500.6253481481481,125.15633703703702,22.579525925925793,7.526508641975264,30.106034567901055,0.45159051851851584,10.393643074074074,0.0,36.38022326999999,244.57342880423118,0.0,707.5537521885524,0.0,0.0,0.0,0.0,0.0,784.8852436190459,1798.8583448938584,23.84153272030551,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,163.23705271333606,327.7725160018993,43.61528395061728,163.23705271333597,140.4739354293856,22.763117283950617,327.7725160018993,0.0,43.61528395061728,0.0,204.3257242609245,63.851788831538904,371.3877999525166,495.1837332700221,123.79593331750553,22.763117283950464,7.587705761316821,30.350823045267283,0.45526234567900925,10.269328319563153,0.0,36.03956318953125,241.99958176513468,0.0,699.5094575309466,0.0,0.0,0.0,0.0,0.0,776.6244344309873,980.2243117798539,23.84179801627935,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,161.2763738738739,324.06882792792794,42.181748148148145,161.2763738738738,138.88664054054067,22.389733333333332,324.06882792792794,0.0,42.181748148148145,0.0,202.0169316953319,63.130291154791216,366.2505760760761,488.33410143476806,122.08352535869201,22.389733333333254,7.463244444444418,29.85297777777767,0.44779466666666506,10.143882319319319,0.0,35.58257742277275,238.85131536668638,766.3782653166362,690.3510331301,0.0,0.0,0.0,0.0,0.0,0.0,980.2243117798539,23.84397203899253,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,160.66237106824056,321.90674591750843,42.10974572077363,160.66237106824045,137.9600339646466,22.702337103594083,321.90674591750843,0.0,42.10974572077363,0.0,200.66914031221327,62.709106347566646,364.01649163828205,485.35532218437606,121.33883054609402,22.702337103593976,7.567445701197991,30.269782804791966,0.45404674207187945,10.07829983473299,0.0,35.44945695888348,237.59718613054702,3359.10795547321,686.0244624965893,0.0,0.0,0.0,0.0,2596.8319066361405,0.0,3443.7953694502316,23.84745977975013,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,160.7259851851852,323.44288148148144,41.168355555555564,160.72598518518512,138.61837777777797,22.107607407407407,323.44288148148144,0.0,41.168355555555564,0.0,201.6267313131316,63.00835353535362,364.611237037037,486.14831604938263,121.53707901234566,22.107607407407244,7.369202469135748,29.47680987654299,0.44215214814814485,10.11497,0.0,35.43810445629628,237.90986162127948,763.2470838435017,687.7750473625142,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.844939768037584,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,160.77152962962964,323.20988518518516,41.45277037037037,160.77152962962958,138.51852222222237,22.253007407407406,323.20988518518516,0.0,41.45277037037037,0.0,201.48148686868714,62.962964646464734,364.66265555555555,486.21687407407404,121.55421851851851,22.253007407407267,7.417669135802422,29.670676543209687,0.4450601481481453,10.11082425925926,0.0,35.455374296666655,237.94611100485972,763.3802961900448,687.6983609427612,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.845478623447214,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,161.85479259259262,324.6821407407407,42.57188148148149,161.8547925925925,139.14948888888907,22.705303703703702,324.6821407407407,0.0,42.57188148148149,0.0,202.39925656565683,63.24976767676776,367.2540222222222,489.6720296296296,122.4180074074074,22.70530370370355,7.568434567901183,30.27373827160473,0.45410607407407094,10.166183037037037,0.0,35.71652403629627,239.5730227994837,768.6818376142984,692.0712861952865,0.0,0.0,0.0,0.0,0.0,0.0,3443.7953694502316,23.844354017081482,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,165.1489686868687,331.22083956228954,43.98710505050505,165.1489686868686,141.95178838383853,23.1971803030303,331.22083956228954,0.0,43.98710505050505,0.0,206.4753285583106,64.52354017447206,375.20794461279456,500.2772594837261,125.06931487093152,23.197180303030194,7.732393434343398,30.92957373737359,0.46394360606060386,10.376496237373736,0.0,36.4579928922222,244.62368121540354,0.0,706.7525880420367,0.0,0.0,0.0,0.0,0.0,784.9805945150669,2616.3531702166683,23.83813817553906,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,166.1189851851852,333.24049629629627,44.76103703703704,166.1189851851851,142.81735555555574,23.30162962962963,333.24049629629627,0.0,44.76103703703704,0.0,207.7343353535356,64.91697979797988,378.0015333333333,504.00204444444444,126.00051111111111,23.301629629629446,7.7672098765431485,31.068839506172594,0.4660325925925889,10.44482525925926,0.0,36.68579461555554,246.28135325304152,0.0,711.73637979798,0.0,0.0,0.0,0.0,0.0,790.40187177156,1783.1964429971763,23.83538850374765,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,167.15098594276094,334.9044758417508,44.814429629629636,167.15098594276085,143.53048964646482,23.620496296296295,334.9044758417508,0.0,44.814429629629636,0.0,208.77162130394882,65.241131657484,379.7189054713804,506.29187396184057,126.57296849046014,23.620496296296125,7.873498765432041,31.493995061728164,0.47240992592592246,10.49527857154882,0.0,36.90774808115318,247.56303549200413,0.0,715.0634952657894,0.0,0.0,0.0,0.0,0.0,794.4329269061456,945.7906105780152,23.83450823734548,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,163.36324074074076,326.97438148148143,43.942933333333336,163.3632407407407,140.1318777777779,23.231362962962958,326.97438148148143,0.0,43.942933333333336,0.0,203.82818585858604,63.69630808080814,370.91731481481474,494.5564197530863,123.63910493827157,23.23136296296289,7.743787654320963,30.97515061728385,0.46462725925925774,10.248660777777776,0.0,36.07521227962962,241.86770099006733,241.90040627072165,698.3846056116723,0.0,0.0,0.0,0.0,0.0,534.2478502749012,382.64392993891465,23.837535353011965,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,166.42481602850208,333.5706170855845,44.71457373737374,166.42481602850205,142.9588358938221,23.46598013468013,333.5706170855845,0.0,44.71457373737374,0.0,207.94012493646852,64.98128904264641,378.28519082295827,504.380254430611,126.09506360765275,23.465980134679995,7.821993378226665,31.28797351290666,0.4693196026935999,10.454264249941273,0.0,36.74991938933129,246.571849270492,791.2818561219523,712.3203793670796,0.0,0.0,0.0,0.0,0.0,0.0,382.64392993891465,23.83404120360375,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
