timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,167.635809469697,391.1502220959596,0.0,167.635809469697,167.63580946969708,0.0,391.15022209595986,0.0,0.0,0.0,243.83390468319575,76.19809521349868,391.15022209595986,521.5336294612798,130.38340736531995,0.0,0.0,0.0,0.0,11.73450666287879,0.0,35.82377248367425,254.13978172537168,814.4114748293357,765.3675341444756,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.433639065582366,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,170.1397782051282,396.9928158119658,0.0,170.1397782051282,170.1397782051283,0.0,396.992815811966,0.0,0.0,0.0,247.47604102564117,77.33626282051287,396.99281581196595,529.3237544159546,132.33093860398864,0.0,0.0,0.0,0.0,11.909784474358974,0.0,36.3588706024359,257.93585650129637,826.5541120566979,776.7997954415957,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.43703393474043,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,171.82701039725677,400.9296909269323,0.0,171.82701039725677,171.82701039725688,0.0,400.9296909269326,0.0,0.0,0.0,249.93019694146457,78.10318654420767,400.9296909269326,534.5729212359101,133.64323030897754,0.0,0.0,0.0,0.0,12.027890727807971,0.0,36.71943212189377,260.49373970288696,834.7361025653834,784.5031181773747,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.43332928351395,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,169.99722310606063,396.6601872474747,0.0,169.99722310606063,169.9972231060607,0.0,396.66018724747505,0.0,0.0,0.0,247.2686881542701,77.27146504820941,396.66018724747505,528.8802496633,132.220062415825,0.0,0.0,0.0,0.0,11.899805617424246,0.0,36.32840657776516,257.7197396592238,825.8628115510666,776.1489378175701,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.43529079843948,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,171.6781586206897,400.5823701149425,0.0,171.6781586206897,171.6781586206898,0.0,400.5823701149427,0.0,0.0,0.0,249.7136852664579,78.0355266457681,400.58237011494276,534.1098268199237,133.52745670498092,0.0,0.0,0.0,0.0,12.017471103448278,0.0,36.687622497241385,260.2680769514387,834.0142672253781,783.8235120863816,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.43080120019914,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,170.74316424804596,398.4007165787738,0.0,170.74316424804596,170.743164248046,0.0,398.40071657877405,0.0,0.0,0.0,248.35369345170335,77.6105292036573,398.40071657877405,531.2009554383653,132.80023885959133,0.0,0.0,0.0,0.0,11.952021497363218,0.0,36.48781419980742,258.85060376041923,829.4801461255465,779.5546488900686,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.43434809417588,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,172.5662785714286,402.65465,0.0,172.5662785714286,172.56627857142865,0.0,402.65465000000046,0.0,0.0,0.0,251.00549610389623,78.43921753246758,402.6546500000004,536.8728666666672,134.2182166666668,0.0,0.0,0.0,0.0,12.079639500000003,0.0,36.877413730714295,261.6144874298487,838.3210775395847,787.8783627705634,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.424543600764263,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,178.52634940476196,416.5614819444444,0.0,178.52634940476196,178.52634940476207,0.0,416.5614819444446,0.0,0.0,0.0,259.6746900432903,81.14834063852823,416.5614819444446,555.4153092592594,138.85382731481485,0.0,0.0,0.0,0.0,12.496844458333333,0.0,38.15108086779763,270.65009327947405,865.7379246286804,815.0899993025497,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.393196979421806,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,175.76762093878347,410.1244488571613,0.0,175.76762093878347,175.76762093878358,0.0,410.12444885716155,0.0,0.0,0.0,255.66199409277613,79.89437315399255,410.12444885716155,546.8325984762154,136.70814961905384,0.0,0.0,0.0,0.0,12.303733465714842,0.0,37.56154059461802,266.4677968333792,852.359866629324,802.4945925689915,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.396320430234315,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,170.4734598894602,397.77140640874035,0.0,170.4734598894602,170.47345988946026,0.0,397.7714064087405,0.0,0.0,0.0,247.9613962028513,77.48793631339103,397.7714064087405,530.361875211654,132.5904688029135,0.0,0.0,0.0,0.0,11.933142192262213,0.0,36.43017837837765,258.4417256869444,826.686591985145,778.3232714145054,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.41519465110454,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,174.30434748018698,406.71014412043615,0.0,174.30434748018698,174.30434748018698,0.0,406.71014412043615,0.0,0.0,0.0,253.53359633481747,79.22924885463046,406.71014412043615,542.2801921605815,135.57004804014537,0.0,0.0,0.0,0.0,12.201304323613087,0.0,37.24883905651596,264.2494402749049,843.7782703372205,795.813788495399,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.401792926008923,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,172.14230758827046,401.6653843726309,0.0,172.14230758827046,172.14230758827046,0.0,401.6653843726309,0.0,0.0,0.0,250.3888110374843,78.24650344921383,401.6653843726309,535.5538458301745,133.88846145754363,0.0,0.0,0.0,0.0,12.049961531178926,0.0,36.7868111316134,260.97173756954976,833.2937679921437,785.9426568676588,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.400216037198398,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,170.29280419978804,397.349876466172,0.0,170.29280419978804,170.29280419978804,0.0,397.349876466172,0.0,0.0,0.0,247.69862429060078,77.40582009081274,397.349876466172,529.7998352882294,132.44995882205734,0.0,0.0,0.0,0.0,11.920496293985162,0.0,36.3915722574947,258.16784746434996,824.3248665920026,777.4984595788301,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.406266955978612,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,176.63917457898143,412.1580740176232,0.0,176.63917457898143,176.63917457898143,0.0,412.1580740176232,0.0,0.0,0.0,256.9297084785184,80.29053389953701,412.1580740176232,549.5440986901642,137.38602467254105,0.0,0.0,0.0,0.0,12.364742220528697,0.0,37.74779160752833,267.7890924001351,856.5863409967396,806.4738071686827,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.382090436211907,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,160.46383333333335,374.4156111111111,0.0,160.46383333333335,160.46383333333344,0.0,374.4156111111114,0.0,0.0,0.0,233.40193939393956,72.93810606060612,374.4156111111114,499.2208148148152,124.8052037037038,0.0,0.0,0.0,0.0,11.232468333333337,0.0,34.29112118333334,243.2668992809766,779.466931759472,732.6227542087547,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.438329678261596,0.0,0.0,0.0,0.0,-9.214851104388799e-14,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,173.31352747035575,404.3982307641633,0.0,173.31352747035575,173.31352747035584,0.0,404.39823076416354,0.0,0.0,0.0,252.09240359324485,78.77887612288902,404.39823076416354,539.1976410188847,134.79941025472118,0.0,0.0,0.0,0.0,12.1319469229249,0.0,37.03710082041503,262.74733412095014,840.4590923554691,791.2900446121296,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.386231661278654,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,173.05951401515154,403.8055327020202,0.0,173.05951401515154,173.05951401515162,0.0,403.8055327020205,0.0,0.0,0.0,251.72292947658417,78.66341546143255,403.80553270202046,538.4073769360273,134.60184423400682,0.0,0.0,0.0,0.0,12.114165981060607,0.0,36.98281814503789,262.36224382153785,839.2272905387096,790.1303064126114,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.385320060840147,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,172.58710681818184,402.7032492424242,0.0,172.58710681818184,172.58710681818192,0.0,402.70324924242453,0.0,0.0,0.0,251.03579173553734,78.44868491735542,402.7032492424246,536.9376656565661,134.23441641414152,0.0,0.0,0.0,0.0,12.081097477272731,0.0,36.88186472704546,261.64606353581513,835.4507580581137,787.9734573921035,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.393463989782905,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,169.72601666666668,396.0273722222222,0.0,169.72601666666668,169.72601666666677,0.0,121.94038775543989,274.0869844667823,0.0,0.0,246.8742060606062,77.14818939393945,121.94038775543993,162.5871836739199,40.646795918479974,0.0,0.0,274.0869844667822,4.111304767001733,9.139951321998845,5.481739689335647,36.27044976166667,172.7984308524223,737.0661582030036,409.4613897345261,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.4094994661971,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,170.24035000000003,397.2274833333333,0.0,170.24035000000003,170.24035000000012,0.0,94.93073555335668,302.2967477799766,0.0,0.0,247.62232727272746,77.38197727272733,94.93073555335674,126.57431407114231,31.643578517785578,0.0,0.0,302.29674777997644,4.5344512166996465,8.893857022200235,6.045934955599533,36.38036279500001,164.88016178001232,730.8623335750382,374.19664134386977,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.41131138433194,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,173.69825719696973,405.2959334595959,0.0,173.69825719696973,173.69825719696985,0.0,285.4064528504926,119.88948060910332,0.0,0.0,252.65201046831976,78.95375327134992,285.4064528504926,380.54193713399013,95.13548428349753,0.0,0.0,119.88948060910316,1.7983422091365473,10.959983197696845,2.3977896121820663,37.119317562992435,226.36467013685535,803.8731992551136,633.1939476023099,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.40982660078394,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,170.5468666666667,397.9426888888888,0.0,170.5468666666667,170.54686666666677,0.0,397.94268888888917,0.0,0.0,0.0,248.0681696969699,77.5213030303031,397.94268888888917,530.5902518518521,132.64756296296304,0.0,0.0,0.0,0.0,11.93828066666667,0.0,36.44586540666667,258.5530120665995,825.5569060838476,778.658421548822,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.448143701558138,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,173.54926666666668,404.94828888888884,0.0,173.54926666666668,173.54926666666677,0.0,404.948288888889,0.0,0.0,0.0,252.43529696969713,78.88603030303035,404.94828888888907,539.9310518518521,134.98276296296302,0.0,0.0,0.0,0.0,12.148448666666669,0.0,37.087478286666666,263.1047202193267,841.6022757748822,792.3663488215492,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.443105232857356,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,172.77900000000002,403.151,0.0,172.77900000000002,172.77900000000014,0.0,403.1510000000002,0.0,0.0,0.0,251.3149090909093,78.53590909090916,403.1510000000002,537.5346666666669,134.38366666666673,0.0,0.0,0.0,0.0,12.094530000000002,0.0,36.92287230000001,261.9369780575759,839.3526395958834,788.8495757575762,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.445147995768597,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,266.6822833333334,622.2586611111111,0.0,266.6822833333334,183.5114049302812,83.17087840305219,622.2586611111111,0.0,0.0,0.0,266.92567989859083,83.41427496830963,622.2586611111112,829.678214814815,207.41955370370374,83.17087840305216,27.723626134350717,110.89450453740287,1.663417568061043,18.66775983333334,0.0,56.99000394833334,395.87863615609183,1286.3052421388436,1096.6038947134057,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.105590433496275,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,218.6508166666667,510.1852388888889,0.0,218.6508166666667,183.5114049302812,35.13941173638551,510.1852388888889,0.0,0.0,0.0,266.92567989859083,83.41427496830963,510.1852388888889,680.2469851851852,170.0617462962963,35.139411736385476,11.713137245461825,46.8525489818473,0.7027882347277095,15.305557166666667,0.0,46.72567952166668,327.9231834331288,1058.2449005269916,947.172665083776,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.26674111772123,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,261.6985833333334,610.6300277777777,0.0,261.6985833333334,183.5114049302812,78.18717840305214,610.6300277777777,0.0,0.0,0.0,266.92567989859083,83.41427496830963,610.6300277777777,814.1733703703703,203.54334259259258,78.18717840305212,26.06239280101737,104.24957120406948,1.563743568061042,18.318900833333334,0.0,55.92498725833334,388.82764202164725,1262.6419146710657,1081.099050268961,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.120111063146638,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,204.9091666666667,478.1213888888889,0.0,204.9091666666667,183.5114049302812,21.39776173638548,478.1213888888889,0.0,0.0,0.0,266.92567989859083,83.41427496830963,478.1213888888889,637.4951851851852,159.3737962962963,21.397761736385476,7.132587245461825,28.5303489818473,0.42795523472770947,14.343641666666667,0.0,43.78908891666667,308.4813443281288,992.9975614219918,904.420865083776,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.30431687717855,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,176.49895000000004,411.8308833333333,0.0,176.49895000000004,176.49895000000004,0.0,411.8308833333333,0.0,0.0,0.0,256.7257454545456,80.2267954545455,411.8308833333333,549.1078444444444,137.2769611111111,0.0,0.0,0.0,0.0,12.354926499999998,0.0,37.71782561500001,267.5765086806566,857.3920035522974,805.8335898989899,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.399700177550717,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,270.13913333333335,630.3246444444444,0.0,270.13913333333335,183.5114049302812,86.62772840305217,630.3246444444444,0.0,0.0,0.0,266.92567989859083,83.41427496830963,630.3246444444443,840.432859259259,210.10821481481474,86.62772840305212,28.87590946768404,115.50363787073616,1.7325545680610424,18.909739333333327,0.0,57.72873279333334,400.7694259455361,1302.7188652616214,1107.35853915785,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.080455378102535,0.0,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,211.8124776515152,494.22911452020196,0.0,211.8124776515152,183.5114049302812,28.301072721233986,494.22911452020196,0.0,0.0,0.0,266.92567989859083,83.41427496830963,494.2291145202019,658.9721526936025,164.74303817340063,28.301072721234,9.433690907077999,37.734763628311995,0.5660214544246799,14.826873435606057,0.0,45.264326474128794,318.24822541294776,1025.7754791229722,925.8978325921934,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.278212454609317,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,143.95266174242428,335.88954406565654,0.0,143.95266174242428,143.95266174242428,0.0,335.88954406565654,0.0,0.0,0.0,209.3856898071626,65.43302806473831,335.88954406565654,447.85272542087534,111.96318135521884,0.0,0.0,0.0,0.0,10.076686321969696,0.0,30.762683814356066,218.23557955628291,698.0777853643635,657.238415228038,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.510783403449224,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,142.53239937611409,332.57559854426614,0.0,142.53239937611409,142.53239937611409,0.0,332.57559854426614,0.0,0.0,0.0,207.31985363798412,64.78745426187004,332.57559854426614,443.43413139235486,110.85853284808871,0.0,0.0,0.0,0.0,9.977267956327985,0.0,30.45917374667558,216.08242881296232,691.1904267333425,650.753985030339,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.515583987789554,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,143.0872666666667,333.87028888888887,0.0,143.0872666666667,143.0872666666667,0.0,333.87028888888887,0.0,0.0,0.0,208.12693333333337,65.03966666666668,333.8702888888888,445.1603851851851,111.29009629629627,0.0,0.0,0.0,0.0,10.016108666666664,0.0,30.577748886666672,216.9236205162963,693.8811760718519,653.2873185185184,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.522395510685815,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,149.26518333333334,348.2854277777778,0.0,149.26518333333334,149.26518333333334,0.0,348.2854277777778,0.0,0.0,0.0,217.1129939393939,67.84781060606059,348.2854277777778,464.3805703703704,116.0951425925926,0.0,0.0,0.0,0.0,10.448562833333334,0.0,31.897969678333336,226.28948571031987,722.3544352831234,681.4935643097642,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.50074885263466,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,144.9710041666667,338.26567638888883,0.0,144.9710041666667,144.9710041666667,0.0,338.26567638888883,0.0,0.0,0.0,210.86691515151514,65.89591098484848,338.26567638888883,451.02090185185176,112.75522546296294,0.0,0.0,0.0,0.0,10.147970291666665,0.0,30.980303590416675,219.77941032989477,701.5304293471428,661.8878170033669,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.511022240287414,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,153.74974791666668,358.74941180555555,0.0,153.74974791666668,153.74974791666668,0.0,358.74941180555555,0.0,0.0,0.0,223.63599696969703,69.88624905303033,358.74941180555555,478.33254907407405,119.58313726851851,0.0,0.0,0.0,0.0,10.762482354166666,0.0,32.856321129791674,233.08818980550717,744.1016879894219,701.9685460437711,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.49339807612632,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,149.59566818693696,349.0565591028528,0.0,149.59566818693696,149.59566818693696,0.0,349.0565591028528,0.0,0.0,0.0,217.5936991809992,67.99803099406225,349.0565591028528,465.4087454704704,116.3521863676176,0.0,0.0,0.0,0.0,10.471696773085585,0.0,31.968594291548428,226.79050842631386,725.4427357161036,683.0024446514697,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.50379162894127,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,146.49717435276327,341.82674015644756,0.0,146.49717435276327,146.49717435276327,0.0,341.82674015644756,0.0,0.0,0.0,213.08679905856476,66.58962470580148,341.82674015644756,455.7689868752634,113.94224671881585,0.0,0.0,0.0,0.0,10.254802204693426,0.0,31.306446159185512,222.09311978849627,711.7376223317581,668.8557859338282,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.5135054054194,0.0,0.0,0.0,0.0,2.1538326677728037e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,144.303222498335,336.70751916278164,0.0,144.303222498335,144.303222498335,0.0,336.70751916278164,0.0,0.0,0.0,209.8955963612146,65.59237386287955,336.70751916278164,448.9433588837088,112.2358397209272,0.0,0.0,0.0,0.0,10.10122557488345,0.0,30.837598647894193,218.7670378065844,699.7777794677011,658.8389552449235,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.51936712631319,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,141.4365467232155,330.01860902083615,0.0,141.4365467232155,141.4365467232155,0.0,330.01860902083615,0.0,0.0,0.0,205.72588614285894,64.28933941964343,330.01860902083615,440.02481202778154,110.00620300694538,0.0,0.0,0.0,0.0,9.900558270625085,0.0,30.22499003475116,214.42109073196505,685.8762464760166,645.7506981706405,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.523850410509453,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,151.91629743589746,354.4713606837606,0.0,151.91629743589746,151.91629743589746,0.0,354.4713606837606,0.0,0.0,0.0,220.96915990675996,69.0528624708625,354.4713606837607,472.62848091168087,118.15712022792022,0.0,0.0,0.0,0.0,10.63414082051282,0.0,32.464512762051285,230.30863628134682,735.2106328626975,693.5976408184408,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.482745769967295,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,198.37312619047623,462.8706277777777,0.0,198.37312619047623,183.5114049302812,14.86172126019503,462.8706277777777,0.0,0.0,0.0,266.92567989859083,83.41427496830963,462.87062777777766,617.1608370370368,154.2902092592592,14.861721260195026,4.953907086731675,19.8156283469267,0.2972344252039005,13.886118833333331,0.0,42.39233706690477,299.2340816397425,958.992174069689,884.0865169356276,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.33139011708059,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,198.29668511904762,462.6922652777778,0.0,198.29668511904762,183.5114049302812,14.785280188766425,462.6922652777778,0.0,0.0,0.0,266.92567989859083,83.41427496830963,462.6922652777778,616.9230203703703,154.23075509259257,14.785280188766436,4.928426729588812,19.713706918355246,0.2957056037753287,13.880767958333333,0.0,42.37600160994048,299.12593196254016,958.6292208210581,883.8487002689611,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.33777634351312,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,172.76738333333336,403.12389444444443,0.0,172.76738333333336,172.76738333333336,0.0,403.12389444444443,0.0,0.0,0.0,251.2980121212122,78.53062878787881,403.12389444444443,537.4985259259258,134.37463148148146,0.0,0.0,0.0,0.0,12.093716833333334,0.0,36.920389818333334,261.91936692102695,836.3249831604973,788.796538047138,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.428522954328372,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,254.41773333333336,593.6413777777777,0.0,254.41773333333336,183.5114049302812,70.90632840305216,593.6413777777777,0.0,0.0,0.0,266.92567989859083,83.41427496830963,593.6413777777777,791.5218370370369,197.88045925925923,70.90632840305221,23.635442801017405,94.54177120406962,1.4181265680610442,17.809241333333333,0.0,54.36906961333334,378.52661454331394,1225.1000641161177,1058.4475169356278,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.151952731334617,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,235.62018333333336,549.7804277777777,0.0,235.62018333333336,183.5114049302812,52.10877840305216,549.7804277777777,0.0,0.0,0.0,266.92567989859083,83.41427496830963,549.7804277777776,733.0405703703701,183.26014259259253,52.10877840305217,17.36959280101739,69.47837120406956,1.0421755680610434,16.49341283333333,0.0,50.352033178333336,351.93163194164725,1137.3322430527585,999.966250268961,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.21960406331092,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,185.25533333333337,432.2624444444444,0.0,185.25533333333337,183.5114049302812,1.7439284030521662,432.2624444444444,0.0,0.0,0.0,266.92567989859083,83.41427496830963,432.26244444444444,576.3499259259258,144.08748148148146,1.7439284030521662,0.5813094676840553,2.3252378707362213,0.03487856806104332,12.967873333333333,0.0,39.589064733333345,280.67488255220286,899.6783218682881,843.2756058245167,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.381537939645206,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,177.42981666666668,414.0029055555555,0.0,177.42981666666668,177.42981666666668,0.0,414.0029055555555,0.0,0.0,0.0,258.07973333333337,80.64991666666668,414.0029055555555,552.003874074074,138.0009685185185,0.0,0.0,0.0,0.0,12.420087166666665,0.0,37.91675182166667,268.98772417351853,861.9061079340482,810.0836074074074,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.406476830895606,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,214.83675000000002,501.28575,0.0,214.83675000000002,183.5114049302812,31.325345069718825,501.28575,0.0,0.0,0.0,266.92567989859083,83.41427496830963,501.28574999999995,668.3809999999999,167.09524999999996,31.325345069718814,10.441781689906271,41.767126759625086,0.6265069013943763,15.0385725,0.0,45.910613475000005,322.52699953461024,1040.1351610729175,935.3066798985907,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.27292725621391,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,277.5633333333334,647.6477777777777,0.0,277.5633333333334,183.5114049302812,94.05192840305216,647.6477777777777,0.0,0.0,0.0,266.92567989859083,83.41427496830963,647.6477777777777,863.5303703703703,215.88259259259257,94.05192840305219,31.350642801017393,125.40257120406957,1.8810385680610435,19.429433333333332,0.0,59.31528433333334,411.2732665966473,1337.9700392460654,1130.456050268961,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.06269315679636,0.0,0.0,0.0,0.0,-3.126388037344441e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,294.95291666666674,688.2234722222222,0.0,294.95291666666674,183.5114049302812,111.44151173638551,688.2234722222222,0.0,0.0,0.0,266.92567989859083,83.41427496830963,688.2234722222222,917.6312962962962,229.40782407407406,111.44151173638545,37.14717057879515,148.5886823151806,2.2288302347277087,20.646704166666666,0.0,63.031438291666674,435.8762423142399,1420.5382927414362,1184.556976194887,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.000787996097515,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,268.55153333333334,626.6202444444444,0.0,268.55153333333334,183.51140493028123,85.04012840305214,626.6202444444444,0.0,0.0,0.0,266.92567989859083,83.41427496830963,626.6202444444444,835.4936592592592,208.8734148148148,85.04012840305217,28.346709467684054,113.38683787073622,1.7008025680610432,18.798607333333333,0.0,57.38946267333334,398.5232718255362,1295.1807111416215,1102.4193391578501,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.09094893826621,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,286.3729,668.2034333333334,0.0,286.3729,183.5114049302812,102.86149506971883,668.2034333333334,0.0,0.0,0.0,266.92567989859083,83.41427496830963,668.2034333333334,890.9379111111111,222.73447777777778,102.86149506971881,34.2871650232396,137.1486600929584,2.057229901394376,20.046103000000002,0.0,61.19788873,423.7371394007214,1379.7991342723617,1157.8635910097018,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.028499441718488,0.0,0.0,0.0,0.0,-4.263256414560601e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,270.16238295454554,630.378893560606,0.0,270.16238295454554,183.5114049302812,86.65097802426433,630.378893560606,0.0,0.0,0.0,266.92567989859083,83.41427496830963,630.378893560606,840.5051914141413,210.12629785353533,86.65097802426428,28.883659341421424,115.5346373656857,1.7330195604852854,18.91136680681818,0.0,57.73370123738638,400.8023197679562,1302.8292578214152,1107.430871312732,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.084188428369092,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,257.5677,600.9912999999999,0.0,257.5677,183.5114049302812,74.05629506971881,600.9912999999999,0.0,0.0,0.0,266.92567989859083,83.41427496830963,600.9912999999999,801.3217333333332,200.3304333333333,74.05629506971886,24.685431689906284,98.74172675962514,1.481125901394377,18.029739,0.0,55.042217490000006,382.98322238294355,1241.5422223829435,1068.247413231924,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.12964815542529,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,147.0374166666667,343.08730555555553,0.0,147.0374166666667,147.0374166666667,0.0,343.08730555555553,0.0,0.0,0.0,213.87260606060607,66.8351893939394,343.08730555555553,457.4497407407407,114.36243518518518,0.0,0.0,0.0,0.0,10.292619166666666,0.0,31.421895941666673,222.9121396874579,713.03686190968,671.3223468013468,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.498044680357935,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,237.74410000000003,554.7362333333333,0.0,237.74410000000003,183.5114049302812,54.23269506971883,554.7362333333333,0.0,0.0,0.0,266.92567989859083,83.41427496830963,554.7362333333333,739.6483111111111,184.91207777777777,54.23269506971883,18.077565023239607,72.31026009295843,1.0846539013943763,16.642087,0.0,50.80591417000001,354.9365728407214,1147.416906174055,1006.5739910097019,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.18518795829509,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,151.34060875403839,353.1280870927561,0.0,151.34060875403839,151.34060875403839,0.0,353.1280870927561,0.0,0.0,0.0,220.13179455132857,68.79118579729018,353.1280870927562,470.83744945700823,117.70936236425206,0.0,0.0,0.0,0.0,10.593842612782685,0.0,32.341488090738,229.43587886506293,732.41891317355,690.9692440083368,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.480318747159288,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,155.92832047981614,363.8327477862376,0.0,155.92832047981614,155.92832047981614,0.0,363.8327477862376,0.0,0.0,0.0,226.80482978882344,70.87650930900733,363.8327477862376,485.1103303816501,121.27758259541253,0.0,0.0,0.0,0.0,10.914982433587127,0.0,33.321882086536704,236.3909564245437,754.6663631522899,711.9151601704735,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.473665123386407,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,215.84136250000003,503.62984583333326,0.0,215.84136250000003,183.5114049302812,32.32995756971882,503.62984583333326,0.0,0.0,0.0,266.92567989859083,83.41427496830963,503.62984583333343,671.5064611111112,167.8766152777778,32.32995756971882,10.776652523239607,43.10661009295843,0.6465991513943764,15.108895375,0.0,46.12529916625,323.9483364619714,1041.9338832569974,938.432141009702,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.255305903268773,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,277.9529708333334,648.5569319444444,0.0,277.9529708333334,183.5114049302812,94.44156590305217,648.5569319444444,0.0,0.0,0.0,266.92567989859083,83.41427496830963,648.5569319444445,864.742575925926,216.1856439814815,94.44156590305214,31.480521967684044,125.92208787073618,1.8888313180610425,19.456707958333336,0.0,59.39854986708335,411.82453006095284,1338.3344328387307,1131.6682558245168,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.044620204354793,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,173.43838472222225,404.6895643518518,0.0,173.43838472222225,173.43838472222225,0.0,404.6895643518518,0.0,0.0,0.0,252.2740141414142,78.83562941919193,404.68956435185186,539.5860858024691,134.89652145061729,0.0,0.0,0.0,0.0,12.140686930555557,0.0,37.0637828151389,262.93662061550367,842.3851577236286,791.8600999438834,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.409882354833933,0.0,0.0,0.0,0.0,-3.530509218307998e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,154.93070422895903,361.50497653423764,0.0,154.93070422895903,154.93070422895903,0.0,361.50497653423764,0.0,0.0,0.0,225.35375160575856,70.42304737679954,361.5049765342377,482.00663537898356,120.50165884474589,0.0,0.0,0.0,0.0,10.845149296027131,0.0,33.10869149372854,234.8785470113011,751.3142277744978,707.3603869847421,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.482094825961596,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,149.72712303507566,349.36328708184317,0.0,149.72712303507566,149.72712303507566,0.0,349.36328708184317,0.0,0.0,0.0,217.78490623283733,68.05778319776167,349.36328708184317,465.8177161091242,116.45442902728105,0.0,0.0,0.0,0.0,10.480898612455295,0.0,31.996686192595675,226.9897970300937,726.0802071470125,683.6026223419615,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.496360051374634,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,156.84709364728522,365.97655184366545,0.0,156.84709364728522,156.84709364728522,0.0,365.97655184366545,0.0,0.0,0.0,228.14122712332392,71.29413347603872,365.97655184366545,487.9687357915539,121.99218394788848,0.0,0.0,0.0,0.0,10.979296555309965,0.0,33.51822391242485,237.783837891662,759.1218218443051,716.1099629148778,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.4746167428968,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,241.4694474046279,563.4287106107984,0.0,241.4694474046279,183.5114049302812,57.9580424743467,563.4287106107984,0.0,0.0,0.0,266.92567989859083,83.41427496830963,563.4287106107984,751.2382808143977,187.80957020359943,57.9580424743467,19.319347491448898,77.27738996579559,1.1591608494869339,16.90286131832395,0.0,51.60202091036898,360.20723574153783,1163.6197322186567,1018.1639607129886,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.179057885172686,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,249.51705,582.20645,0.0,249.51705,183.5114049302812,66.00564506971882,582.20645,0.0,0.0,0.0,266.92567989859083,83.41427496830963,582.20645,776.2752666666667,194.06881666666666,66.00564506971885,22.001881689906284,88.00752675962514,1.320112901394377,17.466193500000003,0.0,53.321793585,371.59307331127695,1201.8309117729696,1043.2009465652575,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.141036477394003,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,190.71456372549022,445.0006486928104,0.0,190.71456372549022,183.51140493028117,7.203158795209026,445.0006486928104,0.0,0.0,0.0,266.92567989859083,83.41427496830963,445.00064869281044,593.3341982570805,148.33354956427013,7.203158795209042,2.401052931736347,9.604211726945389,0.14406317590418083,13.350019460784313,0.0,40.755702268137256,288.39866236914185,922.6282132491352,860.2598781556713,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.349614599476528,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,206.00952945736435,480.68890206718345,0.0,206.00952945736435,183.5114049302812,22.498124527083164,480.68890206718345,0.0,0.0,0.0,266.92567989859083,83.41427496830963,480.68890206718345,640.9185360895779,160.22963402239446,22.498124527083135,7.4993748423610445,29.997499369444178,0.44996249054166265,14.420667062015504,0.0,44.02423644503877,310.03814983066104,995.2509198169014,907.8442159881687,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.297812052638587,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,257.68625000000003,601.2679166666666,0.0,257.68625000000003,183.5114049302812,74.17484506971884,601.2679166666666,0.0,0.0,0.0,266.92567989859083,83.41427496830963,601.2679166666667,801.6905555555555,200.42263888888888,74.17484506971881,24.724948356572938,98.89979342629175,1.4834969013943762,18.0380375,0.0,55.06755162500001,383.15094824016586,1242.1051149068326,1068.6162354541464,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.122467634200092,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,268.00655000000006,625.3486166666665,0.0,268.00655000000006,183.5114049302812,84.49514506971883,625.3486166666665,0.0,0.0,0.0,266.92567989859083,83.41427496830963,625.3486166666667,833.7981555555555,208.44953888888887,84.4951450697188,28.16504835657293,112.66019342629173,1.6899029013943758,18.7604585,0.0,57.27299973500001,397.75222335016576,1292.5930515551397,1100.7238354541464,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.08020775405211,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,178.70788452709772,416.98506389656126,0.0,178.70788452709772,178.70788452709772,0.0,416.98506389656126,0.0,0.0,0.0,259.93874113032393,81.23085660322623,416.9850638965612,555.9800851954149,138.99502129885371,0.0,0.0,0.0,0.0,12.509551916896836,0.0,38.189874923440776,270.92530474241755,868.1039147043839,815.9188263257388,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.389686734484343,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,177.4014185606061,413.93664330808076,0.0,177.4014185606061,177.4014185606061,0.0,413.93664330808076,0.0,0.0,0.0,258.0384269972452,80.63700843663912,413.9366433080808,551.9155244107744,137.9788811026936,0.0,0.0,0.0,0.0,12.418099299242424,0.0,37.910683146401524,268.94467198497665,861.768395391971,809.9539514080196,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.392979315968393,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,175.72862107117692,410.0334491660794,0.0,175.72862107117692,175.72862107117692,0.0,410.0334491660794,0.0,0.0,0.0,255.60526701262097,79.87664594144405,410.0334491660794,546.7112655547725,136.67781638869312,0.0,0.0,0.0,0.0,12.301003474982382,0.0,37.55320632291051,266.40867212803005,853.6564039035939,802.3165325673934,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.39801717342241,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,177.01009501409445,413.023555032887,0.0,177.01009501409445,177.01009501409445,0.0,413.023555032887,0.0,0.0,0.0,257.46922911141013,80.45913409731567,413.023555032887,550.6980733771826,137.67451834429565,0.0,0.0,0.0,0.0,12.390706650986608,0.0,37.82705730451198,268.3514163971099,859.8707279823988,808.1673024885927,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.39510600847991,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,179.71788628183836,419.3417346576227,0.0,179.71788628183836,179.71788628183836,0.0,419.3417346576227,0.0,0.0,0.0,261.40783459176487,81.68994830992652,419.3417346576227,559.1223128768302,139.78057821920754,0.0,0.0,0.0,0.0,12.58025203972868,0.0,38.40571229842885,272.4564908672916,873.0017733450601,820.530147468595,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.38532752746109,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,179.62123405567303,419.1162127965703,0.0,179.62123405567303,179.62123405567303,0.0,419.1162127965703,0.0,0.0,0.0,261.2672495355244,81.64601547985137,419.1162127965703,558.8216170620938,139.70540426552344,0.0,0.0,0.0,0.0,12.573486383897109,0.0,38.38505771769733,272.30996384696925,872.5330722375201,820.0888665976181,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.384201957829095,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,176.69503105179706,412.2884057875264,0.0,176.69503105179706,176.69503105179706,0.0,412.2884057875264,0.0,0.0,0.0,257.01095425715937,80.31592320536231,412.28840578752636,549.7178743833684,137.4294685958421,0.0,0.0,0.0,0.0,12.36865217362579,0.0,37.75972813576903,267.87377211059925,858.3428704882302,806.7288286405278,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.386566125577424,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,177.4577086945032,414.0679869538407,0.0,177.4577086945032,177.4577086945032,0.0,414.0679869538407,0.0,0.0,0.0,258.120303555641,80.6625948611378,414.06798695384066,552.0906492717875,138.02266231794687,0.0,0.0,0.0,0.0,12.422039608615222,0.0,37.92271234801533,269.0300091357152,860.5557047840592,810.2109528274284,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.38021155025415,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,174.77458333333337,407.80736111111105,0.0,174.77458333333337,174.77458333333337,0.0,407.80736111111105,0.0,0.0,0.0,254.21757575757584,79.44299242424245,407.80736111111105,543.7431481481481,135.93578703703702,0.0,0.0,0.0,0.0,12.234220833333332,0.0,37.34932845833334,264.9623287529461,847.5442731973906,797.9607239057239,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.387092431070524,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,170.59245,398.04904999999997,0.0,170.59245,170.59245,0.0,398.04904999999997,0.0,0.0,0.0,248.1344727272727,77.54202272727272,398.04905,530.7320666666667,132.68301666666667,0.0,0.0,0.0,0.0,11.9414715,0.0,36.455606565000004,258.6221174589394,827.2636174589394,778.8665393939394,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.395586478826605,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,169.26441666666668,394.95030555555553,0.0,169.26441666666668,169.26441666666668,0.0,394.95030555555553,0.0,0.0,0.0,246.2027878787879,76.93837121212121,394.9503055555556,526.6004074074074,131.65010185185184,0.0,0.0,0.0,0.0,11.848509166666668,0.0,36.17180584166667,256.6087880723064,819.3378487562211,772.8031952861952,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.394162723120804,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,174.4023333333334,406.9387777777778,0.0,174.4023333333334,174.4023333333334,0.0,406.9387777777778,0.0,0.0,0.0,253.6761212121213,79.27378787878791,406.9387777777778,542.585037037037,135.64625925925924,0.0,0.0,0.0,0.0,12.208163333333335,0.0,37.269778633333345,264.3979891047138,844.2534386775175,796.2611582491583,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.38370427441602,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,169.7699,396.1297666666666,0.0,169.7699,169.7699,0.0,396.1297666666666,0.0,0.0,0.0,246.93803636363637,77.16813636363636,396.1297666666667,528.1730222222222,132.04325555555556,0.0,0.0,0.0,0.0,11.883893,0.0,36.27982763000001,257.37511254919195,821.7891176775512,775.1110585858586,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.3983005257499,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,169.68308333333334,395.9271944444444,0.0,169.68308333333334,169.68308333333334,0.0,395.9271944444444,0.0,0.0,0.0,246.81175757575758,77.12867424242424,395.9271944444444,527.9029259259258,131.97573148148146,0.0,0.0,0.0,0.0,11.877815833333333,0.0,36.261274908333334,257.2434964655724,822.8537742433502,774.7146835016835,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.407515119566913,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,173.8035166666667,405.54153888888885,0.0,173.8035166666667,173.8035166666667,0.0,405.54153888888885,0.0,0.0,0.0,252.8051151515152,79.0015984848485,405.54153888888885,540.7220518518518,135.18051296296295,0.0,0.0,0.0,0.0,12.166246166666664,0.0,37.141811511666674,263.4901691261448,844.1558127157512,793.527167003367,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.403260488382333,0.0,0.0,0.0,0.0,-1.48991929904696e-13,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,176.79168333333337,412.5139277777778,0.0,176.79168333333337,176.79168333333337,0.0,412.5139277777778,0.0,0.0,0.0,257.15153939393946,80.35985606060608,412.5139277777778,550.0185703703703,137.50464259259257,0.0,0.0,0.0,0.0,12.375417833333334,0.0,37.780382728333336,268.0202992148653,857.3259103259763,807.1701097643097,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.39018271699574,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,173.7220666666667,405.35148888888887,0.0,173.7220666666667,173.7220666666667,0.0,405.35148888888887,0.0,0.0,0.0,252.68664242424245,78.96457575757577,405.35148888888887,540.4686518518517,135.11716296296294,0.0,0.0,0.0,0.0,12.160544666666667,0.0,37.12440564666667,263.36668903387203,842.4402445894276,793.1552942760942,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.409340194235767,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,173.78701666666672,405.5030388888889,0.0,173.78701666666672,173.78701666666672,0.0,405.5030388888889,0.0,0.0,0.0,252.7811151515152,78.9940984848485,405.5030388888889,540.6707185185185,135.16767962962962,0.0,0.0,0.0,0.0,12.165091166666668,0.0,37.138285461666676,263.4651547428115,841.2695487600596,793.4518336700337,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.417335620221106,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,177.18218333333337,413.4250944444444,0.0,177.18218333333337,177.18218333333337,0.0,413.4250944444444,0.0,0.0,0.0,257.71953939393944,80.53735606060607,413.42509444444437,551.2334592592591,137.80836481481478,0.0,0.0,0.0,0.0,12.402752833333333,0.0,37.863832578333344,268.6123062870875,857.7339225265579,808.9529986531986,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.40955428851793,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,174.1699166666667,406.3964722222222,0.0,174.1699166666667,174.1699166666667,0.0,406.3964722222222,0.0,0.0,0.0,253.3380606060606,79.16814393939393,406.3964722222222,541.8619629629629,135.46549074074073,0.0,0.0,0.0,0.0,12.191894166666666,0.0,37.220111191666675,264.045640038468,843.1263673890494,795.2000235690235,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.420593039029626,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,171.47356666666667,400.1049888888889,0.0,171.47356666666667,171.47356666666667,0.0,400.1049888888889,0.0,0.0,0.0,249.416096969697,77.94253030303031,400.10498888888884,533.4733185185185,133.3683296296296,0.0,0.0,0.0,0.0,12.003149666666665,0.0,36.643901196666675,259.95791079599326,830.0508048132414,782.8894154882155,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.42317285331801,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,170.8277166666667,398.5980055555555,0.0,170.8277166666667,170.8277166666667,0.0,398.5980055555555,0.0,0.0,0.0,248.4766787878788,77.64896212121212,398.5980055555555,531.4640074074073,132.86600185185182,0.0,0.0,0.0,0.0,11.957940166666667,0.0,36.50588305166667,258.97878719139726,826.9188478753118,779.940686195286,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.43199667437028,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,171.62570000000002,400.4599666666667,0.0,171.62570000000002,171.62570000000002,0.0,400.4599666666667,0.0,0.0,0.0,249.6373818181819,78.01168181818184,400.4599666666667,533.9466222222222,133.48665555555556,0.0,0.0,0.0,0.0,12.013798999999999,0.0,36.67641209000001,260.1885484637374,832.274215130404,783.5840040404041,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.434610698516867,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,175.29795000000004,409.02855,0.0,175.29795000000004,175.29795000000004,0.0,409.02855,0.0,0.0,0.0,254.97883636363642,79.68088636363638,409.02855,545.3714,136.34285,0.0,0.0,0.0,0.0,12.2708565,0.0,37.46117191500001,265.7557647786364,851.5679263169438,800.3502363636364,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.426217069899135,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
