timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,150.96511595333874,352.25193722445704,0.0,150.96511595333874,150.96511595333874,0.0,352.25193722445704,0.0,0.0,0.0,219.58562320485635,68.62050725151761,352.25193722445704,469.66924963260936,117.41731240815234,0.0,0.0,0.0,0.0,10.56755811673371,0.0,32.26124527922849,228.86662305563215,733.5693377717353,689.2548728374657,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.492946231353233,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,152.61074935926882,356.0917485049605,0.0,152.61074935926882,152.61074935926882,0.0,356.0917485049605,0.0,0.0,0.0,221.9792717953001,69.36852243603128,356.0917485049605,474.78899800661395,118.69724950165349,0.0,0.0,0.0,0.0,10.682752455148815,0.0,32.612917138075744,231.36144153090933,741.5496009334462,696.768269801914,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.48620711649826,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,155.50655410387208,362.848626242368,0.0,155.50655410387208,155.50655410387208,0.0,362.848626242368,0.0,0.0,0.0,226.19135142381393,70.68479731994185,362.848626242368,483.79816832315737,120.94954208078934,0.0,0.0,0.0,0.0,10.885458787271041,0.0,33.23175061199746,235.75154879999968,755.5923906845472,709.9895197469713,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.481363248578894,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,157.70505760985003,367.97846775631666,0.0,157.70505760985003,157.70505760985003,0.0,367.97846775631666,0.0,0.0,0.0,229.3891747052364,71.68411709538637,367.97846775631666,490.6379570084222,122.65948925210554,0.0,0.0,0.0,0.0,11.0393540326895,0.0,33.701570811224954,239.08453119140637,766.2537180958806,720.0271317136586,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.466411606803018,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,160.4786300004278,374.4501366676648,0.0,160.4786300004278,160.4786300004278,0.0,374.4501366676648,0.0,0.0,0.0,233.4234618188041,72.94483181837629,374.4501366676648,499.26684889021976,124.81671222255494,0.0,0.0,0.0,0.0,11.233504100029945,0.0,34.29428323109143,243.28933137205257,779.7037595784526,732.6903107090238,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.458976232626675,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,162.11931657059677,378.2784053313924,0.0,162.11931657059677,162.11931657059677,0.0,378.2784053313924,0.0,0.0,0.0,235.80991501177712,73.69059844118036,378.2784053313923,504.3712071085231,126.09280177713077,0.0,0.0,0.0,0.0,11.34835215994177,0.0,34.64489795113653,245.77665032938944,787.6600337696862,740.1811221203002,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.452326032733243,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,162.36170259175447,378.8439727140937,0.0,162.36170259175447,162.36170259175447,0.0,378.8439727140937,0.0,0.0,0.0,236.1624764970974,73.80077390534294,378.8439727140937,505.1252969521249,126.28132423803123,0.0,0.0,0.0,0.0,11.365319181422812,0.0,34.69669584385793,246.1441131686549,788.8354500128106,741.2877734492223,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.46030712869914,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,166.11136440057862,387.59318360135,0.0,166.11136440057862,166.11136440057862,0.0,387.59318360135,0.0,0.0,0.0,241.61653003720528,75.50516563662666,387.59318360135006,516.7909114684667,129.19772786711667,0.0,0.0,0.0,0.0,11.627795508040503,0.0,35.497998572403645,251.82868758418746,805.5332355861161,758.407441505672,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.44762104105729,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,164.23388031906683,383.2123874111558,0.0,164.23388031906683,164.23388031906683,0.0,383.2123874111558,0.0,0.0,0.0,238.88564410046084,74.65176378139401,383.2123874111558,510.94984988154107,127.73746247038527,0.0,0.0,0.0,0.0,11.496371622334674,0.0,35.09678022418458,248.98237809829854,796.4286458285212,749.8354939820019,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.45553920565062,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,162.17539308912407,378.4092505412895,0.0,162.17539308912407,162.17539308912407,0.0,378.4092505412895,0.0,0.0,0.0,235.89148085690778,73.71608776778368,378.4092505412895,504.545667388386,126.1364168470965,0.0,0.0,0.0,0.0,11.352277516238686,0.0,34.65688150314582,245.8616636342647,786.4463072646782,740.4371482452938,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.44675035298582,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,170.06029808449773,396.8073621971613,0.0,170.06029808449773,170.06029808449773,0.0,396.8073621971613,0.0,0.0,0.0,247.3604335774513,77.30013549295353,396.8073621971613,529.0764829295483,132.26912073238708,0.0,0.0,0.0,0.0,11.904220865914839,0.0,36.341885700657166,257.8153627919126,823.1973615352641,776.4369165069996,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.421342868510486,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,169.3591534102565,395.1713579572651,0.0,169.3591534102565,169.3591534102565,0.0,395.1713579572651,0.0,0.0,0.0,246.3405867785549,76.98143336829841,395.1713579572651,526.8951439430201,131.72378598575503,0.0,0.0,0.0,0.0,11.855140738717955,0.0,36.192051083771815,256.7524111765432,819.7972610057574,773.235730721575,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.423463318581657,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,162.10928608526046,378.2550008656077,0.0,162.10928608526046,162.10928608526046,0.0,378.2550008656077,0.0,0.0,0.0,235.7953252149243,73.68603912966384,378.2550008656077,504.3400011541436,126.0850002885359,0.0,0.0,0.0,0.0,11.347650025968232,0.0,34.64275443642016,245.7614438805881,784.6400692931488,740.1353263690679,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.44499023932405,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,158.39413601656503,369.58631737198493,0.0,158.39413601656503,158.39413601656503,0.0,369.58631737198493,0.0,0.0,0.0,230.39147056954914,71.99733455298411,369.586317371985,492.78175649597995,123.19543912399499,0.0,0.0,0.0,0.0,11.08758952115955,0.0,33.84882686673994,240.12919006487857,768.1096434534285,723.1732270655291,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.45759288173788,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,159.3023800751301,371.7055535086368,0.0,159.3023800751301,159.3023800751301,0.0,371.7055535086368,0.0,0.0,0.0,231.71255283655285,72.41017276142276,371.70555350863685,495.60740467818243,123.90185116954561,0.0,0.0,0.0,0.0,11.151166605259107,0.0,34.0429186220553,241.50610915828278,773.8346307761005,727.3199575147353,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.45222992790954,0.0,0.0,0.0,0.0,-1.20570220474292e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,170.33131666666668,397.4397388888888,0.0,170.33131666666668,170.33131666666668,0.0,397.4397388888888,0.0,0.0,0.0,247.75464242424243,77.42332575757575,397.4397388888889,529.9196518518518,132.47991296296294,0.0,0.0,0.0,0.0,11.923192166666666,0.0,36.39980237166667,258.226233258872,825.9972888144276,777.6742942760942,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.388890041000423,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,174.15453333333338,406.3605777777778,0.0,174.15453333333338,174.15453333333338,0.0,406.3605777777778,0.0,0.0,0.0,253.31568484848492,79.16115151515154,406.3605777777778,541.8141037037037,135.45352592592593,0.0,0.0,0.0,0.0,12.190817333333335,0.0,37.216823773333346,264.02231854774413,844.5374296588552,795.1297885521886,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.389888840807117,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,173.96761666666671,405.9244388888888,0.0,173.96761666666671,173.96761666666671,0.0,405.9244388888888,0.0,0.0,0.0,253.04380606060613,79.07618939393942,405.92443888888874,541.2325851851849,135.30814629629623,0.0,0.0,0.0,0.0,12.177733166666663,0.0,37.176879681666676,263.738948538569,842.1453425558171,794.276391245791,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.38980955690778,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,173.06103333333334,403.80907777777776,0.0,173.06103333333334,173.06103333333334,0.0,403.80907777777776,0.0,0.0,0.0,251.7251393939394,78.66410606060606,403.8090777777778,538.4121037037037,134.60302592592592,0.0,0.0,0.0,0.0,12.114272333333336,0.0,36.98314282333334,262.36454714319865,837.7489967160022,790.137243097643,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.39279905186092,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,173.24725,404.24358333333333,0.0,173.24725,173.24725,0.0,404.24358333333333,0.0,0.0,0.0,251.996,78.74875,404.2435833333333,538.9914444444444,134.7478611111111,0.0,0.0,0.0,0.0,12.1273075,0.0,37.02293732500001,262.6468559361111,838.6520277311371,790.9874444444443,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.388006401521537,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,171.68463333333338,400.5974777777777,0.0,171.68463333333338,171.68463333333338,0.0,400.5974777777777,0.0,0.0,0.0,249.72310303030306,78.03846969696971,400.5974777777777,534.1299703703703,133.53249259259258,0.0,0.0,0.0,0.0,12.017924333333333,0.0,36.68900614333334,260.27789276622894,831.0743423390326,783.8530734006733,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.390149747089758,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,170.15153333333336,397.0202444444444,0.0,170.15153333333336,170.15153333333336,0.0,397.0202444444444,0.0,0.0,0.0,247.49313939393943,77.34160606060607,397.0202444444444,529.3603259259258,132.34008148148146,0.0,0.0,0.0,0.0,11.910607333333333,0.0,36.36138267333334,257.9536775487542,823.6397937882246,776.8534653198653,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.394572054529437,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,168.34863333333337,392.81347777777773,0.0,168.34863333333337,168.34863333333337,0.0,392.81347777777773,0.0,0.0,0.0,244.87073939393943,76.52210606060608,392.81347777777773,523.7513037037036,130.9378259259259,0.0,0.0,0.0,0.0,11.784404333333331,0.0,35.97610294333334,255.2204392631986,816.3825503743096,768.622043097643,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.41156061802818,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,168.14126963374773,392.3296291454113,0.0,168.14126963374773,168.14126963374773,0.0,392.3296291454113,0.0,0.0,0.0,244.56911946726942,76.42784983352169,392.3296291454113,523.1061721938817,130.77654304847042,0.0,0.0,0.0,0.0,11.769888874362339,0.0,35.93178932073189,254.90607107708635,816.8626313945529,767.675291661151,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.41317397372574,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,157.9564888888889,368.56514074074073,0.0,157.9564888888889,157.9564888888889,0.0,368.56514074074073,0.0,0.0,0.0,229.75489292929294,71.79840404040404,368.5651407407407,491.4201876543209,122.85504691358022,0.0,0.0,0.0,0.0,11.05695422222222,0.0,33.755301675555565,239.46570685176204,767.472998019699,721.1750805836139,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.47634188262061,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,155.47764444444445,362.7811703703703,0.0,155.47764444444445,155.47764444444445,0.0,362.7811703703703,0.0,0.0,0.0,226.14930101010103,70.67165656565658,362.7811703703703,483.7082271604937,120.92705679012343,0.0,0.0,0.0,0.0,10.88343511111111,0.0,33.22557261777778,235.7077210846689,755.4521974377911,709.8575281705947,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.484397523297886,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,154.72913333333338,361.03464444444444,0.0,154.72913333333338,154.72913333333338,0.0,361.03464444444444,0.0,0.0,0.0,225.06055757575768,70.33142424242428,361.0346444444445,481.379525925926,120.3448814814815,0.0,0.0,0.0,0.0,10.831039333333335,0.0,33.06561579333334,234.57296085057246,751.8224001666578,706.4400835016836,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.48645282857877,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,154.30602222222223,360.04738518518514,0.0,154.30602222222223,154.30602222222223,0.0,360.04738518518514,0.0,0.0,0.0,224.44512323232323,70.139101010101,360.04738518518514,480.0631802469135,120.01579506172837,0.0,0.0,0.0,0.0,10.801421555555553,0.0,32.97519694888889,233.9315145762738,749.7705835219886,704.5083034792367,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.4873707556051,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,153.88828888888892,359.07267407407403,0.0,153.88828888888892,153.88828888888892,0.0,359.07267407407403,0.0,0.0,0.0,223.83751111111116,69.94922222222223,359.0726740740741,478.76356543209874,119.69089135802469,0.0,0.0,0.0,0.0,10.772180222222222,0.0,32.885927335555564,233.2982211380247,747.7448456392951,702.60107654321,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.490074643815852,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,153.6683777777778,358.5595481481481,0.0,153.6683777777778,153.6683777777778,0.0,358.5595481481481,0.0,0.0,0.0,223.51764040404043,69.84926262626263,358.5595481481481,478.0793975308641,119.51984938271603,0.0,0.0,0.0,0.0,10.756786444444444,0.0,32.83893233111111,232.96483078453423,746.6784182487676,701.5970379349046,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.490693707937066,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,152.74911111111112,356.41459259259256,0.0,152.74911111111112,152.74911111111112,0.0,356.41459259259256,0.0,0.0,0.0,222.18052525252526,69.43141414141414,356.41459259259256,475.2194567901234,118.80486419753085,0.0,0.0,0.0,0.0,10.692437777777776,0.0,32.64248504444445,231.5712011611672,742.2205664031784,697.3999820426486,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.495424256696694,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,154.15292222222223,359.6901518518518,0.0,154.15292222222223,154.15292222222223,0.0,359.6901518518518,0.0,0.0,0.0,224.22243232323234,70.06951010101011,359.6901518518518,479.5868691358024,119.8967172839506,0.0,0.0,0.0,0.0,10.790704555555553,0.0,32.94247947888889,233.69941141940512,747.5424854934793,703.8093014590347,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.486085585724904,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,155.85751880341883,363.6675438746438,0.0,155.85751880341883,155.85751880341883,0.0,363.6675438746438,0.0,0.0,0.0,226.70184553224553,70.84432672882673,363.66754387464385,484.89005849952514,121.22251462488128,0.0,0.0,0.0,0.0,10.910026316239316,0.0,33.3067517682906,236.28361943823793,755.8086821163006,711.5919040317707,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.486646706812255,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,155.56208387096777,362.9781956989247,0.0,155.56208387096777,155.56208387096777,0.0,362.9781956989247,0.0,0.0,0.0,226.2721219941349,70.71003812316715,362.97819569892465,483.97092759856616,120.99273189964154,0.0,0.0,0.0,0.0,10.88934587096774,0.0,33.243617323225806,235.83573321700223,754.3760127868948,710.243049592701,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.487551774901323,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,154.08983333333336,359.5429444444444,0.0,154.08983333333336,154.08983333333336,0.0,359.5429444444444,0.0,0.0,0.0,224.13066666666666,70.04083333333332,359.5429444444444,479.3905925925925,119.84764814814812,0.0,0.0,0.0,0.0,10.786288333333331,0.0,32.92899738333334,233.60376719814815,745.7508834376184,703.5212592592592,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.494091110410423,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,152.97004006734008,356.93009349046014,0.0,152.97004006734008,152.97004006734008,0.0,0.0,356.93009349046014,0.0,0.0,222.50187646158562,69.5318363942455,0.0,0.0,0.0,0.0,0.0,356.9300934904602,5.353951402356903,7.138601869809203,7.138601869809204,32.68969756239058,121.85268909861139,630.2671611181042,222.50187646158562,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.48834710975877,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,147.92982222222224,345.16958518518516,0.0,147.92982222222224,147.92982222222224,0.0,0.0,345.16958518518516,0.0,0.0,215.1706505050506,67.2408282828283,0.0,0.0,0.0,0.0,0.0,345.16958518518516,5.177543777777777,6.903391703703703,6.903391703703703,31.612603008888893,117.83775847690238,609.4515043460024,215.1706505050506,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.50285827301445,0.0,0.0,0.0,0.0,4.263256414560601e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,149.21910000000003,348.1779,0.0,149.21910000000003,149.21910000000003,0.0,348.1779,0.0,0.0,0.0,217.04596363636367,67.82686363636364,348.1779,464.23720000000003,116.05930000000001,0.0,0.0,0.0,0.0,10.445337000000002,0.0,31.888121670000004,226.21962230636365,725.102283844671,681.2831636363637,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,87.83203712766458,23.500315630285055,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,151.97264108527133,354.6028291989664,0.0,151.97264108527133,151.97264108527133,0.0,354.6028291989664,0.0,0.0,0.0,221.0511143058492,69.07847322057788,354.6028291989664,472.8037722652885,118.20094306632213,0.0,0.0,0.0,0.0,10.638084875968993,0.0,32.47655339992248,230.3940545627915,738.4551863853366,693.8548865711377,0.0,0.0,0.0,0.0,1.485661538307366,0.0,89.24145941561281,23.491264992302263,0.0,0.0,0.0,0.0,-8.237854842718662e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,154.1792888888889,359.75167407407406,0.0,154.1792888888889,154.1792888888889,0.0,359.75167407407406,0.0,0.0,0.0,224.26078383838387,70.08149494949495,359.75167407407406,479.66889876543206,119.91722469135802,0.0,0.0,0.0,0.0,10.792550222222221,0.0,32.94811403555556,233.73938389863076,747.6703468615938,703.929682603816,0.0,0.0,0.0,0.0,0.0,0.0,89.24145941561281,23.474089863241158,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,154.67443333333335,360.90701111111105,0.0,154.67443333333335,154.67443333333335,0.0,0.0,360.9070111111111,0.0,0.0,224.98099393939398,70.30656060606061,0.0,0.0,0.0,0.0,0.0,360.9070111111111,5.413605166666667,7.218140222222221,7.218140222222221,33.053926403333335,123.21037262050505,637.3061555266421,224.98099393939398,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.67543465122583,23.471427509801345,0.0,0.0,0.0,0.0,-1.4210854715202004e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,154.67957500000003,360.9190083333333,0.0,154.67957500000003,154.67957500000003,0.0,360.9190083333333,0.0,0.0,0.0,224.98847272727278,70.30889772727275,360.9190083333333,481.2253444444444,120.3063361111111,0.0,0.0,0.0,0.0,10.827570249999999,0.0,33.0550251775,234.49782926588387,748.6107510609097,706.2138171717172,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.46718673044137,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,168.08188333333337,392.1910611111111,0.0,168.08188333333337,168.08188333333337,0.0,392.1910611111111,0.0,0.0,0.0,244.48273939393945,76.40085606060607,392.19106111111114,522.9214148148149,130.7303537037037,0.0,0.0,0.0,0.0,11.765731833333334,0.0,35.91909846833334,254.8160400659765,813.6033229721135,767.4041542087543,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.44087042278431,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,166.91475000000003,389.46774999999997,0.0,166.91475000000003,166.91475000000003,0.0,389.46774999999997,0.0,0.0,0.0,242.78509090909094,75.87034090909091,389.4677499999999,519.2903333333331,129.82258333333328,0.0,0.0,0.0,0.0,11.684032499999997,0.0,35.66968207500001,253.0466388174242,807.9434772791166,762.0754242424241,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.449128349790534,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,154.45835000000002,360.4028166666667,0.0,154.45835000000002,154.45835000000002,0.0,360.4028166666667,0.0,0.0,0.0,224.66669090909093,70.20834090909092,360.40281666666664,480.53708888888883,120.13427222222221,0.0,0.0,0.0,0.0,10.8120845,0.0,33.007749395000005,234.16244702631315,747.5379521546722,705.2037797979798,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.473525845101797,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,150.1014,350.2366,0.0,150.1014,150.1014,0.0,350.2366,0.0,0.0,0.0,218.3293090909091,68.2279090909091,350.23659999999995,466.98213333333325,116.74553333333331,0.0,0.0,0.0,0.0,10.507098,0.0,32.07666918,227.55720960424242,726.409548065935,685.3114424242424,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.48178573505575,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,148.6889867067617,346.94096898244396,0.0,148.6889867067617,148.6889867067617,0.0,346.94096898244396,0.0,0.0,0.0,216.27488975528976,67.58590304852805,346.94096898244396,462.5879586432586,115.64698966081465,0.0,0.0,0.0,0.0,10.408229069473318,0.0,31.774836459234976,225.41595823805102,721.0459139272568,678.8628483985484,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.484336463624473,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,147.9424166666667,345.1989722222222,0.0,147.9424166666667,147.9424166666667,0.0,345.1989722222222,0.0,0.0,0.0,215.18896969696974,67.24655303030305,345.1989722222222,460.26529629629624,115.06632407407406,0.0,0.0,0.0,0.0,10.355969166666666,0.0,31.615294441666677,224.28414071271044,718.9111911399068,675.454265993266,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.491762437370785,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,157.67952222222223,367.91888518518516,0.0,157.67952222222223,157.67952222222223,0.0,367.91888518518516,0.0,0.0,0.0,229.35203232323238,71.67251010101012,367.91888518518516,490.5585135802469,122.63962839506172,0.0,0.0,0.0,0.0,11.037566555555555,0.0,33.69611389888889,239.04581895051626,766.129887896231,719.9105459034793,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.493281073554463,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,152.8651960745941,356.68545750738616,0.0,152.8651960745941,152.8651960745941,0.0,356.68545750738616,0.0,0.0,0.0,222.34937610850054,69.48418003390641,356.6854575073862,475.5806100098483,118.89515250246207,0.0,0.0,0.0,0.0,10.700563725221587,0.0,32.66729240114076,231.74718866273085,742.7835037830187,697.9299861183488,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.51523437198869,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,151.01100203782008,352.3590047549134,0.0,151.01100203782008,151.01100203782008,0.0,352.3590047549134,0.0,0.0,0.0,219.65236660046557,68.64136456264549,352.3590047549135,469.81200633988465,117.45300158497116,0.0,0.0,0.0,0.0,10.570770142647405,0.0,32.27105113548215,228.9361874257462,733.7918557567872,689.4643729403502,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.513711770478135,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,152.2522555555556,355.25526296296295,0.0,152.2522555555556,152.2522555555556,0.0,355.25526296296295,0.0,0.0,0.0,221.45782626262633,69.20557070707073,355.2552629629629,473.67368395061715,118.41842098765429,0.0,0.0,0.0,0.0,10.657657888888886,0.0,32.536307012222224,230.8179565958361,739.8111366526621,695.1315102132435,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.503448972932404,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,152.00243333333336,354.6723444444444,0.0,152.00243333333336,152.00243333333336,0.0,354.6723444444444,0.0,0.0,0.0,221.09444848484856,69.09201515151517,354.6723444444444,472.89645925925913,118.22411481481478,0.0,0.0,0.0,0.0,10.640170333333332,0.0,32.48292000333334,230.43922030299663,738.5996596190819,693.9909077441077,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.492898994296144,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,154.8771224395319,361.37995235890764,0.0,154.8771224395319,154.8771224395319,0.0,361.37995235890764,0.0,0.0,0.0,225.27581445750093,70.39869201796904,361.37995235890764,481.8399364785435,120.45998411963588,0.0,0.0,0.0,0.0,10.841398570767229,0.0,33.097241065327964,234.79731577370012,752.5400521104469,707.1157509360444,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.478650582477794,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,157.39248881254406,367.24914056260275,0.0,157.39248881254406,157.39248881254406,0.0,367.24914056260275,0.0,0.0,0.0,228.9345291818823,71.54204036933822,367.24914056260275,489.665520750137,122.41638018753424,0.0,0.0,0.0,0.0,11.017474216878082,0.0,33.634774859240665,238.61066963299118,764.7379605464455,718.6000499320193,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.472454225991687,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,159.7015555555556,372.63696296296297,0.0,159.7015555555556,159.7015555555556,0.0,372.63696296296297,0.0,0.0,0.0,232.29317171717176,72.59161616161617,372.63696296296297,496.8492839506173,124.21232098765432,0.0,0.0,0.0,0.0,11.179108888888889,0.0,34.12822242222222,242.1112684603816,774.4497869789,729.142455667789,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.463748651214424,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,159.99841111111115,373.32962592592594,0.0,159.99841111111115,159.99841111111115,0.0,373.32962592592594,0.0,0.0,0.0,232.72496161616164,72.72655050505051,373.3296259259259,497.77283456790116,124.44320864197529,0.0,0.0,0.0,0.0,11.199888777777776,0.0,34.191660454444445,242.561308379248,775.889345416285,730.4977961840627,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.455923654897862,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,159.18301944444448,371.42704537037037,0.0,159.18301944444448,159.18301944444448,0.0,371.42704537037037,0.0,0.0,0.0,231.53893737373738,72.35591792929293,371.4270453703703,495.23606049382704,123.80901512345676,0.0,0.0,0.0,0.0,11.142811361111109,0.0,34.01741125527778,241.32515566913858,771.9352204839533,726.7749978675645,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.457649895117846,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,160.19535151515154,373.78915353535353,0.0,160.19535151515154,160.19535151515154,0.0,373.78915353535353,0.0,0.0,0.0,233.01142038567497,72.81606887052342,373.78915353535353,498.385538047138,124.5963845117845,0.0,0.0,0.0,0.0,11.213674606060607,0.0,34.23374661878788,242.85987460715643,775.358718119354,731.396958432813,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.47012711654935,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,162.09354444444446,378.21827037037036,0.0,162.09354444444446,162.09354444444446,0.0,378.21827037037036,0.0,0.0,0.0,235.77242828282834,73.67888383838385,378.21827037037036,504.2910271604938,126.07275679012345,0.0,0.0,0.0,0.0,11.346548111111112,0.0,34.639390447777785,245.7375791873962,784.5637324639035,740.0634554433221,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.458517165132054,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,160.38745579975583,374.23739686609684,0.0,160.38745579975583,160.38745579975583,0.0,374.23739686609684,0.0,0.0,0.0,233.29084479964484,72.90338899988902,374.23739686609684,498.98319582146246,124.74579895536561,0.0,0.0,0.0,0.0,11.227121905982905,0.0,34.27479930440782,243.15110916564535,776.2903002931906,732.2740406211074,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.481412476697976,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,158.258084984985,369.26886496496496,0.0,158.258084984985,158.258084984985,0.0,369.26886496496496,0.0,0.0,0.0,230.1935781599782,71.93549317499318,369.26886496496496,492.3584866199533,123.08962165498832,0.0,0.0,0.0,0.0,11.078065948948948,0.0,33.8197527612913,239.92293354022178,767.4498834901716,722.5520647799315,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.49115549550753,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,157.4036588119568,367.27520389456583,0.0,157.4036588119568,157.4036588119568,0.0,367.27520389456583,0.0,0.0,0.0,228.95077645375534,71.54711764179854,367.2752038945658,489.70027185942104,122.42506796485526,0.0,0.0,0.0,0.0,11.018256116836973,0.0,33.637161888115166,238.62760361160593,764.6270543521794,718.6510483131764,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.48551064712227,0.0,0.0,0.0,0.0,-9.214851104388799e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,157.6011666666667,367.7360555555555,0.0,157.6011666666667,157.6011666666667,0.0,367.7360555555555,0.0,0.0,0.0,229.23806060606066,71.63689393939396,367.7360555555555,490.3147407407406,122.57868518518515,0.0,0.0,0.0,0.0,11.032081666666665,0.0,33.67936931666667,238.92703010791246,764.2642523301347,719.5528013468013,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.486985464457913,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,157.63025555555558,367.80392962962964,0.0,157.63025555555558,157.63025555555558,0.0,367.80392962962964,0.0,0.0,0.0,229.2803717171718,71.65011616161618,367.80392962962964,490.40523950617285,122.60130987654321,0.0,0.0,0.0,0.0,11.03411788888889,0.0,33.685585612222226,238.97112953927052,764.4053147244556,719.6856112233446,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.485230309488273,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,158.73264444444447,370.37617037037035,0.0,158.73264444444447,158.73264444444447,0.0,370.37617037037035,0.0,0.0,0.0,230.8838464646465,72.15120202020204,370.3761703703703,493.8348938271604,123.4587234567901,0.0,0.0,0.0,0.0,11.111285111111108,0.0,33.92116611777779,240.64237670588102,768.2655299823883,724.7187402918069,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.48117072620396,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,162.10707398989902,378.2498393097643,0.0,162.10707398989902,162.10707398989902,0.0,378.2498393097643,0.0,0.0,0.0,235.7921076216713,73.68503363177228,378.2498393097643,504.33311907968573,126.08327976992143,0.0,0.0,0.0,0.0,11.34749517929293,0.0,34.64228171164142,245.75809029262808,784.6293420539839,740.1252267013571,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.47607782221716,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,163.23615555555557,380.88436296296294,0.0,163.23615555555557,163.23615555555557,0.0,380.88436296296294,0.0,0.0,0.0,237.4344080808081,74.19825252525254,380.8843629629629,507.8458172839505,126.96145432098763,0.0,0.0,0.0,0.0,11.426530888888887,0.0,34.88356644222223,247.4698041773513,790.1046611575623,745.2802253647586,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.47433718138691,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,164.06096742424245,382.808923989899,0.0,164.06096742424245,164.06096742424245,0.0,382.808923989899,0.0,0.0,0.0,238.6341344352617,74.57316701101928,382.808923989899,510.4118986531986,127.60297466329965,0.0,0.0,0.0,0.0,11.48426771969697,0.0,35.059828738560604,248.7202381325765,794.1044680084103,749.0460330884603,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.477102862282894,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,160.2841666666667,373.9963888888889,0.0,160.2841666666667,160.2841666666667,0.0,373.9963888888889,0.0,0.0,0.0,233.1406060606061,72.85643939393941,373.9963888888888,498.66185185185174,124.66546296296293,0.0,0.0,0.0,0.0,11.219891666666665,0.0,34.252726416666675,242.99452044023565,775.7894144574836,731.8024579124578,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.49298119529256,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,163.4130020554381,381.2970047960222,0.0,163.4130020554381,163.4130020554381,0.0,381.2970047960222,0.0,0.0,0.0,237.69163935336454,74.27863729792642,381.29700479602224,508.3960063946963,127.09900159867408,0.0,0.0,0.0,0.0,11.438910143880667,0.0,34.92135853924712,247.7379075797283,792.4479144311886,746.0876457480608,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.482614441064673,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,163.9733666666667,382.6045222222222,0.0,163.9733666666667,163.9733666666667,0.0,382.6045222222222,0.0,0.0,0.0,238.50671515151518,74.53334848484849,382.60452222222216,510.1393629629629,127.53484074074072,0.0,0.0,0.0,0.0,11.478135666666665,0.0,35.04110845666667,248.58743334892256,796.6509837761188,748.6460781144781,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.47049957806061,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,141.08824507575758,329.20590517676766,0.0,141.08824507575758,141.08824507575758,0.0,329.20590517676766,0.0,0.0,0.0,205.21926556473835,64.13102048898074,329.20590517676766,438.94120690235684,109.73530172558921,0.0,0.0,0.0,0.0,9.87617715530303,0.0,30.1505579726894,213.89305734256237,685.672869133395,644.1604724670951,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.539040105367874,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,140.24685000000002,327.24264999999997,0.0,140.24685000000002,140.24685000000002,0.0,327.24264999999997,0.0,0.0,0.0,203.99541818181822,63.74856818181819,327.24264999999997,436.3235333333333,109.08088333333332,0.0,0.0,0.0,0.0,9.8172795,0.0,29.970751845000006,212.6174828601515,681.592644398459,640.3189515151515,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.54253635061714,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,140.33698333333334,327.4529611111111,0.0,140.33698333333334,140.33698333333334,0.0,327.4529611111111,0.0,0.0,0.0,204.12652121212125,63.78953787878789,327.45296111111105,436.60394814814805,109.15098703703701,0.0,0.0,0.0,0.0,9.823588833333332,0.0,29.99001333833334,212.75412708749158,682.0297330702435,640.7304693602694,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.549214611595193,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,140.0479666666667,326.77858888888886,0.0,140.0479666666667,140.0479666666667,0.0,326.77858888888886,0.0,0.0,0.0,203.70613333333338,63.65816666666668,326.7785888888888,435.7047851851851,108.92619629629627,0.0,0.0,0.0,0.0,9.803357666666665,0.0,29.928250476666673,212.3159711062963,680.6281882001592,639.4109185185184,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.553846764661905,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,144.1749878787879,336.408305050505,0.0,144.1749878787879,144.1749878787879,0.0,336.408305050505,0.0,0.0,0.0,209.7090732782369,65.53408539944903,336.408305050505,448.54440673400666,112.13610168350166,0.0,0.0,0.0,0.0,10.092249151515151,0.0,30.810194909696975,218.5726311441628,700.6415856117632,658.2534800122436,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.53940344500411,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,141.34186666666668,329.7976888888889,0.0,141.34186666666668,141.34186666666668,0.0,329.7976888888889,0.0,0.0,0.0,205.58816969696971,64.24630303030304,329.7976888888889,439.73025185185185,109.93256296296296,0.0,0.0,0.0,0.0,9.893930666666666,0.0,30.204756906666667,214.27755356659935,686.9027706604622,645.3184215488216,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.544210778801286,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,138.27775000000003,322.6480833333333,0.0,138.27775000000003,138.27775000000003,0.0,322.6480833333333,0.0,0.0,0.0,201.13127272727277,62.85352272727274,322.6480833333333,430.1974444444444,107.5493611111111,0.0,0.0,0.0,0.0,9.6794425,0.0,29.549955175000004,209.63228151338384,672.0437763850247,631.3287171717171,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.553323744563354,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,134.46621666666667,313.75450555555557,0.0,134.46621666666667,134.46621666666667,0.0,313.75450555555557,0.0,0.0,0.0,195.58722424242424,61.121007575757574,313.75450555555557,418.33934074074074,104.58483518518518,0.0,0.0,0.0,0.0,9.412635166666668,0.0,28.73543050166667,203.8539084292761,652.0746306514983,613.926564983165,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.566930127387817,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,140.86655075757577,328.68861843434337,0.0,140.86655075757577,140.86655075757577,0.0,328.68861843434337,0.0,0.0,0.0,204.8968011019284,64.03025034435262,328.6886184343434,438.2514912457912,109.5628728114478,0.0,0.0,0.0,0.0,9.860658553030303,0.0,30.103181896893943,213.55696360572466,683.1121327976439,643.1482923477196,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.553826979911832,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,146.66833333333335,342.2261111111111,0.0,146.66833333333335,146.66833333333335,0.0,342.2261111111111,0.0,0.0,0.0,213.3357575757576,66.66742424242426,342.22611111111104,456.30148148148135,114.07537037037034,0.0,0.0,0.0,0.0,10.266783333333331,0.0,31.343022833333336,222.35260077946128,711.2470452239057,669.637239057239,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.535428292617404,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,143.92496666666668,335.8249222222222,0.0,143.92496666666668,143.92496666666668,0.0,335.8249222222222,0.0,0.0,0.0,209.3454060606061,65.4204393939394,335.8249222222222,447.7665629629629,111.94164074074072,0.0,0.0,0.0,0.0,10.074747666666667,0.0,30.75676537666667,218.19359317801346,696.4578205285949,657.111969023569,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.54611326655076,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,146.0998416666667,340.8996305555555,0.0,146.0998416666667,146.0998416666667,0.0,340.8996305555555,0.0,0.0,0.0,212.50886060606064,66.40901893939395,340.8996305555555,454.53284074074065,113.63321018518516,0.0,0.0,0.0,0.0,10.226988916666667,0.0,31.221536164166665,221.49075420541243,707.0045648893272,667.0417013468013,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.546698670817275,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,145.64802992424245,339.8454031565656,0.0,145.64802992424245,145.64802992424245,0.0,339.8454031565656,0.0,0.0,0.0,211.85167988980717,66.20364996556474,339.8454031565657,453.1272042087542,113.28180105218856,0.0,0.0,0.0,0.0,10.195362094696971,0.0,31.124983994810613,220.80579710726087,704.8135686497615,664.9788840985614,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.552600655562866,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,142.52515784313726,332.55870163398686,0.0,142.52515784313726,142.52515784313726,0.0,332.55870163398686,0.0,0.0,0.0,207.30932049910874,64.78416265597149,332.55870163398686,443.4116021786491,110.85290054466228,0.0,0.0,0.0,0.0,9.976761049019606,0.0,30.457626231078436,216.0714504807318,691.1553099578559,650.7209226777578,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.55372596061346,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,142.71808333333334,333.00886111111106,0.0,142.71808333333334,142.71808333333334,0.0,333.00886111111106,0.0,0.0,0.0,207.5899393939394,64.87185606060606,333.0088611111111,444.0118148148148,111.0029537037037,0.0,0.0,0.0,0.0,9.990265833333334,0.0,30.498854408333337,216.3639300059764,693.4114624844719,651.6017542087542,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.55142312054771,0.0,0.0,0.0,0.0,4.9960036108132044e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,137.74725,321.41024999999996,0.0,137.74725,137.74725,0.0,321.41024999999996,0.0,0.0,0.0,200.35963636363638,62.61238636363637,321.41025,428.547,107.13675,0.0,0.0,0.0,0.0,9.642307500000001,0.0,29.436587325000005,208.82803118863637,667.9855311886364,628.9066363636364,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.56168696781669,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,145.3274560606061,339.0973974747474,0.0,145.3274560606061,145.3274560606061,0.0,339.0973974747474,0.0,0.0,0.0,211.38539063360884,66.05793457300277,339.0973974747474,452.1298632996632,113.0324658249158,0.0,0.0,0.0,0.0,10.172921924242424,0.0,31.056477360151522,220.31979968231252,704.7446532176659,663.5152539332721,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.5417843407606,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,144.58063333333337,337.3548111111111,0.0,144.58063333333337,144.58063333333337,0.0,337.3548111111111,0.0,0.0,0.0,210.2991030303031,65.71846969696972,337.3548111111111,449.80641481481473,112.45160370370368,0.0,0.0,0.0,0.0,10.120644333333333,0.0,30.89688134333334,219.18759907734008,699.637381983477,660.1055178451178,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.10940988683885,23.550802614792463,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,141.24143333333336,329.5633444444444,0.0,141.24143333333336,141.24143333333336,0.0,329.5633444444444,0.0,0.0,0.0,205.44208484848488,64.20065151515152,329.56334444444445,439.4177925925926,109.85444814814815,0.0,0.0,0.0,0.0,9.886900333333333,0.0,30.18329430333334,214.12529429996636,683.4444105394367,644.8598774410775,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,84.54338512245187,23.547770659835713,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,133.78953333333334,312.1755777777778,0.0,133.78953333333334,133.78953333333334,0.0,312.1755777777778,0.0,0.0,0.0,194.60295757575759,60.81342424242425,312.17557777777773,416.2341037037036,104.0585259259259,0.0,0.0,0.0,0.0,9.365267333333332,0.0,28.590823273333335,202.82804077501683,647.3074903478204,610.8370612794612,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,82.97736035806489,23.57399967800087,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,160.0912287878788,373.5462005050505,0.0,160.0912287878788,160.0912287878788,0.0,373.5462005050505,0.0,0.0,0.0,232.85996914600557,72.76874035812673,373.5462005050505,498.0616006734006,124.51540016835015,0.0,0.0,0.0,0.0,11.206386015151516,0.0,34.2114955919697,242.70202213359812,774.8537898882199,730.9215698194062,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,81.4113355936779,23.476174094664618,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,163.54990000000004,381.6164333333333,0.0,163.54990000000004,163.54990000000004,0.0,381.6164333333333,0.0,0.0,0.0,237.89076363636374,74.34086363636366,381.6164333333333,508.82191111111104,127.20547777777776,0.0,0.0,0.0,0.0,11.448493,0.0,34.95061363000001,247.94544804414141,791.6261198391672,746.7126747474748,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.46116674461819,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 22:00:00+00:00,7,30.0,545.4061111111113,163.62183333333334,381.78427777777773,0.0,163.62183333333334,163.62183333333334,0.0,381.78427777777773,0.0,0.0,0.0,237.995393939394,74.37356060606062,381.7842777777778,509.0457037037037,127.26142592592592,0.0,0.0,0.0,0.0,11.453528333333335,0.0,34.96598578333334,248.05450064865323,793.4606117597644,747.0410976430977,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.46139831898666,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 23:00:00+00:00,7,30.0,544.5103333333333,163.3531,381.1572333333333,0.0,163.3531,163.3531,0.0,381.1572333333333,0.0,0.0,0.0,237.60450909090912,74.2514090909091,381.1572333333333,508.2096444444444,127.0524111111111,0.0,0.0,0.0,0.0,11.434717,0.0,34.908557470000005,247.64709467202022,793.6430895436608,745.8141535353535,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.462342606045155,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 00:00:00+00:00,8,46.0,584.4156666666665,175.32470000000004,409.09096666666665,0.0,175.32470000000004,175.32470000000012,0.0,409.0909666666668,0.0,0.0,0.0,255.01774545454563,79.69304545454551,409.0909666666668,545.4546222222224,136.3636555555556,0.0,0.0,0.0,0.0,12.272729000000002,0.0,37.46688839000001,265.7963184001011,851.6976466050751,800.472367676768,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,82.6641554051875,23.391384472665873,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 01:00:00+00:00,8,46.0,574.1494444444445,172.24483333333336,401.90461111111114,0.0,172.24483333333336,172.24483333333347,0.0,401.90461111111136,0.0,0.0,0.0,250.5379393939396,78.29310606060614,401.90461111111136,535.8728148148151,133.96820370370378,0.0,0.0,0.0,0.0,12.057138333333338,0.0,36.808720883333336,261.1271689809766,836.7622749637285,786.4107542087547,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,84.07357769313579,23.413789799259884,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 02:00:00+00:00,8,46.0,576.6842222222223,173.0052666666667,403.67895555555555,0.0,173.0052666666667,173.00526666666673,0.0,403.6789555555558,0.0,0.0,0.0,251.64402424242434,78.63875757575761,403.6789555555558,538.2386074074077,134.55965185185192,0.0,0.0,0.0,0.0,12.11036866666667,0.0,36.971225486666675,262.2800035809429,840.4498873414726,789.8826316498321,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,85.48299998108408,23.41562935153616,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 03:00:00+00:00,8,46.0,571.5294444444445,171.45883333333336,400.0706111111111,0.0,171.45883333333336,171.45883333333347,0.0,400.0706111111114,0.0,0.0,0.0,249.39466666666686,77.93583333333339,400.0706111111115,533.4274814814819,133.35687037037047,0.0,0.0,0.0,0.0,12.002118333333339,0.0,36.64075268333334,259.93557472037054,832.9506807031223,782.8221481481487,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,86.89242226903237,23.419957874436573,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-12-05 04:00:00+00:00,8,46.0,572.2355555555556,171.6706666666667,400.56488888888885,0.0,171.6706666666667,171.67066666666676,0.0,400.564888888889,0.0,0.0,0.0,249.70278787878803,78.03212121212125,400.564888888889,534.0865185185187,133.52162962962967,0.0,0.0,0.0,0.0,12.016946666666668,0.0,36.68602146666667,260.25671897508425,833.9779360689473,783.7893063973067,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,88.30184455698065,23.413897442281666,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 05:00:00+00:00,8,46.0,566.7209166666667,170.01627500000004,396.70464166666665,0.0,170.01627500000004,170.01627500000006,0.0,396.70464166666693,0.0,0.0,0.0,247.2964000000001,77.28012500000003,396.70464166666693,528.9395222222225,132.23488055555563,0.0,0.0,0.0,0.0,11.901139250000002,0.0,36.332477967500004,257.7486227730557,825.9552009780298,776.2359222222226,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,89.71126684492894,23.419618834544547,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 06:00:00+00:00,8,46.0,569.9656666666666,170.98970000000006,398.9759666666666,0.0,170.98970000000006,170.98970000000017,0.0,398.9759666666669,0.0,0.0,0.0,248.71229090909117,77.722590909091,398.975966666667,531.9679555555559,132.99198888888898,0.0,0.0,0.0,0.0,11.969279000000004,0.0,36.54049889000001,259.22435768798,830.675685892954,780.6802464646471,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,91.12068913287723,23.419264552751493,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 07:00:00+00:00,8,46.0,577.4150000000001,173.22450000000003,404.19049999999993,0.0,173.22450000000003,173.2245000000001,0.0,404.1905000000001,0.0,0.0,0.0,251.96290909090922,78.73840909090913,404.1905000000001,538.9206666666668,134.7301666666667,0.0,0.0,0.0,0.0,12.125715,0.0,37.01807565000001,262.61236640757585,840.0273664075759,790.883575757576,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.41801257829353,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 08:00:00+00:00,8,46.0,580.2640714497921,174.07922143493764,406.1848500148544,0.0,174.07922143493764,174.07922143493772,0.0,406.18485001485465,0.0,0.0,0.0,253.20614026900034,79.12691883406261,406.18485001485465,541.5798000198062,135.39495000495154,0.0,0.0,0.0,0.0,12.185545500445635,0.0,37.20072962064617,263.9081439601059,844.1722154098981,794.7859402888065,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.404026804415967,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,46.0,572.4880450086737,171.74641350260214,400.74163150607154,0.0,171.74641350260214,171.74641350260214,0.0,400.7416315060719,0.0,0.0,0.0,249.81296509469408,78.0665515920919,400.7416315060719,534.3221753414291,133.58054383535728,0.0,0.0,0.0,0.0,12.022248945182149,0.0,36.70220856550608,260.3715529381374,832.859597946811,784.1351404361232,0.0,0.0,0.0,0.0,0.0,0.0,91.12068913287723,23.413507487624535,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 10:00:00+00:00,8,46.0,573.1699556194126,171.95098668582378,401.2189689335887,0.0,171.95098668582378,171.95098668582378,0.0,401.2189689335887,0.0,0.0,0.0,250.110526088471,78.15953940264718,401.21896893358877,534.958625244785,133.73965631119626,0.0,0.0,0.0,0.0,12.036569068007665,0.0,36.74592585476054,260.6816906366116,832.3659847177167,785.0691513332561,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,89.55466436849025,23.41685073007292,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 11:00:00+00:00,8,46.0,562.1559161304161,168.64677483912487,393.50914129129126,0.0,168.64677483912487,168.64677483912487,0.0,393.50914129129126,0.0,0.0,0.0,245.30439976599982,76.65762492687495,393.5091412912912,524.6788550550549,131.16971376376372,0.0,0.0,0.0,0.0,11.805274238738736,0.0,36.039815783120986,255.6724287124984,816.3426833046071,769.9832548210547,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,87.98863960410327,23.424247319057752,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 12:00:00+00:00,8,46.0,584.7593333333333,175.42780000000005,409.33153333333337,0.0,175.42780000000005,175.42780000000005,0.0,409.33153333333337,0.0,0.0,0.0,255.1677090909091,79.7399090909091,409.33153333333337,545.7753777777777,136.44384444444444,0.0,0.0,0.0,0.0,12.279946000000002,0.0,37.48892086000001,265.9526203953535,849.2262921903794,800.9430868686868,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,86.42261483971629,23.402065943968694,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 13:00:00+00:00,8,46.0,587.7015555555555,176.31046666666668,411.3910888888889,0.0,176.31046666666668,176.31046666666668,0.0,411.3910888888889,0.0,0.0,0.0,256.4515878787879,80.14112121212122,411.3910888888889,548.5214518518518,137.13036296296295,0.0,0.0,0.0,0.0,12.341732666666665,0.0,37.67754672666667,267.2907635684175,854.992319123973,804.9730397306397,0.0,0.0,0.0,0.0,0.0,0.0,86.42261483971629,23.398848586725794,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 14:00:00+00:00,8,46.0,577.8402222222222,173.35206666666667,404.4881555555555,0.0,173.35206666666667,173.35206666666673,0.0,404.48815555555575,0.0,0.0,0.0,252.14846060606075,78.79639393939398,404.4881555555557,539.3175407407409,134.82938518518523,0.0,0.0,0.0,0.0,12.134644666666667,0.0,37.04533664666667,262.80576043791257,841.9665706941857,791.4660013468017,0.0,0.0,0.0,0.0,1.320588034050992,0.0,87.67543465122583,23.406321353237725,0.0,0.0,0.0,0.0,-3.530509218307998e-14,0.0
2025-12-05 15:00:00+00:00,8,46.0,571.5477777777777,171.46433333333337,400.0834444444444,0.0,171.46433333333337,171.46433333333343,0.0,400.08344444444464,0.0,0.0,0.0,249.40266666666682,77.93833333333338,400.08344444444464,533.4445925925928,133.3611481481482,0.0,0.0,0.0,0.0,12.002503333333335,0.0,36.64192803333334,259.9439128481482,831.4916906259259,782.8472592592597,0.0,0.0,0.0,0.0,0.0,0.0,87.67543465122583,23.416288025564615,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 16:00:00+00:00,8,46.0,579.576921409214,173.87307642276426,405.70384498644984,0.0,173.87307642276426,173.87307642276434,0.0,405.70384498645006,0.0,0.0,0.0,252.90629297856637,79.03321655580199,405.70384498645006,540.9384599819334,135.23461499548335,0.0,0.0,0.0,0.0,12.171115349593496,0.0,37.156676431544724,263.59562333242354,843.1725447416376,676.181299916783,0.0,117.66345304371684,0.0,111.780280391531,0.0,0.0,87.67543465122583,23.416624158849835,0.0,0.0,0.0,0.0,0.0,-4.263256414560601e-14
2025-12-05 17:00:00+00:00,8,46.0,574.6500555555556,172.3950166666667,402.2550388888889,0.0,172.3950166666667,172.3950166666668,0.0,402.25503888888915,0.0,0.0,0.0,250.75638787878808,78.36137121212127,402.25503888888915,536.3400518518522,134.08501296296305,0.0,0.0,0.0,0.0,12.06765116666667,0.0,36.840815061666675,261.3548504034177,834.5192444206658,575.7572098658378,0.0,211.3392298648024,0.0,312.32898820231026,0.0,1.4856615383074256,86.10940988683885,23.418785990439304,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 18:00:00+00:00,8,46.0,563.994,169.19820000000004,394.7958,0.0,169.19820000000004,169.19820000000013,0.0,0.0,394.7958,0.0,0.0,246.10647272727292,76.90827272727279,0.0,0.0,0.0,0.0,0.0,394.7957999999999,5.921936999999998,7.895916,7.895916,36.157655340000005,134.7796970672728,697.2880355289652,538.7590686325944,0.0,0.0,292.6525959053215,3.6489661150408597,0.0,1.4856615383074256,84.54338512245187,23.431819303206055,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-12-05 19:00:00+00:00,8,46.0,567.1956666666667,170.1587,397.0369666666667,0.0,170.1587,170.15870000000007,0.0,179.21206578043933,217.8249008862273,0.0,0.0,247.50356363636374,77.34486363636367,179.21206578043936,238.9494210405858,59.73735526014645,0.0,0.0,217.82490088622725,3.2673735132934087,9.732859991137728,4.3564980177245465,36.36291419,190.8018646086658,756.5118697370251,486.45298467694954,0.0,0.0,0.0,3.641668182810778,0.0,1.4856615383074256,82.97736035806489,23.42851994626906,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 20:00:00+00:00,8,46.0,591.0954217171717,177.32862651515154,413.76679520202015,0.0,177.32862651515154,177.3286265151516,0.0,413.76679520202043,0.0,0.0,0.0,257.93254765840237,80.60392114325074,413.76679520202043,551.6890602693605,137.92226506734013,0.0,0.0,0.0,0.0,12.413003856060609,0.0,37.89512748628788,268.83431755293935,858.4440777318036,813.0742735318859,0.0,0.0,3.452665604122899,0.0,0.0,1.4856615383074256,81.4113355936779,23.41375654124736,0.0,0.0,0.0,0.0,5.684341886080802e-14,-1.1368683772161603e-13
2025-12-05 21:00:00+00:00,8,46.0,589.0288333333333,176.70865,412.32018333333326,0.0,176.70865,176.7086500000001,0.0,412.3201833333336,0.0,0.0,0.0,257.03076363636376,80.32211363636367,412.32018333333355,549.7602444444447,137.44006111111116,0.0,0.0,0.0,0.0,12.369605499999999,0.0,37.762638505000005,267.89441875247485,855.4375905475007,806.7910080808084,0.0,0.0,0.0,0.0,0.0,1.4856615383074256,79.84531082929092,23.411145185275533,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 22:00:00+00:00,8,46.0,578.5573888888889,173.5672166666667,404.9901722222222,0.0,173.5672166666667,173.56721666666678,0.0,404.99017222222244,0.0,0.0,0.0,252.46140606060624,78.89418939393946,404.99017222222244,539.9868962962965,134.99672407407414,0.0,0.0,0.0,0.0,12.149705166666667,0.0,37.09131420166667,263.13193283634695,841.6893217252358,792.4483023569028,0.0,0.0,0.0,0.0,0.0,0.0,79.84531082929092,23.42214794740684,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 23:00:00+00:00,8,46.0,550.8208333333333,165.24625000000003,385.5745833333333,0.0,165.24625000000003,165.24625000000017,0.0,385.57458333333346,0.0,0.0,0.0,240.3581818181821,75.1119318181819,385.57458333333346,514.0994444444445,128.52486111111114,0.0,0.0,0.0,0.0,11.567237500000001,0.0,35.31312362500001,250.51715405429306,802.8236489259339,754.4576262626266,0.0,0.0,0.0,0.0,1.4856615383074256,0.0,81.25473311723921,23.443974306603398,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
