timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,199.17538775252527,359.6106438131313,0.0,199.17538775252515,183.51140493028132,15.663982822243963,359.61064381313133,0.0,0.0,0.0,266.92567989859083,83.41427496830971,359.6106438131314,479.4808584175085,119.87021460437713,15.663982822243952,5.221327607414651,20.885310429658546,0.31327965644487815,10.788319314393942,0.0,42.563780362714624,262.1711965136549,820.9572280793114,746.4065383160995,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82344700547152,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,202.16952264957266,364.9630713675213,0.0,202.16952264957257,183.51140493028132,18.658117719291354,364.9630713675214,0.0,0.0,0.0,266.92567989859083,83.41427496830968,364.9630713675214,486.61742849002854,121.65435712250714,18.65811771929134,6.219372573097113,24.877490292388337,0.37316235438582507,10.948892141025642,0.0,43.20362699021366,265.8136861495391,832.9462801666332,753.5431083886194,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82130529704249,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,203.73937525232924,369.0173260718599,0.0,203.7393752523291,183.51140493028137,20.22797032204786,369.01732607186005,0.0,0.0,0.0,266.92567989859083,83.41427496830968,369.01732607186005,492.0231014291467,123.00577535728668,20.227970322047867,6.7426567740159555,26.97062709606365,0.4045594064409548,11.070519782155799,0.0,43.53910449142273,268.1768907796318,840.9335921038206,758.9487813277377,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.819875446825268,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,201.6651297979798,364.9922805555555,0.0,201.66512979797972,183.51140493028126,18.15372486769855,364.9922805555556,0.0,0.0,0.0,266.92567989859083,83.41427496830967,364.99228055555557,486.65637407407405,121.66409351851851,18.15372486769857,6.05124162256619,24.204966490264646,0.3630744973539697,10.949768416666664,0.0,43.09583823782826,265.5382912612433,832.1957016147786,753.582053972665,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81927224950159,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,203.90491417624526,368.35561455938694,0.0,203.90491417624517,183.51140493028137,20.393509245963862,368.35561455938694,0.0,0.0,0.0,266.92567989859083,83.41427496830973,368.35561455938694,491.1408194125159,122.78520485312897,20.393509245963884,6.797836415321294,27.191345661285176,0.4078701849192776,11.050668436781608,0.0,43.57448015946359,268.0303350179245,840.2908637535566,758.0664993111069,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.816931752463145,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,202.63650483446568,366.50737599235407,0.0,202.6365048344656,183.51140493028132,19.12509990418439,366.50737599235424,0.0,0.0,0.0,266.92567989859083,83.41427496830968,366.5073759923542,488.6765013231389,122.16912533078472,19.125099904184367,6.375033301394788,25.500133205578983,0.38250199808368474,10.995221279770622,0.0,43.30342108312529,266.6395779614688,1483.6221694267551,755.6021812217299,0.0,0.0,0.0,0.0,647.8387106384666,0.0,691.4179851899545,23.821991347523333,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,204.8001146825397,370.42081388888886,0.0,204.8001146825396,183.51140493028137,21.288709752258324,370.420813888889,0.0,0.0,0.0,266.92567989859083,83.41427496830973,370.420813888889,493.8944185185186,123.47360462962965,21.288709752258313,7.096236584086104,28.384946336344303,0.4257741950451645,11.112624416666668,0.0,43.76578450765871,269.288299301396,844.5092278728247,760.8200984171098,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82088880383591,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,210.9201316859067,384.16769966329963,0.0,210.9201316859066,183.51140493028143,27.40872675562528,384.1676996632997,0.0,0.0,0.0,266.92567989859083,83.41427496830975,384.1676996632997,512.2235995510662,128.05589988776654,27.408726755625253,9.136242251875084,36.54496900750028,0.5481745351125041,11.52503098989899,0.0,45.07363214127824,277.7532547742411,872.8410861234474,779.1492794496575,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.81945187917424,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,207.39059863238617,378.5014711635586,0.0,207.39059863238606,183.5114049302814,23.879193702104754,378.5014711635587,0.0,0.0,0.0,266.92567989859083,83.41427496830974,378.50147116355873,504.6686282180783,126.16715705451958,23.879193702104743,7.959731234034914,31.8389249361396,0.47758387404209396,11.35504413490676,0.0,44.3193709277409,273.693162193554,859.5852319894987,771.5943081166695,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.824087037722784,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-3.410605131648481e-13
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,201.83002719553176,366.4148391026688,0.0,201.8300271955316,183.5114049302813,18.318622265250447,366.4148391026688,0.0,0.0,0.0,266.92567989859083,83.41427496830968,366.4148391026688,488.5531188035584,122.1382797008896,18.318622265250383,6.106207421750128,24.42482968700051,0.3663724453050076,10.992445173080064,0.0,43.1310768116851,266.1486565210196,834.3935228192202,755.4787987021494,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82641110432789,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,206.18775071236652,374.8267408882566,0.0,206.1877507123664,183.51140493028143,22.6763457820851,374.82674088825667,0.0,0.0,0.0,266.92567989859083,83.41427496830974,374.82674088825667,499.7689878510089,124.94224696275222,22.67634578208512,7.558781927361707,30.235127709446772,0.45352691564170156,11.2448022266477,0.0,44.0623223272327,271.67595532794576,852.6904469285688,766.6946677496001,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82571909003831,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-3.410605131648481e-13
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,203.51119873503217,370.2964932258692,0.0,203.51119873503208,183.51140493028137,19.999793804750798,370.2964932258692,0.0,0.0,0.0,266.92567989859083,83.41427496830973,370.2964932258692,493.72865763449227,123.43216440862307,19.999793804750794,6.666597934916931,26.666391739667723,0.39999587609501586,11.108894796776077,0.0,43.49034316967635,268.5122711543971,259.2651235406785,760.6543375330834,0.0,0.0,0.0,0.0,0.0,583.05483957462,76.82422057666162,23.826048148156758,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,201.18714591262386,366.45553475333617,0.0,201.1871459126238,183.5114049302814,17.675740982342475,366.45553475333634,0.0,0.0,0.0,266.92567989859083,83.41427496830973,366.4555347533364,488.60737967111515,122.15184491777879,17.67574098234246,5.89191366078082,23.56765464312311,0.3535148196468466,10.993666042600088,0.0,42.9936930815277,265.79890749064396,833.4415881566042,755.5330595697062,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.830580644589425,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-2.2737367544323206e-13
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,208.74002809547122,380.0572205011334,0.0,208.7400280954711,183.5114049302814,25.228623165189834,380.05722050113343,0.0,0.0,0.0,266.92567989859083,83.41427496830974,380.0572205011335,506.74296066817794,126.68574016704449,25.228623165189845,8.409541055063281,33.63816422025307,0.504572463303796,11.401716615034005,0.0,44.60774400400217,275.0235892727575,863.8208378693621,773.6686405667691,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.816595806048976,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,190.83870000000002,344.04074444444444,0.0,190.8386999999999,180.03070000000005,10.808,344.04074444444456,0.0,0.0,0.0,261.8628363636364,81.83213636363638,344.04074444444456,458.7209925925927,114.68024814814818,10.807999999999964,3.6026666666666545,14.410666666666504,0.21615999999999755,10.321222333333335,0.0,40.78223018999998,251.43466370178453,1434.1528187846957,720.5838289562291,0.0,0.0,0.0,0.0,647.8387106384668,0.0,691.4179851899545,23.83809885236313,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,204.78827782169523,372.92348041282384,0.0,204.78827782169515,183.51140493028134,21.276872891413895,372.9234804128239,0.0,0.0,0.0,266.92567989859083,83.41427496830971,372.92348041282395,497.23130721709856,124.30782680427464,21.276872891413888,7.092290963804629,28.36916385521846,0.4255374578282769,11.187704412384718,0.0,43.76325497049625,270.19088957709823,847.9026478116173,764.1569871156896,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.820808804584,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,204.49046856060608,372.37457815656563,0.0,204.49046856060596,183.51140493028157,20.979063630324504,372.3745781565658,0.0,0.0,0.0,266.92567989859083,83.4142749683098,372.37457815656575,496.49943754208766,124.12485938552192,20.979063630324504,6.993021210108168,27.9720848404325,0.4195812726064875,11.17123734469697,0.0,43.699613131401485,269.8225873126448,846.6876340298165,408.0277257533579,0.0,355.39739168732115,0.0,337.62752210295514,0.0,0.0,691.4179851899545,23.816186015919236,0.0,0.0,0.0,0.0,0.0,-5.684341886080801e-13
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,204.05414494949497,371.23621111111106,0.0,204.05414494949497,183.51140493028137,20.5427400192136,371.23621111111123,0.0,0.0,0.0,266.92567989859083,83.41427496830971,371.23621111111123,494.981614814815,123.74540370370374,20.542740019213596,6.847580006404532,27.390320025617957,0.41085480038426936,11.137086333333334,0.0,43.60637077570707,269.1615705878427,844.4519266484488,430.7242122125151,0.0,331.1830825008909,0.0,651.5761954345955,0.0,0.0,691.4179851899545,23.814674173185708,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,200.47301111111113,365.28037777777774,0.0,200.47301111111096,183.51140493028134,16.961606180829797,0.0,365.28037777777774,0.0,0.0,266.92567989859083,83.41427496830971,0.0,0.0,0.0,16.96160618082976,5.653868726943253,387.8958526855508,5.818437790283261,7.305607555555555,7.305607555555555,42.84108247444441,152.33887907109175,718.0922679599805,409.4613897345261,0.0,0.0,142.53570983593505,500.23545374274215,0.0,0.0,691.4179851899545,23.819160535939385,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,200.96191111111114,366.5059222222222,0.0,200.96191111111105,183.5114049302814,17.450506180829727,0.0,366.5059222222222,0.0,0.0,266.92567989859083,83.41427496830973,0.0,0.0,0.0,17.450506180829734,5.816835393609911,389.7732637966618,5.846598956949927,7.330118444444444,7.330118444444444,42.94556040444443,152.68350661220288,137.09650037091637,374.19664134386977,0.0,0.0,107.27096144527866,386.3181813139108,0.0,583.0548395746199,76.82422057666162,23.805745457646655,0.0,0.0,0.0,0.0,2.842170943040401e-14,-2.8421709430404007e-13
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,205.5434738636364,373.45071679292926,0.0,205.5434738636363,183.51140493028137,22.03206893335502,0.0,373.45071679292926,0.0,0.0,266.92567989859083,83.41427496830971,0.0,0.0,0.0,22.032068933354992,7.344022977784997,402.82680870406926,6.0424021305610385,7.469014335858585,7.469014335858585,43.924640364659076,155.663369113032,734.6575597695977,633.1939476023099,0.0,0.0,366.26826770371883,0.0,0.0,0.0,76.82422057666162,23.795627985250594,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,202.51707222222223,365.9724833333333,0.0,202.5170722222221,183.51140493028146,19.005667291940775,365.97248333333334,0.0,0.0,0.0,266.92567989859083,83.41427496830975,365.9724833333334,487.9633111111112,121.9908277777778,19.005667291940796,6.335222430646931,25.34088972258767,0.380113345838815,10.979174500000001,0.0,43.277898333888864,266.37751135646215,834.8670669120178,754.8889910097024,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.79921254975299,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,205.99500555555557,372.50255,0.0,205.99500555555545,183.51140493028132,22.483600625274242,372.50255000000004,0.0,0.0,0.0,266.92567989859083,83.41427496830968,372.50255000000004,496.6700666666667,124.16751666666667,22.48360062527425,7.4945335417580825,29.978134167032273,0.4496720125054841,11.175076500000001,0.0,44.0211326872222,270.7222063764621,849.2197619320176,763.5957465652577,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.79888180119724,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,204.95971111111115,370.9702888888889,0.0,204.95971111111098,183.51140493028151,21.44830618082964,370.97028888888894,0.0,0.0,0.0,266.92567989859083,83.41427496830977,370.97028888888894,494.6270518518519,123.65676296296297,21.448306180829633,7.149435393609878,28.597741574439453,0.4289661236165918,11.129108666666667,0.0,43.799890264444414,269.5784383796103,845.5084383796104,761.5527317504431,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.80108730820489,0.0,0.0,0.0,0.0,5.684341886080802e-14,-3.410605131648481e-13
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,316.2082555555556,572.7326888888889,0.0,316.2082555555556,183.5114049302812,132.6968506252744,444.4782896458666,128.2543992430223,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,132.69685062527435,44.232283541758115,305.1835334100548,4.577753001150822,15.899436674236444,2.565087984860446,67.57370421222222,366.4219702644932,1255.3629147089378,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.730790119734646,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,259.2914555555556,469.5446,0.0,259.2914555555556,183.5114049302812,75.78005062527438,444.4782896458666,25.066310354133407,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,75.78005062527441,25.26001687509147,126.10637785449929,1.8915956678174892,13.835674896458666,0.5013262070826682,55.41058405222224,328.4729025489377,1057.308958104493,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.777137260872355,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,310.0019277777778,562.3266833333333,0.0,310.0019277777778,183.5114049302812,126.49052284749658,444.47828964586665,117.84839368746663,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,126.49052284749658,42.16350761583219,286.5024241507954,4.297536362261931,15.69131656312533,2.3569678737493325,66.2474119661111,362.33044523134504,1234.659056342456,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.7388886256691,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,242.66005,440.37050555555555,0.0,242.66005,183.5114049302812,59.14864506971881,440.37050555555555,0.0,0.0,0.0,266.92567989859083,83.41427496830963,440.37050555555555,587.160674074074,146.7901685185185,59.148645069718796,19.7162150232396,78.8648600929584,1.182972901394376,13.211115166666666,0.0,51.856452685,316.1711992631288,999.2017548186843,854.0863539726648,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.793479054760816,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,208.88623888888893,379.44359444444444,0.0,208.88623888888884,183.5114049302815,25.374833958607454,379.4435944444445,0.0,0.0,0.0,266.92567989859083,83.41427496830977,379.4435944444445,505.92479259259267,126.48119814814817,25.374833958607468,8.45827798620249,33.8331119448099,0.5074966791721485,11.383307833333333,0.0,44.63898925055554,274.88354486572143,863.2133781990548,772.850472491184,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.821499849538817,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,319.45557222222226,581.0082055555555,0.0,319.45557222222226,183.5114049302812,135.94416729194106,444.4782896458665,136.529915909689,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,135.94416729194106,45.314722430647016,317.7888056322771,4.7668320844841565,16.064947007569778,2.7305983181937803,68.2676557838889,368.7184604750488,1917.0209488912928,859.563399426413,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.731198579621317,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,250.60189141414145,455.43970075757574,0.0,250.60189141414145,183.51140493028117,67.09048648386026,444.47828964586665,10.961411111709083,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,67.09048648386027,22.36349549462009,100.41539309018944,1.5062308963528415,13.553576911610179,0.21922822223418167,53.55362419520202,322.76986057028444,1028.8114527420016,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.787440184713716,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,170.46360618686873,309.37859962121206,0.0,170.46360618686867,160.6762728535354,9.787333333333333,309.3785996212122,0.0,0.0,0.0,233.71094233241513,73.03466947887972,309.3785996212122,412.50479949494957,103.12619987373739,9.787333333333294,3.262444444444431,13.04977777777761,0.19574666666666415,9.281357988636364,0.0,36.42807264213383,225.3284910944984,705.1706969025792,646.2157418273647,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.850388038857766,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,168.95549382055853,306.1525040998217,0.0,168.95549382055844,159.3572715983363,9.598222222222223,306.1525040998219,0.0,0.0,0.0,231.79239505212553,72.43512345378923,306.1525040998219,408.2033387997625,102.05083469994062,9.598222222222233,3.199407407407411,12.797629629629473,0.19196444444444208,9.184575122994653,0.0,36.105789029453334,223.1676941580297,698.27569207841,639.995733851888,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.853938767798258,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,169.79701111111115,307.16054444444444,0.0,169.79701111111106,160.12217777777778,9.674833333333334,307.16054444444444,0.0,0.0,0.0,232.9049858585859,72.7828080808081,307.1605444444445,409.54739259259264,102.38684814814816,9.67483333333334,3.2249444444444464,12.899777777777729,0.19349666666666593,9.214816333333333,0.0,36.28562127444443,224.08853494784512,701.0460905034007,642.4523784511786,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.85284131595694,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,176.44649444444445,321.10411666666664,0.0,176.4464944444444,166.34149444444444,10.105,321.10411666666676,0.0,0.0,0.0,241.9512646464646,75.60977020202019,321.10411666666676,428.1388222222223,107.03470555555558,10.10499999999999,3.3683333333333296,13.473333333333205,0.20209999999999806,9.6331235,0.0,37.70661586277777,233.55464845368687,731.105259564798,670.090086868687,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.845174312271933,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,171.4838541666667,311.7528263888889,0.0,171.48385416666662,161.60902083333337,9.874833333333331,311.75282638888905,0.0,0.0,0.0,235.06766666666672,73.45864583333335,311.752826388889,415.6704351851853,103.91760879629632,9.874833333333328,3.2916111111111093,13.166444444444267,0.197496666666664,9.352584791666667,0.0,36.64609963541665,226.86404683449075,127.04588781542634,650.738101851852,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.848740843577005,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,182.82261458333335,329.6765451388889,0.0,182.82261458333326,172.21805902777788,10.604555555555555,329.676545138889,0.0,0.0,0.0,250.49899494949508,78.28093592171722,329.67654513888897,439.5687268518519,109.89218171296298,10.604555555555493,3.5348518518518306,14.139407407407209,0.21209111111110812,9.890296354166667,0.0,39.06919273645831,240.87954968826813,753.3787094104903,690.067721801347,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.83880230560376,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,177.5175015202703,321.1347257695195,0.0,177.51750152027017,167.0560570758259,10.461444444444444,321.13472576951966,0.0,0.0,0.0,242.99062847392855,75.93457139810268,321.13472576951966,428.1796343593595,107.04490858983988,10.461444444444425,3.4871481481481412,13.948592592592394,0.2092288888888859,9.634041773085587,0.0,37.935490074881734,234.24538887294688,732.8976161627367,671.170262833288,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.83916111173104,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,173.84543546387437,314.4784790453364,0.0,173.8454354638743,163.63482435276327,10.21061111111111,314.47847904533654,0.0,0.0,0.0,238.01428996765569,74.3794656148924,314.4784790453366,419.30463872711545,104.82615968177886,10.21061111111112,3.40353703703704,13.614148148148047,0.20421222222222069,9.434354371360095,0.0,37.15076955862993,229.39849848592053,717.7224129951313,657.3189286947711,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.843284649498816,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,171.07460583166835,309.9361358294483,0.0,171.07460583166824,161.09949472055723,9.975111111111111,309.9361358294484,0.0,0.0,0.0,234.32653777535597,73.22704305479874,309.9361358294484,413.24818110593117,103.31204527648279,9.975111111111119,3.3250370370370392,13.300148148148043,0.19950222222222064,9.29808407488345,0.0,36.5586432662275,225.92035493165176,706.9310965927685,647.5747188812871,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.847204274736534,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,167.36516245365183,304.08999329039983,0.0,167.3651624536518,157.65527683273683,9.709885620915031,304.08999329039995,0.0,0.0,0.0,229.31676630216265,71.66148946942583,304.08999329039995,405.4533243871999,101.36333109679998,9.709885620915031,3.23662854030501,12.946514161219927,0.1941977124182989,9.122699798711997,0.0,35.76593521634539,221.3442818340065,1340.6381482165243,634.7700906893626,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.851235305959545,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,179.3814136752137,327.0062444444444,0.0,179.38141367521362,168.84047777777783,10.540935897435897,327.00624444444446,0.0,0.0,0.0,245.58614949494955,76.74567171717173,327.00624444444446,436.00832592592593,109.00208148148148,10.5409358974359,3.5136452991453,14.054581196581143,0.21081871794871715,9.810187333333333,0.0,38.33380810239315,237.61621265147375,744.0038707711319,681.5944754208755,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.83736821566771,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,234.40488730158734,426.8388666666666,0.0,234.4048873015872,183.5114049302813,50.893482371306035,426.83886666666683,0.0,0.0,0.0,266.92567989859083,83.41427496830967,426.83886666666683,569.118488888889,142.27962222222226,50.89348237130605,16.96449412376868,67.8579764950745,1.0178696474261173,12.805166,0.0,50.09232441634918,306.5737513780759,384.76266577170986,836.04416878748,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.78145425325037,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,235.12496289682542,425.8639875,0.0,235.12496289682522,183.5114049302816,51.6135579665438,425.8639875,0.0,0.0,0.0,266.92567989859083,83.41427496830983,425.8639875,567.8186499999999,141.95466249999998,51.613557966543794,17.204519322181262,68.81807728872505,1.0322711593308758,12.775919625,0.0,50.24620457105155,306.6278521458735,967.6168025426989,834.7443298985913,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.77496227083044,0.0,0.0,0.0,0.0,0.0,-5.684341886080801e-13
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,205.11205,370.77922777777775,0.0,205.11204999999993,183.5114049302813,21.60064506971873,370.7792277777779,0.0,0.0,0.0,266.92567989859083,83.41427496830968,370.77922777777786,494.3723037037038,123.59307592592594,21.60064506971875,7.200215023239584,28.800860092958164,0.43201290139437243,11.123376833333333,0.0,43.83244508499998,269.5954007372029,845.4866785149807,761.2979836022948,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.795248539033597,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,302.6956444444445,545.3634666666666,0.0,302.6956444444445,183.5114049302812,119.18423951416327,444.47828964586665,100.88517702079997,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,119.18423951416321,39.7280798380544,259.79749637301757,3.896962445595263,15.352052229791997,2.0177035404159995,64.6860592177778,357.25456212190056,1205.3136732330117,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.702639232689716,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,280.4959,504.90471111111106,0.0,280.4959,183.51140493028117,96.98449506971885,444.4782896458666,60.42642146524446,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,96.98449506971885,32.32816502323961,189.7390815582029,2.8460862233730437,14.542877118680888,1.2085284293048892,59.94197383000001,342.4413354748636,1127.8419465859747,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.728812370920355,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,219.86625000000004,397.65152777777774,0.0,219.86624999999992,183.5114049302813,36.35484506971875,397.65152777777774,0.0,0.0,0.0,266.92567989859083,83.41427496830967,397.65152777777774,530.2020370370369,132.55050925925923,36.35484506971875,12.118281689906249,48.473126759624996,0.7270969013943749,11.929545833333332,0.0,46.98541762499998,287.72512627720283,905.2429040549806,797.1277169356279,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.778243274291537,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,210.1761277777778,381.25659444444443,0.0,210.17612777777768,183.5114049302814,26.664722847496403,381.2565944444445,0.0,0.0,0.0,266.92567989859083,83.41427496830974,381.2565944444445,508.342125925926,127.0855314814815,26.664722847496392,8.888240949165464,35.5529637966618,0.5332944569499269,11.437697833333333,0.0,44.91463850611109,276.27367819535107,867.7064004175734,775.2678058245172,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.804691312999694,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-23 01:00:00+00:00,2,1.0,716.1225,254.6651555555556,461.4573444444444,0.0,254.6651555555556,183.51140493028117,71.1537506252744,444.47828964586665,16.979054798577806,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,71.1537506252744,23.717916875091465,111.85072229894367,1.677760834484155,13.673929785347553,0.3395810959715561,54.421943742222226,325.404837183382,1041.5273371833819,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.768395236677012,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,329.1202,596.090911111111,0.0,329.1202,183.5114049302812,145.6087950697188,444.47828964586665,151.61262146524444,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,145.6087950697188,48.5362650232396,345.7576815582029,5.186365223373043,16.366601118680887,3.0322524293048896,70.33298674000001,375.0281753848636,1300.2392864959745,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.69765022531963,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,349.54370000000006,633.6326888888889,0.0,349.54370000000006,183.5114049302812,166.03229506971883,444.4782896458666,189.15439924302228,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,166.03229506971886,55.34409835657295,410.5307926693141,6.1579618900397115,17.117436674236444,3.7830879848604457,74.69748869,388.67377844597473,1371.8501673348635,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.684422615692206,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,318.01018888888893,577.1615888888889,0.0,318.01018888888893,183.5114049302812,134.4987839586077,444.47828964586654,132.6832992430223,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,134.49878395860767,44.832927986202556,312.01501118783256,4.680225167817488,15.988014674236446,2.6536659848604462,67.95877736555556,367.68731602893763,1262.8590938067155,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.71219589818988,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,339.295,615.2813333333334,0.0,339.295,183.5114049302812,155.7835950697188,444.47828964586654,170.80304368746675,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,155.7835950697188,51.927865023239605,378.5145037804252,5.677717556706377,16.750409563125334,3.416060873749335,72.50734150000001,381.85309936708586,1984.2681433388852,859.563399426413,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.69519786152566,0.0,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,319.9315415404041,580.6097349747474,0.0,319.9315415404041,183.5114049302812,136.4201366101229,444.47828964586665,136.13144532888083,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,136.4201366101229,45.47337887004097,318.0249608090447,4.770374412135671,16.056977595953615,2.722628906577617,68.36937042718435,368.9664350621574,1269.507711577309,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.710060297983283,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,305.27577222222226,553.2832277777777,0.0,305.27577222222226,183.5114049302812,121.76436729194103,444.4782896458666,108.80493813191111,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,121.76436729194106,40.58812243064702,271.1574278544992,4.067361417817487,15.510447452014223,2.1760987626382224,65.2374325238889,359.153167437271,1217.7121674372709,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.7198972211123,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,174.1507888888889,315.9739333333333,0.0,174.15078888888883,163.5539555555556,10.596833333333333,315.97393333333343,0.0,0.0,0.0,237.8966626262627,74.34270707070709,315.97393333333343,421.2985777777779,105.32464444444447,10.596833333333308,3.532277777777769,14.129111111110962,0.21193666666666441,9.479218000000001,0.0,37.21602358555554,230.10680754515155,720.2315297673737,659.1952404040405,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.83596824202318,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,282.2057666666667,510.27456666666666,0.0,282.2057666666667,183.5114049302812,98.6943617363855,444.47828964586665,65.79627702080002,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,98.6943617363855,32.898120578795165,197.3887593359807,2.9608313900397105,14.650274229792,1.3159255404160006,60.30737233666667,343.7062289259747,1136.1865622593082,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.74054846668818,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,179.87980319848282,324.5888926483117,0.0,179.8798031984827,168.53480319848285,11.345,324.5888926483118,0.0,0.0,0.0,245.14153192506598,76.60672872658311,324.5888926483118,432.78519019774905,108.19629754943726,11.34499999999997,3.7816666666666565,15.126666666666512,0.2268999999999977,9.737666779449352,0.0,38.440313943515754,236.9895736656521,741.4582695124467,677.926722122815,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.822864640484816,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,185.14145384457623,334.6196144214775,0.0,185.14145384457615,173.867111397478,11.274342447098261,334.61961442147754,0.0,0.0,0.0,252.8976165781498,79.03050518067181,334.61961442147754,446.15948589530336,111.53987147382584,11.274342447098235,3.7581141490327448,15.032456596130922,0.22548684894196383,10.038588432644325,0.0,39.56472868658592,244.1572947717026,180.8635234631364,699.0571024734531,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.825983547000053,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,256.00806250000005,463.4631458333333,0.0,256.00806250000005,183.5114049302812,72.49665756971882,444.4782896458666,18.984856187466676,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,72.49665756971885,24.165552523239615,115.64706628042514,1.734705994206377,13.714045813125331,0.3796971237493335,54.70892295625001,326.27662926083576,1045.7478375941691,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.767211588335186,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,329.6363527777778,596.87355,0.0,329.6363527777778,183.5114049302812,146.1249478474966,444.47828964586654,152.39526035413343,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,146.12494784749654,48.70831594916551,347.22852415079547,5.2084278622619316,16.382253896458668,3.0479052070826684,70.44328858861111,375.36389635384506,1301.873799131623,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.70190699205458,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,204.85250833333336,373.2754407407407,0.0,204.8525083333333,183.51140493028146,21.34110340305189,373.27544074074086,0.0,0.0,0.0,266.92567989859083,83.41427496830977,373.27544074074086,497.7005876543211,124.42514691358028,21.341103403051875,7.113701134350625,28.454804537402328,0.4268220680610349,11.198263222222222,0.0,43.77698103083332,270.3551893373572,848.4831384114312,764.6262675529124,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.811350779661474,0.0,0.0,0.0,0.0,5.684341886080802e-14,-4.547473508864641e-13
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,182.61021534007014,333.82546542312656,0.0,182.61021534007003,172.24850105435587,10.361714285714285,333.8254654231266,0.0,0.0,0.0,250.54327426088128,78.2947732065254,333.8254654231267,445.1006205641689,111.27515514104222,10.3617142857143,3.4539047619047665,13.815619047619009,0.20723428571428512,10.014763962693799,0.0,39.02380301817296,242.26963437605343,758.7053151392502,695.6438948250502,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.843311593716052,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,176.65421747952013,322.4361926373987,0.0,176.65421747952,166.6110508128535,10.043166666666666,322.4361926373988,0.0,0.0,0.0,242.3433466368778,75.73229582402432,322.4361926373988,429.9149235165317,107.47873087913293,10.043166666666622,3.347722222222207,13.390888888888771,0.20086333333333156,9.673085779121962,0.0,37.75100627537343,234.18370431320812,1381.1128250685933,672.2582701534095,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.848132740734616,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,185.17632698061854,337.6473185103321,0.0,185.1763269806184,174.81093809172967,10.365388888888889,337.64731851033224,0.0,0.0,0.0,254.27045540615222,79.45951731442257,337.64731851033224,450.196424680443,112.54910617011075,10.365388888888873,3.4551296296296243,13.820518518518384,0.20730777777777576,10.129419555309966,0.0,39.57218107575815,245.37266152300884,768.1963070139594,704.4668800865952,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.844551928531246,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,286.2249196268501,518.6732383885761,0.0,286.2249196268501,183.5114049302812,102.71351469656892,444.47828964586654,74.19494874270964,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,102.71351469656892,34.23783823218964,211.1463016714682,3.1671945250720226,14.818247664230192,1.4838989748541929,61.16626532425788,346.44714957086904,568.2904680116756,859.563399426413,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.75694053361172,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,295.49025,536.23325,0.0,295.49025,183.5114049302812,111.97884506971882,444.4782896458666,91.7549603541334,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,111.97884506971879,37.32628168990626,241.06008711375844,3.6159013067063763,15.169447896458667,1.8350992070826682,63.146266425,352.6667013754192,1184.390201375419,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.749731892354053,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,225.87338594771242,409.8418264705882,0.0,225.8733859477123,183.51140493028151,42.36198101743092,409.8418264705882,0.0,0.0,0.0,266.92567989859083,83.41427496830977,409.8418264705882,546.4557686274509,136.61394215686272,42.36198101743091,14.120660339143635,56.48264135657448,0.8472396203486172,12.295254794117646,0.0,48.269142577026116,295.5605144558085,931.2757268741093,813.3814485260422,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81195029992809,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,244.32087945736436,442.37755206718344,0.0,244.32087945736436,183.5114049302812,60.809474527083154,442.37755206718344,0.0,0.0,0.0,266.92567989859083,83.41427496830963,442.37755206718344,589.8367360895779,147.45918402239448,60.80947452708317,20.269824842361054,81.07929936944421,1.2161894905416633,13.271326562015503,0.0,52.211371940038774,317.84217182566107,1004.5406033502088,856.7624159881688,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.794147344977127,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,305.7595277777778,553.1946388888888,0.0,305.7595277777778,183.5114049302812,122.24812284749662,444.47828964586654,108.71634924302228,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,122.24812284749659,40.74937428249886,271.71384637301776,4.075707695595266,15.508675674236446,2.174326984860446,65.34081108611113,359.42260057356725,1218.376767240234,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.73884800053414,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,318.06915000000004,575.2860166666666,0.0,318.06915000000004,183.5114049302812,134.55774506971883,444.4782896458666,130.80772702079997,0.0,0.0,266.92567989859083,83.41427496830963,444.4782896458666,592.6377195278221,148.15942988195553,134.55774506971883,44.85258168990627,310.21805378042507,4.6532708067063755,15.950503229791998,2.616154540416,67.97137735500002,367.6175924720858,1260.9727591387523,859.563399426413,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.72463137926959,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,210.81419366688266,384.8787547567763,0.0,210.81419366688255,183.51140493028137,27.302788736601283,384.8787547567765,0.0,0.0,0.0,266.92567989859083,83.41427496830973,384.8787547567765,513.1716730090353,128.29291825225883,27.302788736601315,9.100929578867104,36.40371831546819,0.5460557747320228,11.54636264270329,0.0,45.0509931866128,277.9515344034838,873.6444828271427,780.0973529076264,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.832610381980256,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,209.2079407828283,382.13012108585855,0.0,209.20794078282825,183.51140493028146,25.696535852546848,382.1301210858587,0.0,0.0,0.0,266.92567989859083,83.41427496830975,382.13012108585866,509.5068281144782,127.37670702861955,25.696535852546873,8.565511950848958,34.26204780339566,0.5139307170509348,11.463903632575757,0.0,44.70773694529039,276.04206524269534,867.3801271113823,776.4325080130694,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.827338670781952,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,207.663982182288,378.0980880549683,0.0,207.66398218228792,183.51140493028126,24.152577252006772,378.09808805496834,0.0,0.0,0.0,266.92567989859083,83.41427496830966,378.09808805496834,504.1307840732911,126.03269601832278,24.15257725200675,8.05085908400225,32.20343633600894,0.4830515450401341,11.34294264164905,0.0,44.37779299235493,273.7016172496788,859.4636874869351,771.0564639718821,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.8286798147453,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,209.28732834742777,380.7463216995537,0.0,209.28732834742766,183.51140493028143,25.775923417146352,380.7463216995538,0.0,0.0,0.0,266.92567989859083,83.41427496830974,380.7463216995538,507.6617622660717,126.91544056651793,25.775923417146345,8.591974472382114,34.367897889528344,0.5155184683429251,11.422389650986611,0.0,44.724702067845286,275.58430019438464,865.617950241366,774.5874421646629,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.83081584019998,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-3.410605131648481e-13
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,212.70666961517168,386.3529513242894,0.0,212.70666961517156,183.51140493028137,29.195264684890304,386.3529513242896,0.0,0.0,0.0,266.92567989859083,83.41427496830973,386.3529513242896,515.1372684323861,128.78431710809653,29.195264684890276,9.731754894963425,38.92701957985347,0.5839052936978021,11.590588539728685,0.0,45.45541529676216,279.5602561015583,878.6198770410193,782.0629483309772,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.827587004750264,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,212.45617294456193,386.28127390768145,0.0,212.45617294456179,183.5114049302813,28.94476801428064,386.2812739076815,0.0,0.0,0.0,266.92567989859083,83.41427496830967,386.2812739076815,515.0416985435753,128.76042463589383,28.94476801428064,9.648256004760214,38.5930240190408,0.578895360285612,11.588438217230445,0.0,45.40188415825285,279.3921733447326,1525.9683308354424,781.9673784421663,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.829138603225623,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,208.51088660735263,380.47255023197084,0.0,208.51088660735252,183.5114049302815,24.999481677071135,380.472550231971,0.0,0.0,0.0,266.92567989859083,83.41427496830975,380.47255023197096,507.29673364262794,126.82418341065699,24.999481677071145,8.333160559023714,33.332642236094685,0.49998963354142023,11.414176506959127,0.0,44.55877646799123,275.0445615464822,864.0279983858057,774.2224135412191,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82977235784744,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,209.57499202783654,381.9507036205074,0.0,209.57499202783646,183.51140493028151,26.063587097555033,381.95070362050757,0.0,0.0,0.0,266.92567989859083,83.41427496830977,381.95070362050757,509.2676048273434,127.31690120683585,26.063587097555057,8.687862365851686,34.75144946340657,0.5212717419510986,11.458521108615225,0.0,44.786175796348644,276.1850071879123,867.7107028362561,776.1932847259347,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82274257202336,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,-4.547473508864641e-13
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,206.29118888888894,376.2907555555555,0.0,206.29118888888877,183.5114049302813,22.779783958607638,376.2907555555556,0.0,0.0,0.0,266.92567989859083,83.41427496830968,376.2907555555556,501.72100740740746,125.43025185185186,22.779783958607652,7.593261319535884,30.373045278143422,0.4555956791721513,11.288722666666667,0.0,44.08442706555553,272.2665335510918,854.8484779955361,768.6466873059985,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82515594975422,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-2.2737367544323206e-13
2025-04-12 09:00:00+00:00,3,36.0,568.6415,201.35772222222224,367.28377777777774,0.0,201.35772222222218,183.51140493028134,17.84631729194089,367.2837777777778,0.0,0.0,0.0,266.92567989859083,83.41427496830971,367.28377777777786,489.7117037037038,122.42792592592595,17.84631729194092,5.948772430646973,23.795089722587836,0.35692634583881755,11.018513333333335,0.0,43.03014523888888,266.1965582429437,834.8380582429435,756.6373836022949,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.83166076636583,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,-2.2737367544323206e-13
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,199.8026555555556,364.41206666666665,0.0,199.80265555555548,183.51140493028143,16.29125062527414,364.41206666666665,0.0,0.0,0.0,266.92567989859083,83.41427496830974,364.41206666666665,485.8827555555555,121.47068888888887,16.29125062527416,5.430416875091386,21.721667500365545,0.3258250125054832,10.932362,0.0,42.6978274922222,264.2713952370177,828.48611745924,752.8084354541467,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.832157824048327,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,206.01114444444448,375.3299666666666,0.0,206.0111444444444,183.51140493028132,22.499739514163178,375.3299666666667,0.0,0.0,0.0,266.92567989859083,83.41427496830971,375.32996666666673,500.4399555555556,125.1099888888889,22.499739514163167,7.499913171387722,29.99965268555083,0.44999479028326245,11.259899,0.0,44.024581567777766,271.7586523866473,270.0449239231385,767.3656354541467,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.828630220212595,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,200.42325000000002,365.47641666666664,0.0,200.4232499999999,183.51140493028134,16.911845069718687,365.4764166666668,0.0,0.0,0.0,266.92567989859083,83.41427496830971,365.4764166666668,487.30188888888904,121.82547222222226,16.91184506971871,5.637281689906236,22.549126759624773,0.33823690139437157,10.9642925,0.0,42.83044852499998,265.01000680683256,830.9096734734992,754.2275687874801,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.83185604872774,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,201.0172611111111,364.59301666666664,0.0,201.01726111111105,183.51140493028137,17.505856180829756,364.59301666666664,0.0,0.0,0.0,266.92567989859083,83.41427496830973,364.59301666666664,486.12402222222215,121.53100555555554,17.505856180829767,5.835285393609922,23.34114157443969,0.3501171236165953,10.9377905,0.0,42.95738869944443,265.02586224053624,830.6361400183141,753.0497021208132,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.829829256681805,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,206.03540555555557,373.30965,0.0,206.03540555555546,183.5114049302813,22.524000625274283,373.30965,0.0,0.0,0.0,266.92567989859083,83.41427496830967,373.30965,497.74619999999993,124.43654999999998,22.524000625274283,7.508000208424761,30.032000833699044,0.45048001250548564,11.199289499999999,0.0,44.0297661672222,271.0383608564621,850.3834164120176,764.6718798985909,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.826166422897504,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
