timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,209.38014444444448,379.9254666666667,0.0,209.38014444444434,183.51140493028154,25.868739514162947,379.9254666666668,0.0,0.0,0.0,266.92567989859083,83.41427496830977,379.92546666666675,506.567288888889,126.64182222222225,25.868739514162968,8.622913171387655,34.491652685550505,0.5173747902832576,11.397764,0.0,44.744536867777754,275.3386860199807,864.6442971310919,773.4929687874803,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.825594524041637,0.0,0.0,0.0,0.0,5.684341886080802e-14,-4.547473508864641e-13
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,206.2972666666667,372.77628888888887,0.0,206.29726666666662,183.51140493028146,22.78586173638524,372.776288888889,0.0,0.0,0.0,266.92567989859083,83.41427496830975,372.776288888889,497.03505185185196,124.25876296296299,22.785861736385215,7.595287245461738,30.381148981846838,0.45571723472770254,11.183288666666668,0.0,44.08572588666665,270.99305696479547,1497.9053231588173,763.9607317504432,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.81522371905314,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-3.410605131648481e-13
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,206.28712222222225,373.0029333333333,0.0,206.28712222222222,183.51140493028132,22.775717291940946,373.0029333333334,0.0,0.0,0.0,266.92567989859083,83.41427496830971,373.0029333333334,497.3372444444445,124.33431111111112,22.775717291940936,7.591905763980312,30.36762305592119,0.45551434583881784,11.190088000000001,0.0,44.08355801888889,271.06965220812884,850.3597077636844,764.2629243430356,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.822498294060765,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,210.09976111111115,380.5075166666666,0.0,210.0997611111111,183.5114049302815,26.588356180829674,380.5075166666667,0.0,0.0,0.0,266.92567989859083,83.41427496830975,380.5075166666667,507.34335555555555,126.83583888888889,26.588356180829663,8.862785393609887,35.45114157443949,0.5317671236165923,11.415225499999998,0.0,44.89831894944443,275.95821082386954,283.5106490270274,774.2690354541468,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.817257157045763,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,205.97461111111113,374.59177777777774,0.0,205.97461111111105,183.51140493028151,22.463206180829612,374.5917777777778,0.0,0.0,0.0,266.92567989859083,83.41427496830977,374.5917777777778,499.4557037037037,124.86392592592593,22.463206180829616,7.487735393609872,29.95094157443943,0.4492641236165914,11.237753333333332,0.0,44.016774394444425,271.4697281392399,852.0361170281288,766.381383602295,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.8250670760992,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,202.41123333333334,369.1673222222222,0.0,202.41123333333326,183.51140493028134,18.899828403051988,369.16732222222237,0.0,0.0,0.0,266.92567989859083,83.41427496830971,369.16732222222237,492.2230962962965,123.05577407407412,18.89982840305197,6.299942801017323,25.199771204069123,0.3779965680610368,11.075019666666668,0.0,43.255280563333315,267.4782886414622,839.0568441970177,759.1487761948875,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82894127335543,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-2.2737367544323206e-13
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,201.78677222222225,367.63894999999997,0.0,201.78677222222217,183.5114049302813,18.27536729194097,367.6389500000001,0.0,0.0,0.0,266.92567989859083,83.41427496830968,367.6389500000001,490.18526666666673,122.54631666666668,18.275367291940967,6.091789097313655,24.367156389254507,0.3655073458388176,11.0291685,0.0,43.12183322388887,266.5688898020177,835.9946120242398,757.1109465652578,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.83424941768295,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,202.98636111111114,369.09930555555553,0.0,202.98636111111105,183.5114049302815,19.47495618082966,369.0993055555556,0.0,0.0,0.0,266.92567989859083,83.41427496830975,369.09930555555565,492.1324074074075,123.03310185185188,19.47495618082968,6.491652060276559,25.96660824110618,0.38949912361659267,11.072979166666668,0.0,43.37818536944443,267.7796925401659,839.8653592068325,759.0580873059987,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.828395191839192,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 23:00:00+00:00,3,36.0,584.3265,207.7380888888889,376.5884111111111,0.0,207.73808888888883,183.51140493028157,24.22668395860734,376.5884111111112,0.0,0.0,0.0,266.92567989859083,83.41427496830981,376.5884111111112,502.1178814814816,125.5294703703704,24.22668395860734,8.07556131953578,32.302245278143005,0.48453367917214507,11.297652333333335,0.0,44.39362959555554,273.195122266277,857.521622266277,769.043561380073,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.816251809210662,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-5.684341886080801e-13
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,179.78917091297438,323.4278822648214,0.0,179.7891709129742,169.5313765532984,10.257794359675954,323.42788226482145,0.0,0.0,0.0,246.59109316843407,77.05971661513564,323.42788226482145,431.23717635309526,107.80929408827382,10.257794359675955,3.4192647865586516,13.67705914623455,0.20515588719351824,9.702836467944643,0.0,38.42094582410259,236.61721366920887,739.8342668470044,677.8282695215294,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.846107296603083,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,184.37900682579692,324.3234910384324,0.0,184.37900682579686,174.10709413634407,10.271912689452916,324.3234910384325,0.0,0.0,0.0,253.2466823801368,79.13958824379276,324.3234910384325,432.4313213845767,108.10783034614417,10.271912689452847,3.423970896484282,13.695883585937015,0.20543825378905523,9.729704731152973,0.0,39.40179375867278,240.008326230036,748.7108240942654,685.6780037647135,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.845344398553838,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,188.3030418024613,330.0521385437788,0.0,188.30304180246122,177.85245070220762,10.450591100253673,330.0521385437789,0.0,0.0,0.0,258.6944737486657,80.84202304645802,330.0521385437789,440.06951805837184,110.01737951459296,10.450591100253632,3.4835303667512107,13.934121467004786,0.2090118220050718,9.901564156313366,0.0,40.24036003318596,244.69386893930658,763.0490492855467,698.7639918070375,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.84357823338874,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,190.402515938495,335.28100942767173,0.0,190.4025159384949,179.92133780406746,10.481178134427568,335.28100942767185,0.0,0.0,0.0,261.7037640786436,81.78242627457612,335.28100942767185,447.04134590356244,111.76033647589061,10.481178134427523,3.4937260448091743,13.974904179236583,0.20962356268854873,10.058430282830154,0.0,40.68901765605636,247.993560296851,773.6770856630176,708.745109982206,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.843560171919318,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,194.24805988699342,340.6807067810992,0.0,194.24805988699325,183.51140493028134,10.736654956712053,340.68070678109933,0.0,0.0,0.0,266.92567989859083,83.41427496830973,340.68070678109933,454.2409423747991,113.56023559369977,10.736654956712044,3.5788849855706815,14.315539942282612,0.21473309913423919,10.220421203432977,0.0,41.510810397850456,252.49936024799786,787.4281269160905,721.1666222733902,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.84585108190738,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,196.27437404174248,344.12334786024667,0.0,196.27437404174236,183.5114049302814,12.762969111461075,344.12334786024684,0.0,0.0,0.0,266.92567989859083,83.41427496830974,344.12334786024684,458.8311304803291,114.70778262008227,12.762969111461075,4.254323037153691,17.017292148614594,0.2552593822292189,10.323700435807401,0.0,41.94383373272034,254.8991741763027,1443.1356067167585,725.7568103789202,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.846985531671812,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,196.86860968691616,344.337065618932,0.0,196.8686096869161,183.51140493028132,13.357204756634843,344.3370656189322,0.0,0.0,0.0,266.92567989859083,83.41427496830968,344.3370656189322,459.1160874919095,114.77902187297738,13.357204756634843,4.452401585544948,17.80960634217962,0.26714409513269427,10.330111968567962,0.0,42.07082189009397,255.31377638062662,796.5194516864749,726.0417673905006,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.84895403503792,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,200.39224128125338,353.3123067206753,0.0,200.3922412812533,183.51140493028123,16.88083635097214,353.3123067206754,0.0,0.0,0.0,266.92567989859083,83.41427496830967,353.3123067206754,471.08307562756715,117.77076890689179,16.880836350972118,5.626945450324039,22.50778180129604,0.3376167270194406,10.59936920162026,0.0,42.82382196180382,260.572797215969,814.2773452178975,738.0087555261581,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.849348573958356,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,198.0700277928909,349.3762399373317,0.0,198.07002779289084,183.51140493028134,14.558622862609537,349.3762399373318,0.0,0.0,0.0,266.92567989859083,83.41427496830968,349.3762399373318,465.834986583109,116.45874664577725,14.558622862609553,4.852874287536517,19.411497150146012,0.29117245725219015,10.481287198119952,0.0,42.32756493934077,257.8259204963364,805.272188226559,732.7606664817,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.851134498238945,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,195.78120767375847,344.8034359566551,0.0,195.78120767375842,183.51140493028137,12.269802743477113,344.8034359566552,0.0,0.0,0.0,266.92567989859083,83.41427496830973,344.8034359566552,459.7379146088736,114.9344786522184,12.2698027434771,4.0899342478257,16.359736991302686,0.24539605486954028,10.344103078699654,0.0,41.83844407988217,254.8666310818052,795.4512747122187,726.6635945074647,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.849731458679575,0.0,0.0,0.0,0.0,-2.842170943040401e-14,-2.2737367544323206e-13
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,205.04785590226297,361.8198043793961,0.0,205.04785590226285,183.5114049302815,21.53645097198148,361.81980437939626,0.0,0.0,0.0,266.92567989859083,83.41427496830977,361.8198043793962,482.4264058391949,120.60660145979872,21.53645097198148,7.1788169906604935,28.715267962641803,0.43072901943962705,10.854594131381884,0.0,43.81872680631357,266.30374337590405,833.171403657563,749.3520857377862,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.839396583663085,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-4.547473508864641e-13
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,204.11886802081145,360.41164334671015,0.0,204.1188680208113,183.51140493028154,20.607463090529897,360.41164334671026,0.0,0.0,0.0,266.92567989859083,83.4142749683098,360.41164334671026,480.5488577956137,120.13721444890342,20.607463090529933,6.869154363509978,27.476617454039797,0.4121492618105969,10.812349300401305,0.0,43.62020209604737,265.2653444389825,246.74101623188415,747.4745376942051,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.83811272393113,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-5.684341886080801e-13
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,195.82781478650867,344.5364721643595,0.0,195.82781478650858,183.51140493028132,12.31640985622735,344.5364721643597,0.0,0.0,0.0,266.92567989859083,83.41427496830968,344.5364721643597,459.38196288581287,114.84549072145322,12.316409856227352,4.105469952075784,16.421879808302965,0.24632819712454446,10.336094164930788,0.0,41.84840401987688,254.7960620237709,795.160348974639,726.3076427844039,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.84296374701952,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-2.2737367544323206e-13
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,191.2886023252406,336.6918510633094,0.0,191.28860232524048,181.0518615598769,10.23674076536371,336.69185106330957,0.0,0.0,0.0,263.34816226891184,82.29630070903495,336.69185106330957,448.92246808441274,112.23061702110319,10.236740765363692,3.4122469217878972,13.648987687151418,0.20473481530727128,10.100755531899285,0.0,40.87837431690389,249.1230293160365,777.1034827045863,712.2706303533246,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.851601132501717,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,191.7807416663402,339.2271919174267,0.0,191.78074166634005,181.5436182442864,10.237123422053825,339.2271919174269,0.0,0.0,0.0,264.063444718962,82.51982647467563,339.22719191742686,452.3029225565691,113.07573063914228,10.237123422053799,3.4123744740179327,13.64949789607156,0.20474246844107338,10.176815757522803,0.0,40.98354449409687,250.37303430789657,781.3809678916634,716.366367275531,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.851095833695297,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,202.1529277777778,365.6181277777777,0.0,202.15292777777768,183.51140493028126,18.64152284749653,365.61812777777783,0.0,0.0,0.0,266.92567989859083,83.41427496830966,365.61812777777783,487.49083703703707,121.87270925925927,18.64152284749653,6.21384094916551,24.855363796661926,0.3728304569499289,10.968543833333333,0.0,43.200080666111084,266.04228013312877,833.8133356886844,754.4165169356279,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.817310139345757,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,206.92954444444447,373.5855666666667,0.0,206.92954444444436,183.51140493028137,23.418139514163094,373.58556666666686,0.0,0.0,0.0,266.92567989859083,83.41427496830973,373.5855666666668,498.11408888888906,124.52852222222226,23.4181395141631,7.806046504721033,31.224186018883962,0.46836279028325944,11.207567000000001,0.0,44.220843647777755,271.64561713331403,1499.9994388828916,765.0397687874802,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.812951400610554,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,206.8965888888889,372.9954666666666,0.0,206.89658888888886,183.51140493028146,23.38518395860748,372.99546666666663,0.0,0.0,0.0,266.92567989859083,83.41427496830974,372.9954666666667,497.3272888888889,124.33182222222223,23.385183958607485,7.795061319535828,31.180245278143254,0.4677036791721488,11.189864,0.0,44.21380104555554,271.4125272347955,851.3045827903511,764.2529687874801,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.817398191530312,0.0,0.0,0.0,0.0,5.684341886080802e-14,-3.410605131648481e-13
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,205.58311111111112,371.287,0.0,205.58311111111107,183.51140493028151,22.071706180829604,371.28700000000015,0.0,0.0,0.0,266.92567989859083,83.41427496830977,371.2870000000002,495.0493333333336,123.7623333333334,22.071706180829608,7.357235393609869,29.428941574439307,0.44143412361658957,11.138610000000003,0.0,43.93311084444443,270.04699866331407,263.86227019980527,761.9750132319249,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.81580406508551,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,205.28714444444446,372.20368888888885,0.0,205.28714444444438,183.51140493028146,21.775739514162993,372.20368888888896,0.0,0.0,0.0,266.92567989859083,83.41427496830975,372.20368888888896,496.27158518518524,124.06789629629631,21.775739514163007,7.258579838054335,29.034319352217228,0.4355147902832584,11.166110666666667,0.0,43.869862767777754,270.2122393273881,847.7030726607214,763.1972650837765,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.820954581139613,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-4.547473508864641e-13
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,203.2195555555556,369.06255555555555,0.0,203.21955555555544,183.51140493028134,19.708150625274232,369.0625555555556,0.0,0.0,0.0,266.92567989859083,83.41427496830973,369.0625555555556,492.08340740740744,123.02085185185186,19.708150625274214,6.5693835417580715,26.27753416703223,0.3941630125054834,11.071876666666668,0.0,43.428019022222195,267.89856906331397,840.1806801744251,759.0090873059985,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82087060143514,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,201.44285555555558,365.7289222222222,0.0,201.44285555555547,183.51140493028143,17.931450625274138,365.7289222222222,0.0,0.0,0.0,266.92567989859083,83.41427496830974,365.7289222222222,487.6385629629629,121.90964074074073,17.931450625274152,5.9771502084247174,23.90860083369887,0.358629012505483,10.971867666666666,0.0,43.0483382322222,265.67990082886956,832.8516786066474,754.564242861554,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81340419164289,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,199.9314277777778,361.23068333333333,0.0,199.93142777777769,183.51140493028134,16.420022847496465,361.23068333333345,0.0,0.0,0.0,266.92567989859083,83.41427496830968,361.2306833333334,481.64091111111117,120.41022777777779,16.420022847496483,5.473340949165494,21.893363796661863,0.3284004569499279,10.8369205,0.0,42.72534611611109,263.18851076831396,824.3506218794249,748.5665910097022,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.809538330165413,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-1.1368683772161603e-13
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,199.29017518526877,361.1807235938902,0.0,199.29017518526868,183.5114049302815,15.778770254987295,361.1807235938903,0.0,0.0,0.0,266.92567989859083,83.41427496830977,361.18072359389026,481.574298125187,120.39357453129675,15.778770254987279,5.259590084995759,21.03836033998298,0.3155754050997447,10.835421707816707,0.0,42.58831043709191,262.80674713461065,823.2776459137697,748.4999780237783,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81885171596193,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,185.71060740740742,340.8110222222222,0.0,185.71060740740737,176.34505185185188,9.365555555555554,340.81102222222233,0.0,0.0,0.0,256.5018936026936,80.15684175084175,340.8110222222223,454.41469629629637,113.60367407407409,9.365555555555517,3.1218518518518388,12.487407407407241,0.18731111111110862,10.224330666666667,0.0,39.68635680296295,246.98036625750842,773.5019958871379,710.91658989899,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.861205975098677,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,182.86812592592594,335.39068888888886,0.0,182.86812592592585,173.43005185185186,9.438074074074075,335.390688888889,0.0,0.0,0.0,252.26189360269365,78.83184175084176,335.390688888889,447.1875851851853,111.79689629629632,9.438074074074052,3.146024691358017,12.584098765431955,0.1887614814814793,10.061720666666666,0.0,39.07891851037035,243.10416339701462,761.3629782118295,699.4494787878789,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.858185860969417,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,182.0641592592593,333.6996185185185,0.0,182.0641592592592,172.80045555555563,9.263703703703703,333.69961851851866,0.0,0.0,0.0,251.34611717171725,78.54566161616164,333.69961851851866,444.9328246913582,111.23320617283954,9.26370370370367,3.0879012345678896,12.351604938271388,0.18527407407407082,10.010988555555556,0.0,38.90711083370369,241.9701424869024,757.7339202646801,696.2789418630755,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.86162711691142,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,181.69792962962964,332.6554777777777,0.0,181.6979296296296,172.34941111111115,9.34851851851852,332.6554777777779,0.0,0.0,0.0,250.69005252525258,78.34064141414143,332.6554777777779,443.5406370370372,110.8851592592593,9.348518518518489,3.116172839506163,12.464691358024481,0.1869703703703672,9.979664333333332,0.0,38.82884756185184,241.3374557784624,755.6908631858698,694.2306895622897,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.859945857776992,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,181.2265037037037,331.7344592592592,0.0,181.22650370370366,171.74142962962966,9.485074074074074,331.73445925925927,0.0,0.0,0.0,249.8057158249159,78.06428619528621,331.73445925925927,442.312612345679,110.57815308641975,9.48507407407405,3.161691358024683,12.646765432098675,0.1897014814814801,9.952033777777777,0.0,38.72810384148147,240.67396974047136,753.6349327034343,692.1183281705949,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.857094603741412,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,180.83460000000002,331.3933259259259,0.0,180.83460000000002,171.65904444444453,9.175555555555556,331.3933259259261,0.0,0.0,0.0,249.68588282828298,78.02683838383844,331.39332592592604,441.8577679012347,110.46444197530867,9.17555555555549,3.058518518518497,12.234074074073817,0.18351111111110724,9.941799777777778,0.0,38.64435401999998,240.31946378655448,1400.386100350947,691.5436507295177,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.863253781529973,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,179.70097777777778,329.4627259259259,0.0,179.7009777777777,170.29060740740746,9.410370370370371,329.4627259259259,0.0,0.0,0.0,247.69542895622905,77.40482154882157,329.4627259259259,439.2836345679012,109.8209086419753,9.410370370370345,3.136790123456781,12.547160493827125,0.18820740740740688,9.883881777777777,0.0,38.40209895111109,238.83670845054996,748.0004121542536,686.9790635241302,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.857815433127243,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,181.3688703703704,332.47420370370367,0.0,181.36887037037027,171.84090740740743,9.527962962962963,332.4742037037037,0.0,0.0,0.0,249.9504107744108,78.10950336700338,332.4742037037037,443.2989382716049,110.82473456790123,9.52796296296296,3.1759876543209864,12.703950617283889,0.19055925925925832,9.974226111111111,0.0,38.75852759814813,241.0335385577441,754.8766126318183,693.2493490460157,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.856236441061714,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,183.32435213675214,336.2007105413105,0.0,183.32435213675208,173.76190769230777,9.562444444444443,336.2007105413107,0.0,0.0,0.0,252.7445930069931,78.98268531468534,336.2007105413107,448.2676140550809,112.06690351377023,9.562444444444395,3.187481481481465,12.74992592592569,0.19124888888888533,10.086021316239318,0.0,39.176414051623915,243.69075456668915,763.2158172447517,701.012207062074,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.855936039251365,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,183.02728387096778,335.51299569892467,0.0,183.02728387096764,173.5428023894863,9.484481481481483,335.5129956989248,0.0,0.0,0.0,252.42589438470733,78.88309199522104,335.5129956989248,447.3506609318997,111.83766523297493,9.484481481481453,3.161493827160484,12.645975308641823,0.18968962962962735,10.065389870967742,0.0,39.11293056322578,243.2502611191796,761.7905406890719,699.7765553166071,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.857472221471642,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,181.4393777777778,332.1934,0.0,181.43937777777774,171.6519703703704,9.787407407407407,332.1934,0.0,0.0,0.0,249.67559326599334,78.02362289562292,332.19340000000005,442.9245333333334,110.73113333333335,9.787407407407358,3.2624691358024522,13.049876543209752,0.19574814814814628,9.965802,0.0,38.77359503111109,240.95237054401795,754.5851483217957,692.6001265993267,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.85139948178341,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,180.1590511784512,329.74108237934905,0.0,180.1590511784511,170.5599400673401,9.599111111111112,0.0,329.74108237934905,0.0,0.0,248.08718555249467,77.52724548515458,0.0,0.0,0.0,9.599111111111085,3.199703703703695,342.5398971941638,5.138098457912457,6.594821647586981,6.594821647586981,38.499989236835,137.5546801787797,64.3999741619599,248.08718555249467,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.854972251784616,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,173.65681851851855,319.4425888888889,0.0,173.65681851851843,164.5244481481482,9.132370370370369,0.0,319.4425888888889,0.0,0.0,239.3082882154883,74.7838400673401,0.0,0.0,0.0,9.132370370370353,3.0441234567901176,331.6190827160494,4.97428624074074,6.388851777777778,6.388851777777778,37.11046211740739,132.69041543783388,625.7898228452411,239.3082882154883,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.862242483628837,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,175.74375925925926,321.6532407407407,0.0,175.7437592592592,166.8603518518519,8.883407407407406,321.6532407407407,0.0,0.0,0.0,242.7059663299664,75.8456144781145,321.6532407407408,428.870987654321,107.21774691358026,8.88340740740739,2.96113580246913,11.84454320987652,0.1776681481481478,9.649597222222223,0.0,37.55644135370368,233.40820391823792,730.8052039182378,671.5769539842875,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.86821658818203,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,179.50744435831183,327.0680259259259,0.0,179.50744435831172,170.74599991386742,8.761444444444445,327.068025925926,0.0,0.0,0.0,248.3578180565344,77.611818142667,327.06802592592595,436.0907012345679,109.02267530864198,8.761444444444379,2.9204814814814597,11.681925925925782,0.1752288888888867,9.812040777777778,0.0,38.36074085937121,237.9029854588283,744.4784557430661,684.4485192911023,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.872786232614356,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,181.99184444444447,331.9391185185185,0.0,181.99184444444433,173.1342518518519,8.857592592592592,331.93911851851857,0.0,0.0,0.0,251.83163905723913,78.69738720538723,331.93911851851857,442.58549135802474,110.64637283950618,8.857592592592567,2.9525308641975223,11.810123456790032,0.17715185185185048,9.958173555555557,0.0,38.89165715777775,241.3232734742761,1403.0929470757058,694.4171304152638,0.0,0.0,0.0,0.0,647.8387106384668,0.0,691.4179851899545,23.871137964238514,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,182.7178851851852,332.8635592592592,0.0,182.71788518518514,174.02381111111117,8.694074074074074,0.0,332.8635592592592,0.0,0.0,253.1255434343435,79.10173232323234,0.0,0.0,0.0,8.694074074074052,2.8980246913580174,344.4556580246913,5.166834870370369,6.657271185185184,6.657271185185184,39.04681206407406,139.52794631940515,72.05455118922964,253.1255434343435,0.0,0.0,0.0,0.0,0.0,583.05483957462,76.82422057666162,23.874473260168326,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,182.74537500000002,332.8532083333333,0.0,182.74537499999985,174.01620833333334,8.729166666666666,332.8532083333335,0.0,0.0,0.0,253.11448484848484,79.09827651515151,332.8532083333335,443.804277777778,110.9510694444445,8.729166666666657,2.9097222222222188,11.63888888888889,0.17458333333333056,9.98559625,0.0,39.05268663749997,242.17193440265152,757.7705177359848,696.9187626262628,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.873056071162836,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,198.4477666666667,361.82517777777775,0.0,198.4477666666666,183.5114049302814,14.936361736385301,361.8251777777778,0.0,0.0,0.0,266.92567989859083,83.41427496830971,361.8251777777778,482.4335703703704,120.6083925925926,14.936361736385322,4.978787245461774,19.91514898184704,0.29872723472770557,10.854755333333333,0.0,42.408287736666644,262.56322511109175,822.8361695555362,749.3592502689614,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.869301923963256,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,197.09431666666669,359.28818333333334,0.0,197.09431666666666,183.51140493028134,13.582911736385347,359.2881833333334,0.0,0.0,0.0,266.92567989859083,83.41427496830968,359.2881833333334,479.0509111111112,119.7627277777778,13.582911736385341,4.52763724546178,18.110548981847064,0.27165823472770595,10.7786455,0.0,42.119055471666655,260.87399919794365,817.2564991979436,745.9765910097021,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.871461160646916,0.0,0.0,0.0,0.0,5.684341886080802e-14,-1.1368683772161603e-13
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,184.94222222222226,329.91894444444443,0.0,184.94222222222214,175.90588888888897,9.036333333333333,329.9189444444445,0.0,0.0,0.0,255.86311111111124,79.95722222222226,329.9189444444445,439.891925925926,109.9729814814815,9.036333333333289,3.0121111111110963,12.048444444444328,0.18072666666666493,9.897568333333334,0.0,39.52215288888887,242.54276270370372,757.4039293703703,695.7550370370373,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.87094791806368,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,179.2211277777778,321.11687222222224,0.0,179.22112777777767,170.23840555555557,8.982722222222222,321.11687222222236,0.0,0.0,0.0,247.61949898989903,77.38109343434344,321.1168722222223,428.1558296296297,107.03895740740742,8.982722222222208,2.994240740740736,11.97696296296283,0.17965444444444245,9.633506166666667,0.0,38.299555006111085,235.5270071997138,735.8650071997137,675.7753286195288,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.869954435872614,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,177.1743196907072,318.45563599849845,0.0,177.17431969070708,168.16318471232225,9.011134978384979,318.4556359984986,0.0,0.0,0.0,244.600995945196,76.43781123287374,318.4556359984986,424.6075146646648,106.1518786661662,9.011134978384945,3.003711659461648,12.014846637846421,0.18022269956769632,9.553669079954956,0.0,37.8621521179041,233.1894454559283,728.8194011451341,669.2085106098608,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.86847762942889,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,175.60513333333336,317.5362555555555,0.0,175.60513333333324,166.5567444444445,9.048388888888889,317.5362555555556,0.0,0.0,0.0,242.26435555555562,75.70761111111113,317.53625555555556,423.38167407407406,105.84541851851851,9.048388888888866,3.0161296296296216,12.06451851851843,0.18096777777777645,9.526087666666665,0.0,37.52681699333331,231.803031697037,724.9444205859259,665.6460296296297,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.866663174052157,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,188.45911851851852,337.13928888888887,0.0,188.4591185185184,176.3992666666667,12.059851851851851,337.13928888888887,0.0,0.0,0.0,256.5807515151515,80.18148484848484,337.13928888888887,449.5190518518518,112.37976296296296,12.059851851851818,4.019950617283939,16.079802469135757,0.24119703703703635,10.114178666666668,0.0,40.27371362740738,247.21028775984283,772.8086951672501,706.0998033670033,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.814164616884703,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,182.8765840441937,326.67406953778664,0.0,182.8765840441936,171.26531780933612,11.611266234857558,326.6740695377867,0.0,0.0,0.0,249.1131895408526,77.84787173151643,326.6740695377867,435.56542605038226,108.89135651259556,11.611266234857538,3.870422078285846,15.481688313143326,0.23222532469714988,9.8002220861336,0.0,39.08072601024417,239.72282374347276,749.2734773254531,684.6786155912348,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.821820369377786,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,181.01463720734478,322.35536958538876,0.0,181.01463720734472,169.31409838892807,11.700538818416726,322.3553695853889,0.0,0.0,0.0,246.27505220207723,76.96095381314913,322.3553695853889,429.8071594471852,107.4517898617963,11.700538818416732,3.9001796061389102,15.60071842455547,0.23401077636833204,9.670661087561665,0.0,38.68282797120956,236.90042311622392,740.2704299089576,676.0822116492625,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.819789471549196,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,182.52803333333335,324.9794851851851,0.0,182.52803333333333,170.6089962962964,11.919037037037036,324.9794851851853,0.0,0.0,0.0,248.1585400673402,77.54954377104382,324.9794851851853,433.3059802469137,108.32649506172842,11.919037037036986,3.9730123456789954,15.892049382715811,0.23838074074073715,9.749384555555556,0.0,39.00624072333332,238.84305719808086,746.3505757165995,681.4645203142538,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81586135465329,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,181.39310000000003,325.28167777777776,0.0,181.39309999999995,170.0276555555556,11.365444444444444,325.2816777777779,0.0,0.0,0.0,247.3129535353536,77.285297979798,325.2816777777778,433.70890370370375,108.42722592592594,11.365444444444421,3.7884814814814733,15.15392592592578,0.22730888888888667,9.758450333333332,0.0,38.763705469999984,238.25047007942763,744.9252478572052,681.0218572390573,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82610664027378,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,184.8114874384051,331.44558736003444,0.0,184.81148743840498,173.24109955810303,11.570387880302087,331.4455873600345,0.0,0.0,0.0,251.98705390269538,78.7459543445923,331.4455873600345,441.9274498133793,110.48186245334483,11.570387880302064,3.856795960100688,15.427183840402694,0.2314077576060404,9.943367620801034,0.0,39.49421486558714,242.75360300203204,1406.849388438938,693.9145037160747,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.822989123022502,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,187.4488030381333,337.1928263370135,0.0,187.44880303813318,176.0225690313993,11.426234006734006,337.19282633701357,0.0,0.0,0.0,256.03282768203536,80.01025865063605,337.1928263370136,449.59043511601817,112.39760877900454,11.426234006733978,3.808744668911326,15.234978675645246,0.2285246801346787,10.115784790110409,0.0,40.05780920924906,246.61873077804606,771.2603601531929,705.6232627980535,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.826145476580987,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,189.54680740740744,342.7917111111111,0.0,189.5468074074073,178.16936296296305,11.377444444444444,342.79171111111117,0.0,0.0,0.0,259.15543703703713,80.98607407407411,342.79171111111117,457.0556148148149,114.26390370370372,11.377444444444421,3.792481481481474,15.169925925925838,0.22754888888888758,10.283751333333335,0.0,40.50615274296294,250.05991222444445,782.398430742963,716.2110518518521,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82705764725574,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,188.99850370370373,344.3295333333333,0.0,188.9985037037036,177.8673555555556,11.131148148148148,344.3295333333334,0.0,0.0,0.0,258.7161535353536,80.84879797979801,344.3295333333334,459.10604444444454,114.77651111111113,11.131148148148128,3.710382716049376,14.84153086419739,0.22262296296296083,10.329886,0.0,40.38898024148146,250.27718101140294,783.6052180484398,717.8221979797981,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.830507777728172,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,188.2263824074074,342.3836824074074,0.0,188.22638240740736,176.75338240740746,11.472999999999999,342.38368240740743,0.0,0.0,0.0,257.095828956229,80.34244654882157,342.38368240740743,456.5115765432099,114.12789413580248,11.472999999999956,3.8243333333333185,15.297333333333217,0.22945999999999825,10.271510472222221,0.0,40.22397792046294,249.0196224106425,779.6296872254574,713.607405499439,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82330931034631,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,189.4842677609428,344.5002372895623,0.0,189.48426776094266,178.2095943602694,11.2746734006734,344.50023728956234,0.0,0.0,0.0,259.2139554331191,81.00436107284972,344.50023728956234,459.3336497194164,114.8334124298541,11.274673400673379,3.758224466891126,15.032897867564447,0.2254934680134667,10.33500711868687,0.0,40.492788020513444,250.64928657680872,784.6337916273138,718.5476051525355,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.827980937479186,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,191.91919629629632,348.3926185185185,0.0,191.9191962962962,180.22001111111115,11.699185185185186,348.39261851851865,0.0,0.0,0.0,262.13819797979806,81.91818686868689,348.39261851851865,464.52349135802484,116.13087283950621,11.699185185185172,3.899728395061724,15.598913580246725,0.23398370370370086,10.451778555555556,0.0,41.013132248518495,253.6476826110326,210.9046578512274,726.661689337823,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.820225552987072,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,190.3198446886447,344.30500797720794,0.0,190.31984468864465,178.46054839234847,11.859296296296298,344.305007977208,0.0,0.0,0.0,259.57897947977955,81.1184310874311,344.305007977208,459.0733439696106,114.76833599240265,11.859296296296236,3.9530987654320784,15.812395061728257,0.23718592592592383,10.329150239316238,0.0,40.67135080996336,251.07755282047134,785.702405486324,718.6523234493902,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.8170409591977,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,187.89953313313316,339.62741681681683,0.0,187.8995331331331,176.05523683683685,11.844296296296298,339.62741681681695,0.0,0.0,0.0,256.0803444899446,80.02510765310768,339.62741681681695,452.8365557557559,113.20913893893898,11.844296296296278,3.9480987654320927,15.792395061728257,0.23688592592592383,10.188822504504506,0.0,40.15413023055054,247.76218401845972,775.2891339684096,708.9169002457005,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81667935463678,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,186.8632413035393,337.8156214029833,0.0,186.86324130353918,174.68834063013864,12.174900673400673,337.8156214029834,0.0,0.0,0.0,254.09213182565617,79.40379119551756,337.8156214029834,450.4208285373112,112.6052071343278,12.174900673400657,4.058300224466885,16.233200897867427,0.2434980134680114,10.134468642089502,0.0,39.93267466656632,246.37793987643607,771.0568025829584,704.5129603629673,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.809228577584694,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,187.0674851851852,338.269737037037,0.0,187.0674851851851,175.25196666666673,11.815518518518518,338.26973703703715,0.0,0.0,0.0,254.9119515151516,79.65998484848487,338.26973703703715,451.02631604938284,112.75657901234571,11.815518518518502,3.9385061728395003,15.75402469135783,0.23631037037036745,10.148092111111112,0.0,39.97632158407405,246.7157940992256,772.0530163214479,705.9382675645345,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.816929178020516,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,187.0974814814815,338.3367037037037,0.0,187.09748148148145,175.20766666666674,11.889814814814814,338.33670370370373,0.0,0.0,0.0,254.84751515151527,79.63984848484853,338.3367037037038,451.1156049382717,112.77890123456793,11.88981481481477,3.9632716049382566,15.85308641975297,0.23779629629629453,10.150101111111113,0.0,39.98273179259258,246.7526505243547,1420.0255463480062,705.963120089787,0.0,0.0,0.0,0.0,647.8387106384664,0.0,691.4179851899545,23.81536970257555,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,188.47701851851855,340.6317962962963,0.0,188.47701851851846,176.41468518518525,12.062333333333335,340.63179629629644,0.0,0.0,0.0,256.60317845117856,80.1884932659933,340.6317962962964,454.1757283950618,113.54393209876545,12.0623333333333,4.0207777777777665,16.083111111110895,0.24124666666666342,10.218953888888889,0.0,40.27753885740739,248.49094255549946,777.5997573703143,710.7789068462404,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.812631275432242,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,192.7344921717172,347.6224211279461,0.0,192.73449217171708,180.53408813131318,12.20040404040404,347.6224211279461,0.0,0.0,0.0,262.5950372819101,82.06094915059691,347.6224211279461,463.4965615039281,115.87414037598202,12.20040404040401,4.066801346801336,16.267205387205344,0.24400808080808015,10.428672633838383,0.0,41.187360977095935,253.8619325651227,211.16400629016607,726.0915987858382,0.0,0.0,0.0,0.0,0.0,583.0548395746199,76.82422057666162,23.811282537713772,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,194.14610740740744,349.97441111111107,0.0,194.14610740740736,182.03473703703708,12.111370370370372,349.97441111111124,0.0,0.0,0.0,264.77779932659934,82.74306228956229,349.97441111111124,466.6325481481483,116.65813703703708,12.111370370370338,4.037123456790113,16.14849382716028,0.2422274074074042,10.499232333333334,0.0,41.48902315296294,255.66880567709316,799.7893241956116,731.4103474747476,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.813733953265128,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,195.34505631313132,351.52483510101007,0.0,195.34505631313118,182.92816742424245,12.41688888888889,351.5248351010101,0.0,0.0,0.0,266.0773344352617,83.14916701101929,351.5248351010101,468.69978013468017,117.17494503367004,12.416888888888849,4.13896296296295,16.55585185185174,0.2483377777777761,10.545745053030302,0.0,41.74523853411613,257.0023963725765,803.8722877867178,734.7771145699419,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.807891042842616,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,191.03381851851853,343.246737037037,0.0,191.03381851851847,178.78818888888895,12.245629629629628,343.2467370370371,0.0,0.0,0.0,260.0555474747476,81.26735858585862,343.24673703703706,457.66231604938275,114.41557901234569,12.245629629629576,4.081876543209859,16.32750617283932,0.2449125925925898,10.29740211111111,0.0,40.82392701740739,251.13105586252522,785.4116114180808,717.7178635241303,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81023858289117,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,194.64622840223947,350.0637784492209,0.0,194.64622840223942,182.3588917019028,12.2873367003367,350.06377844922105,0.0,0.0,0.0,265.2492970209495,82.89040531904672,350.06377844922105,466.7517045989614,116.68792614974035,12.287336700336681,4.095778900112227,16.383115600448736,0.24574673400673103,10.501913353476628,0.0,41.59589900955856,256.0176694659412,800.7276763174015,732.0010016199109,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.810388536731207,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,194.9784925925926,351.5993962962963,0.0,194.97849259259246,182.67645555555558,12.302037037037039,351.5993962962963,0.0,0.0,0.0,265.7112080808081,83.03475252525253,351.5993962962963,468.79919506172837,117.19979876543209,12.302037037037024,4.100679012345674,16.402716049382697,0.24604074074074045,10.547981888888888,0.0,41.66690386703701,256.796156799697,803.3740456885859,734.5104031425365,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.80986454118971,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,167.80281085858587,302.4913393939394,0.0,167.8028108585858,156.5148651515152,11.287945707070705,302.4913393939396,0.0,0.0,0.0,227.6579856749312,71.143120523416,302.49133939393954,403.32178585858605,100.83044646464651,11.287945707070662,3.762648569023554,15.050594276094046,0.22575891414141067,9.074740181818182,0.0,35.85946068047978,220.89617533352543,691.1903255860506,630.9797715335172,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.824065464024596,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,166.80158333333335,300.68791666666664,0.0,166.80158333333327,155.60247222222227,11.199111111111112,300.68791666666664,0.0,0.0,0.0,226.33086868686877,70.7283964646465,300.68791666666664,400.91722222222216,100.22930555555554,11.19911111111108,3.7330370370370263,14.932148148148105,0.22398222222222156,9.0206375,0.0,35.64549835833332,219.5808571377946,687.0703571377946,627.2480909090909,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.825769184317615,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,166.73530555555556,301.05463888888886,0.0,166.7353055555555,155.50625000000008,11.229055555555554,301.054638888889,0.0,0.0,0.0,226.1909090909092,70.68465909090912,301.054638888889,401.4061851851853,100.35154629629632,11.229055555555504,3.743018518518501,14.972074074073891,0.22458111111110837,9.031639166666668,0.0,35.63133479722221,219.6667789807239,687.4567234251683,627.5970942760945,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.82505963493697,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,166.64707222222225,300.17948333333334,0.0,166.6470722222222,155.45357222222225,11.1935,300.17948333333334,0.0,0.0,0.0,226.1142868686869,70.66071464646465,300.17948333333334,400.2393111111111,100.05982777777777,11.1935,3.7311666666666667,14.924666666666667,0.22386999999999999,9.0053845,0.0,35.61247933388888,219.29344292479794,686.1199984803535,626.353597979798,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.826101065596514,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,171.5339027777778,309.0493901515151,0.0,171.53390277777777,159.9488282828283,11.585074494949495,309.04939015151524,0.0,0.0,0.0,232.65284113865934,72.70401285583104,309.04939015151524,412.06585353535365,103.01646338383841,11.585074494949481,3.8616914983164934,15.44676599326586,0.2317014898989879,9.271481704545455,0.0,36.6567950236111,225.7421459560415,706.3254388853345,644.718694674013,0.0,0.0,0.0,0.0,0.0,0.0,76.82422057666162,23.81945532778904,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,168.2403388888889,302.8992166666667,0.0,168.24033888888883,156.8595055555556,11.380833333333333,302.8992166666667,0.0,0.0,0.0,228.15928080808087,71.29977525252527,302.89921666666675,403.8656222222223,100.96640555555558,11.3808333333333,3.7936111111110997,15.174444444444342,0.22761666666666514,9.086976500000002,0.0,35.95296042055554,221.32734550641413,1340.3056117004362,632.0249030303032,0.0,0.0,0.0,0.0,647.8387106384665,0.0,691.4179851899545,23.82256641752795,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,164.70846666666668,296.21736666666663,0.0,164.7084666666666,153.3944666666667,11.314,296.21736666666675,0.0,0.0,0.0,223.11922424242425,69.72475757575758,296.21736666666675,394.956488888889,98.73912222222225,11.313999999999993,3.771333333333331,15.08533333333321,0.22627999999999815,8.886521,0.0,35.198199326666646,216.54621345797977,677.4720467913131,618.0757131313133,0.0,0.0,0.0,0.0,0.0,0.0,691.4179851899545,23.82279052500832,0.0,0.0,0.0,0.0,0.0,0.0
