timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,199.17538775252527,359.6106438131313,0.0,199.17538775252515,183.51140493028132,15.663982822243941,359.61064381313133,0.0,0.0,0.0,266.92567989859083,83.41427496830971,359.6106438131314,479.4808584175085,119.87021460437713,15.663982822243952,5.221327607414651,20.885310429658546,0.31327965644487815,10.788319314393942,0.0,42.563780362714624,262.1711965136549,820.9572280793114,746.4065383160995,0.0,0.0,0.0,0.0,0.0,0.0,884.6329793706135,23.82344700547152,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,202.16952264957266,364.9630713675213,0.0,202.16952264957257,183.51140493028132,18.65811771929134,364.9630713675214,0.0,0.0,0.0,266.92567989859083,83.41427496830968,364.9630713675214,486.61742849002854,121.65435712250714,18.65811771929131,6.219372573097104,24.877490292388302,0.3731623543858245,10.948892141025642,0.0,43.20362699021366,265.8136861495391,2436.6670996352946,753.5431083886195,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,2406.0561355364157,23.82130529704249,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,203.73937525232924,369.0173260718599,0.0,203.73937525232913,183.51140493028134,20.227970322047867,369.01732607186005,0.0,0.0,0.0,266.92567989859083,83.41427496830968,369.01732607186005,492.0231014291467,123.00577535728668,20.227970322047867,6.7426567740159555,26.97062709606365,0.4045594064409548,11.070519782155799,0.0,43.53910449142273,268.1768907796318,1885.930602527536,758.9487813277377,0.0,0.0,0.0,0.0,1044.9970104237154,0.0,3397.427345838113,23.819875446825268,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,201.6651297979798,364.9922805555555,0.0,201.66512979797972,183.51140493028126,18.15372486769855,364.9922805555556,0.0,0.0,0.0,266.92567989859083,83.41427496830967,364.99228055555557,486.65637407407405,121.66409351851851,18.15372486769857,6.05124162256619,24.204966490264646,0.3630744973539697,10.949768416666664,0.0,43.09583823782826,265.5382912612433,2435.91652108344,753.582053972665,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,4918.850502003916,23.81927224950159,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,203.90491417624526,368.35561455938694,0.0,203.90491417624517,183.51140493028143,20.393509245963813,368.35561455938694,0.0,0.0,0.0,266.92567989859083,83.41427496830974,368.35561455938694,491.1408194125159,122.78520485312897,20.393509245963827,6.797836415321275,27.1913456612851,0.4078701849192765,11.050668436781608,0.0,43.57448015946359,268.0303350179245,840.2908637535567,758.066499311107,0.0,0.0,0.0,0.0,0.0,0.0,4918.850502003916,23.816931752463145,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-2.2737367544323206e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,202.63650483446568,366.50737599235407,0.0,202.6365048344656,183.5114049302814,19.12509990418429,366.50737599235424,0.0,0.0,0.0,266.92567989859083,83.41427496830974,366.5073759923542,488.6765013231389,122.16912533078472,19.12509990418428,6.37503330139476,25.50013320557887,0.382501998083683,10.995221279770622,0.0,43.30342108312529,266.63957796146883,2439.50427825695,755.60218122173,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,6440.273658169718,23.821991347523337,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-2.2737367544323206e-13
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,204.8001146825397,370.42081388888886,0.0,204.8001146825396,183.51140493028137,21.288709752258317,370.420813888889,0.0,0.0,0.0,266.92567989859083,83.41427496830973,370.420813888889,493.8944185185186,123.47360462962965,21.288709752258313,7.096236584086104,28.384946336344303,0.4257741950451645,11.112624416666668,0.0,43.76578450765871,269.288299301396,2448.230047341486,760.8200984171098,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,7961.696814335521,23.82088880383591,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,210.9201316859067,384.16769966329963,0.0,210.9201316859066,183.51140493028134,27.408726755625395,384.1676996632997,0.0,0.0,0.0,266.92567989859083,83.41427496830971,384.1676996632997,512.2235995510662,128.05589988776654,27.408726755625366,9.136242251875121,36.54496900750043,0.5481745351125064,11.52503098989899,0.0,45.07363214127824,277.7532547742411,872.8410861234474,779.1492794496572,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.81945187917424,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,207.39059863238617,378.5014711635586,0.0,207.39059863238606,183.51140493028146,23.87919370210472,378.5014711635587,0.0,0.0,0.0,266.92567989859083,83.41427496830974,378.50147116355873,504.6686282180783,126.16715705451958,23.879193702104715,7.959731234034905,31.838924936139563,0.4775838740420934,11.35504413490676,0.0,44.3193709277409,273.693162193554,859.5852319894987,771.5943081166695,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.824087037722784,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-3.410605131648481e-13
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,201.83002719553176,366.4148391026688,0.0,201.8300271955316,183.5114049302814,18.318622265250333,366.4148391026688,0.0,0.0,0.0,266.92567989859083,83.41427496830973,366.4148391026688,488.5531188035584,122.1382797008896,18.318622265250298,6.106207421750099,24.424829687000397,0.36637244530500596,10.992445173080064,0.0,43.1310768116851,266.1486565210196,834.3935228192202,755.4787987021496,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.826411104327892,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,206.18775071236652,374.8267408882566,0.0,206.18775071236644,183.51140493028137,22.676345782085157,374.82674088825667,0.0,0.0,0.0,266.92567989859083,83.41427496830971,374.82674088825667,499.7689878510089,124.94224696275222,22.67634578208518,7.558781927361726,30.235127709446846,0.45352691564170267,11.2448022266477,0.0,44.0623223272327,271.67595532794576,0.0,766.6946677496,0.0,0.0,0.0,0.0,0.0,852.690446928569,7062.882163881785,23.82571909003831,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-2.2737367544323206e-13
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,203.51119873503217,370.2964932258692,0.0,203.51119873503208,183.5114049302814,19.99979380475079,370.2964932258692,0.0,0.0,0.0,266.92567989859083,83.41427496830973,370.2964932258692,493.72865763449227,123.43216440862307,19.999793804750794,6.666597934916931,26.666391739667723,0.39999587609501586,11.108894796776077,0.0,43.49034316967635,268.5122711543971,0.0,760.6543375330834,0.0,0.0,0.0,0.0,0.0,842.3199631152986,6174.998963190665,23.826048148156758,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-3.410605131648481e-13
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,201.18714591262386,366.45553475333617,0.0,201.1871459126238,183.5114049302814,17.675740982342475,366.45553475333634,0.0,0.0,0.0,266.92567989859083,83.41427496830973,366.4555347533364,488.60737967111515,122.15184491777879,17.67574098234246,5.89191366078082,23.56765464312311,0.3535148196468466,10.993666042600088,0.0,42.9936930815277,265.79890749064396,0.0,755.5330595697062,0.0,0.0,0.0,0.0,0.0,833.4415881566041,5296.474391429703,23.830580644589425,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,208.74002809547122,380.0572205011334,0.0,208.7400280954711,183.51140493028143,25.228623165189806,380.05722050113343,0.0,0.0,0.0,266.92567989859083,83.41427496830974,380.0572205011335,506.74296066817794,126.68574016704449,25.228623165189816,8.409541055063272,33.63816422025303,0.5045724633037955,11.401716615034005,0.0,44.60774400400217,275.0235892727575,863.8208378693621,773.6686405667691,0.0,0.0,0.0,0.0,0.0,0.0,5296.474391429703,23.816595806048976,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,190.83870000000002,344.04074444444444,0.0,190.8386999999999,180.03070000000005,10.808,344.04074444444456,0.0,0.0,0.0,261.8628363636364,81.83213636363638,344.04074444444456,458.7209925925927,114.68024814814818,10.807999999999964,3.6026666666666545,14.410666666666504,0.21615999999999755,10.321222333333335,0.0,40.78223018999998,251.43466370178453,794.7155675669857,720.5838289562291,0.0,0.0,0.0,0.0,8.401459420756622,0.0,5304.444715661424,23.83809885236313,0.0,0.0,0.0,0.0,1.7763568394002505e-15,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,204.78827782169523,372.92348041282384,0.0,204.78827782169515,183.51140493028134,21.276872891413895,372.9234804128239,0.0,0.0,0.0,266.92567989859083,83.41427496830971,372.92348041282395,497.23130721709856,124.30782680427464,21.276872891413888,7.092290963804629,28.36916385521846,0.4255374578282769,11.187704412384718,0.0,43.76325497049625,270.19088957709823,847.9026478116173,764.1569871156896,0.0,0.0,0.0,0.0,0.0,0.0,5304.444715661424,23.820808804584,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,204.49046856060608,372.37457815656563,0.0,204.49046856060593,183.51140493028151,20.979063630324585,372.3745781565658,0.0,0.0,0.0,266.92567989859083,83.41427496830977,372.37457815656575,496.49943754208766,124.12485938552192,20.97906363032456,6.993021210108187,27.972084840432576,0.41958127260648864,11.17123734469697,0.0,43.699613131401485,269.8225873126448,846.6876340298165,763.425117440679,0.0,0.0,0.0,0.0,0.0,0.0,5304.444715661424,23.816186015919236,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,204.05414494949497,371.23621111111106,0.0,204.05414494949497,183.5114049302814,20.542740019213586,371.23621111111123,0.0,0.0,0.0,266.92567989859083,83.41427496830973,371.23621111111123,494.981614814815,123.74540370370374,20.542740019213568,6.847580006404522,27.390320025617918,0.41085480038426875,11.137086333333334,0.0,43.60637077570707,269.1615705878427,0.0,761.907294713406,0.0,0.0,0.0,0.0,0.0,844.4519266484488,4414.314228085912,23.814674173185708,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,200.47301111111113,365.28037777777774,0.0,200.47301111111096,183.51140493028126,16.96160618082986,365.28037777777786,0.0,0.0,0.0,266.92567989859083,83.41427496830967,365.2803777777778,487.04050370370373,121.76012592592593,16.96160618082982,5.653868726943273,22.615474907773034,0.3392321236165955,10.958411333333332,0.0,42.84108247444441,264.9669955525732,0.0,753.9661836022947,0.0,0.0,0.0,0.0,0.0,830.7203844414619,3538.6580568973377,23.819160535939385,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,-1.1368683772161603e-13
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,200.96191111111114,366.5059222222222,0.0,200.96191111111105,183.51140493028146,17.45050618082967,366.5059222222223,0.0,0.0,0.0,266.92567989859083,83.41427496830975,366.5059222222223,488.674562962963,122.16864074074076,17.450506180829677,5.816835393609892,23.267341574439456,0.34901012361659184,10.995177666666667,0.0,42.94556040444443,265.6894992973881,0.0,755.6002428615543,0.0,0.0,0.0,0.0,0.0,833.1573326307215,2660.433116769469,23.805745457646655,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,205.5434738636364,373.45071679292926,0.0,205.54347386363634,183.5114049302814,22.032068933354992,373.4507167929293,0.0,0.0,0.0,266.92567989859083,83.41427496830973,373.4507167929293,497.9342890572391,124.48357226430977,22.032068933354964,7.344022977784988,29.376091911139895,0.4406413786670984,11.20352150378788,0.0,43.924640364659076,270.81067345751853,0.0,764.8599689558303,0.0,0.0,0.0,0.0,0.0,849.8048641140842,1764.6601376726712,23.795627985250594,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,202.51707222222223,365.9724833333333,0.0,202.5170722222221,183.51140493028143,19.005667291940803,365.97248333333334,0.0,0.0,0.0,266.92567989859083,83.41427496830974,365.9724833333334,487.9633111111112,121.9908277777778,19.005667291940824,6.335222430646941,25.340889722587708,0.3801133458388156,10.979174500000001,0.0,43.277898333888864,266.37751135646215,0.0,754.8889910097023,0.0,0.0,0.0,0.0,0.0,834.8670669120178,884.6329793706135,23.799212549752987,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,205.99500555555557,372.50255,0.0,205.99500555555545,183.51140493028146,22.483600625274093,372.50255000000004,0.0,0.0,0.0,266.92567989859083,83.41427496830974,372.50255000000004,496.6700666666667,124.16751666666667,22.483600625274107,7.494533541758035,29.978134167032085,0.4496720125054813,11.175076500000001,0.0,44.0211326872222,270.7222063764621,849.2197619320177,763.595746565258,0.0,0.0,0.0,0.0,0.0,0.0,884.6329793706135,23.79888180119724,0.0,0.0,0.0,0.0,5.684341886080802e-14,-4.547473508864641e-13
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,204.95971111111115,370.9702888888889,0.0,204.95971111111098,183.5114049302814,21.448306180829732,370.97028888888894,0.0,0.0,0.0,266.92567989859083,83.41427496830973,370.97028888888894,494.6270518518519,123.65676296296297,21.448306180829746,7.149435393609915,28.597741574439603,0.42896612361659403,11.129108666666667,0.0,43.799890264444414,269.5784383796103,845.5084383796104,761.552731750443,0.0,0.0,0.0,0.0,0.0,0.0,884.6329793706135,23.80108730820489,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,316.2082555555556,572.7326888888889,0.0,316.20825555555547,183.51140493028146,132.69685062527412,444.4782896458666,128.2543992430223,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,132.6968506252741,44.23228354175803,305.1835334100544,4.577753001150816,15.899436674236444,2.5650879848604458,67.5737042122222,366.4219702644932,2859.0837341775987,859.5633994264134,0.0,0.0,0.0,0.0,1603.720819468661,0.0,3927.479291702218,23.730790119734646,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,259.2914555555556,469.5446,0.0,259.29145555555544,183.5114049302814,75.78005062527421,444.4782896458666,25.066310354133407,0.0,0.0,266.92567989859083,83.41427496830973,444.4782896458666,592.6377195278221,148.15942988195553,75.78005062527421,25.260016875091402,126.10637785449902,1.8915956678174852,13.835674896458666,0.5013262070826682,55.4105840522222,328.47290254893767,1057.3089581044933,859.5633994264133,0.0,0.0,0.0,0.0,0.0,0.0,3927.479291702218,23.777137260872355,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-3.410605131648481e-13
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,310.0019277777778,562.3266833333333,0.0,310.0019277777776,183.51140493028146,126.49052284749635,444.47828964586665,117.84839368746663,0.0,0.0,266.92567989859083,83.41427496830975,444.4782896458666,592.6377195278221,148.15942988195553,126.49052284749632,42.1635076158321,286.50242415079504,4.297536362261925,15.69131656312533,2.3569678737493325,66.24741196611107,362.33044523134504,2279.656066766172,859.5633994264133,0.0,0.0,0.0,0.0,1044.997010423716,0.0,4918.850502003916,23.7388886256691,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,242.66005,440.37050555555555,0.0,242.66004999999998,183.51140493028132,59.1486450697187,440.37050555555567,0.0,0.0,0.0,266.92567989859083,83.41427496830968,440.37050555555567,587.1606740740742,146.79016851851856,59.1486450697187,19.716215023239563,78.86486009295814,1.182972901394372,13.211115166666668,0.0,51.85645268499999,316.1711992631288,2602.922574287346,854.0863539726652,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,6440.273658169718,23.793479054760816,0.0,0.0,0.0,0.0,2.2737367544323206e-13,-1.1368683772161603e-13
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,208.88623888888893,379.44359444444444,0.0,208.88623888888884,183.51140493028137,25.374833958607553,379.4435944444445,0.0,0.0,0.0,266.92567989859083,83.41427496830973,379.4435944444445,505.92479259259267,126.48119814814817,25.37483395860758,8.458277986202527,33.83311194481005,0.5074966791721507,11.383307833333333,0.0,44.63898925055554,274.88354486572143,863.2133781990548,772.8504724911838,0.0,0.0,0.0,0.0,0.0,0.0,6440.273658169718,23.821499849538817,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,319.45557222222226,581.0082055555555,0.0,319.45557222222214,183.51140493028151,135.94416729194074,444.4782896458665,136.529915909689,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,135.94416729194074,45.31472243064691,317.78880563227665,4.766832084484149,16.064947007569778,2.7305983181937803,68.26765578388887,368.7184604750488,2872.903057721488,859.5633994264134,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,7961.696814335521,23.731198579621317,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,250.60189141414145,455.43970075757574,0.0,250.60189141414125,183.51140493028134,67.0904864838601,444.47828964586665,10.961411111709083,0.0,0.0,266.92567989859083,83.41427496830971,444.4782896458666,592.6377195278221,148.15942988195553,67.09048648386013,22.363495494620043,100.41539309018926,1.5062308963528388,13.553576911610179,0.21922822223418167,53.553624195201984,322.76986057028444,1028.8114527420014,859.5633994264132,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.787440184713716,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-2.2737367544323206e-13
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,170.46360618686873,309.37859962121206,0.0,170.46360618686867,160.6762728535354,9.787333333333333,309.3785996212122,0.0,0.0,0.0,233.71094233241513,73.03466947887972,309.3785996212122,412.50479949494957,103.12619987373739,9.787333333333294,3.262444444444431,13.04977777777761,0.19574666666666415,9.281357988636364,0.0,36.42807264213383,225.3284910944984,705.1706969025792,646.2157418273647,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.850388038857762,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,168.95549382055853,306.1525040998217,0.0,168.95549382055842,159.3572715983363,9.598222222222223,306.1525040998219,0.0,0.0,0.0,231.79239505212553,72.43512345378923,306.1525040998219,408.2033387997625,102.05083469994062,9.598222222222233,3.199407407407411,12.797629629629473,0.19196444444444208,9.184575122994653,0.0,36.105789029453334,223.1676941580297,698.27569207841,639.995733851888,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.853938767798258,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,169.79701111111115,307.16054444444444,0.0,169.79701111111106,160.12217777777778,9.674833333333334,307.16054444444444,0.0,0.0,0.0,232.9049858585859,72.7828080808081,307.1605444444445,409.54739259259264,102.38684814814816,9.67483333333334,3.2249444444444464,12.899777777777729,0.19349666666666593,9.214816333333333,0.0,36.28562127444443,224.08853494784512,701.0460905034007,642.4523784511786,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.85284131595694,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,176.44649444444445,321.10411666666664,0.0,176.44649444444443,166.34149444444444,10.105,321.10411666666676,0.0,0.0,0.0,241.9512646464646,75.60977020202019,321.10411666666676,428.1388222222223,107.03470555555558,10.10499999999999,3.3683333333333296,13.473333333333205,0.20209999999999806,9.6331235,0.0,37.70661586277777,233.55464845368687,0.0,670.090086868687,0.0,0.0,0.0,0.0,0.0,731.105259564798,7191.0442044843985,23.845174312271933,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,171.4838541666667,311.7528263888889,0.0,171.4838541666666,161.60902083333337,9.874833333333331,311.75282638888905,0.0,0.0,0.0,235.06766666666672,73.45864583333335,311.752826388889,415.6704351851853,103.91760879629632,9.874833333333328,3.2916111111111093,13.166444444444267,0.197496666666664,9.352584791666667,0.0,36.64609963541665,226.86404683449075,0.0,650.738101851852,0.0,0.0,0.0,0.0,0.0,710.1007273900464,6442.5323155861115,23.848740843577005,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,182.82261458333335,329.6765451388889,0.0,182.82261458333323,172.21805902777788,10.604555555555555,329.676545138889,0.0,0.0,0.0,250.49899494949508,78.28093592171722,329.67654513888897,439.5687268518519,109.89218171296298,10.604555555555493,3.5348518518518306,14.139407407407209,0.21209111111110812,9.890296354166667,0.0,39.06919273645831,240.87954968826813,0.0,690.067721801347,0.0,0.0,0.0,0.0,0.0,753.3787094104903,5648.401428114352,23.83880230560376,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,177.5175015202703,321.1347257695195,0.0,177.51750152027017,167.05605707582586,10.461444444444444,321.13472576951966,0.0,0.0,0.0,242.99062847392855,75.93457139810268,321.13472576951966,428.1796343593595,107.04490858983988,10.461444444444425,3.4871481481481412,13.948592592592394,0.2092288888888859,9.634041773085587,0.0,37.935490074881734,234.24538887294688,732.8976161627367,671.170262833288,0.0,0.0,0.0,0.0,0.0,0.0,5648.401428114352,23.83916111173104,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,173.84543546387437,314.4784790453364,0.0,173.8454354638743,163.63482435276327,10.21061111111111,314.47847904533654,0.0,0.0,0.0,238.01428996765569,74.3794656148924,314.4784790453366,419.30463872711545,104.82615968177886,10.21061111111112,3.40353703703704,13.614148148148047,0.20421222222222069,9.434354371360095,0.0,37.15076955862993,229.39849848592053,952.0901544450909,657.3189286947711,0.0,0.0,0.0,0.0,234.36774144995954,0.0,5870.7421900297495,23.843284649498816,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,171.07460583166835,309.9361358294483,0.0,171.07460583166824,161.09949472055723,9.975111111111111,309.9361358294484,0.0,0.0,0.0,234.32653777535597,73.22704305479874,309.9361358294484,413.24818110593117,103.31204527648279,9.975111111111119,3.3250370370370392,13.300148148148043,0.19950222222222064,9.29808407488345,0.0,36.5586432662275,225.92035493165176,706.9310965927685,647.5747188812871,0.0,0.0,0.0,0.0,0.0,0.0,5870.7421900297495,23.847204274736534,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,167.36516245365183,304.08999329039983,0.0,167.3651624536518,157.65527683273683,9.709885620915031,304.08999329039995,0.0,0.0,0.0,229.31676630216265,71.66148946942583,304.08999329039995,405.4533243871999,101.36333109679998,9.709885620915031,3.23662854030501,12.946514161219927,0.1941977124182989,9.122699798711997,0.0,35.76593521634539,221.3442818340065,692.799437578058,634.7700906893626,0.0,0.0,0.0,0.0,0.0,0.0,5870.7421900297495,23.851235305959545,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,179.3814136752137,327.0062444444444,0.0,179.38141367521362,168.84047777777783,10.540935897435897,327.00624444444446,0.0,0.0,0.0,245.58614949494955,76.74567171717173,327.00624444444446,436.00832592592593,109.00208148148148,10.5409358974359,3.5136452991453,14.054581196581143,0.21081871794871715,9.810187333333333,0.0,38.33380810239315,237.61621265147375,0.0,681.5944754208755,0.0,0.0,0.0,0.0,0.0,744.0038707711319,5086.493250156966,23.837368215667713,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,234.40488730158734,426.8388666666666,0.0,234.4048873015872,183.51140493028132,50.89348237130602,426.83886666666683,0.0,0.0,0.0,266.92567989859083,83.41427496830967,426.83886666666683,569.118488888889,142.27962222222226,50.89348237130602,16.964494123768674,67.85797649507447,1.017869647426117,12.805166,0.0,50.09232441634918,306.5737513780759,0.0,836.04416878748,0.0,0.0,0.0,0.0,0.0,967.8175053463299,4066.3240247314357,23.781454253250374,0.0,0.0,0.0,0.0,5.684341886080802e-14,-1.1368683772161603e-13
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,235.12496289682542,425.8639875,0.0,235.12496289682522,183.5114049302815,51.61355796654392,425.8639875,0.0,0.0,0.0,266.92567989859083,83.41427496830977,425.8639875,567.8186499999999,141.95466249999998,51.61355796654391,17.2045193221813,68.8180772887252,1.032271159330878,12.775919625,0.0,50.24620457105155,306.6278521458735,0.0,834.7443298985912,0.0,0.0,0.0,0.0,0.0,967.6168025426988,3046.3663586366574,23.77496227083044,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-4.547473508864641e-13
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,205.11205,370.77922777777775,0.0,205.11204999999993,183.5114049302813,21.60064506971873,370.7792277777779,0.0,0.0,0.0,266.92567989859083,83.41427496830968,370.77922777777786,494.3723037037038,123.59307592592594,21.60064506971875,7.200215023239584,28.800860092958164,0.43201290139437243,11.123376833333333,0.0,43.83244508499998,269.5954007372029,0.0,761.2979836022948,0.0,0.0,0.0,0.0,0.0,845.4866785149807,2155.145146824028,23.795248539033597,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,302.6956444444445,545.3634666666666,0.0,302.69564444444427,183.51140493028151,119.18423951416297,444.47828964586665,100.88517702079997,0.0,0.0,266.92567989859083,83.41427496830975,444.4782896458666,592.6377195278221,148.15942988195553,119.18423951416295,39.72807983805431,259.7974963730172,3.8969624455952583,15.352052229791997,2.0177035404159995,64.68605921777774,357.25456212190056,0.0,859.5633994264133,0.0,0.0,0.0,0.0,0.0,1205.3136732330117,884.6329793706135,23.702639232689716,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-3.410605131648481e-13
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,280.4959,504.90471111111106,0.0,280.4959,183.51140493028157,96.98449506971846,444.4782896458666,60.42642146524446,0.0,0.0,266.92567989859083,83.4142749683098,444.4782896458666,592.6377195278221,148.15942988195553,96.98449506971846,32.328165023239485,189.7390815582024,2.8460862233730357,14.542877118680888,1.2085284293048892,59.941973829999995,342.4413354748636,1127.8419465859747,859.5633994264135,0.0,0.0,0.0,0.0,0.0,0.0,884.6329793706135,23.728812370920355,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-5.684341886080801e-13
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,219.86625000000004,397.65152777777774,0.0,219.86624999999992,183.5114049302813,36.35484506971876,397.65152777777774,0.0,0.0,0.0,266.92567989859083,83.41427496830967,397.65152777777774,530.2020370370369,132.55050925925923,36.35484506971875,12.118281689906249,48.473126759624996,0.7270969013943749,11.929545833333332,0.0,46.98541762499998,287.72512627720283,2508.963723523642,797.1277169356279,0.0,0.0,0.0,0.0,1603.7208194686611,0.0,2406.0561355364157,23.77824327429154,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,210.1761277777778,381.25659444444443,0.0,210.1761277777777,183.51140493028146,26.664722847496346,381.2565944444445,0.0,0.0,0.0,266.92567989859083,83.41427496830975,381.2565944444445,508.342125925926,127.0855314814815,26.664722847496336,8.888240949165445,35.55296379666172,0.5332944569499258,11.437697833333333,0.0,44.91463850611109,276.27367819535107,2471.427219886234,775.2678058245172,0.0,0.0,0.0,0.0,1603.720819468661,0.0,3927.479291702218,23.804691312999694,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-3.410605131648481e-13
2025-03-23 01:00:00+00:00,2,1.0,716.1225,254.6651555555556,461.4573444444444,0.0,254.66515555555546,183.51140493028137,71.15375062527421,444.47828964586665,16.979054798577806,0.0,0.0,266.92567989859083,83.41427496830971,444.4782896458666,592.6377195278221,148.15942988195553,71.15375062527423,23.717916875091408,111.85072229894344,1.6777608344841515,13.673929785347553,0.3395810959715561,54.4219437422222,325.40483718338214,1041.5273371833819,859.5633994264132,0.0,0.0,0.0,0.0,0.0,0.0,3927.479291702218,23.768395236677012,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-2.2737367544323206e-13
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,329.1202,596.090911111111,0.0,329.1201999999998,183.51140493028146,145.60879506971855,444.4782896458666,151.61262146524447,0.0,0.0,266.92567989859083,83.41427496830974,444.4782896458666,592.6377195278221,148.15942988195553,145.60879506971855,48.536265023239515,345.75768155820253,5.186365223373038,16.366601118680887,3.032252429304889,70.33298673999995,375.0281753848636,2345.23629691969,859.5633994264133,0.0,0.0,0.0,0.0,1044.997010423716,0.0,4918.850502003916,23.69765022531963,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-3.410605131648481e-13
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,349.54370000000006,633.6326888888889,0.0,349.5436999999999,183.51140493028151,166.03229506971854,444.4782896458666,189.15439924302228,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,166.03229506971857,55.34409835657286,410.5307926693137,6.157961890039705,17.117436674236444,3.7830879848604457,74.69748868999997,388.6737784459747,2975.5709868035246,859.5633994264134,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,6440.273658169718,23.684422615692206,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-4.547473508864641e-13
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,318.01018888888893,577.1615888888889,0.0,318.0101888888888,183.51140493028143,134.49878395860748,444.47828964586654,132.6832992430223,0.0,0.0,266.92567989859083,83.41427496830974,444.4782896458666,592.6377195278221,148.15942988195553,134.49878395860745,44.83292798620248,312.0150111878322,4.680225167817483,15.988014674236446,2.6536659848604462,67.95877736555553,367.68731602893763,1262.8590938067155,859.5633994264133,0.0,0.0,0.0,0.0,0.0,0.0,6440.273658169718,23.71219589818988,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,339.295,615.2813333333334,0.0,339.2949999999998,183.51140493028151,155.7835950697185,444.47828964586654,170.80304368746675,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,155.7835950697185,51.9278650232395,378.5145037804248,5.677717556706371,16.750409563125334,3.416060873749335,72.50734149999995,381.8530993670858,2940.15025216908,859.5633994264134,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,7961.696814335521,23.69519786152566,0.0,0.0,0.0,0.0,-6.821210263296962e-13,-4.547473508864641e-13
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,319.9315415404041,580.6097349747474,0.0,319.93154154040394,183.51140493028151,136.4201366101226,444.47828964586665,136.13144532888083,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,136.4201366101226,45.47337887004086,318.0249608090443,4.770374412135664,16.056977595953615,2.722628906577617,68.36937042718432,368.9664350621574,1269.507711577309,859.5633994264134,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.710060297983283,0.0,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-03-23 07:00:00+00:00,2,1.0,858.559,305.27577222222226,553.2832277777777,0.0,305.27577222222214,183.51140493028143,121.7643672919408,444.4782896458666,108.80493813191111,0.0,0.0,266.92567989859083,83.41427496830974,444.4782896458666,592.6377195278221,148.15942988195553,121.76436729194083,40.58812243064694,271.1574278544989,4.067361417817484,15.510447452014223,2.1760987626382224,65.23743252388886,359.15316743727095,1217.712167437271,859.5633994264133,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.71989722111231,0.0,0.0,0.0,0.0,1.7053025658242404e-13,-3.410605131648481e-13
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,174.1507888888889,315.9739333333333,0.0,174.15078888888883,163.5539555555556,10.596833333333333,315.97393333333343,0.0,0.0,0.0,237.8966626262627,74.34270707070709,315.97393333333343,421.2985777777779,105.32464444444447,10.596833333333308,3.532277777777769,14.129111111110962,0.21193666666666441,9.479218000000001,0.0,37.21602358555554,230.10680754515155,720.2315297673737,659.1952404040405,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.83596824202318,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,282.2057666666667,510.27456666666666,0.0,282.20576666666653,183.5114049302813,98.69436173638542,444.47828964586665,65.7962770208,0.0,0.0,266.92567989859083,83.41427496830967,444.4782896458666,592.6377195278221,148.15942988195553,98.69436173638542,32.89812057879514,197.38875933598055,2.9608313900397083,14.650274229792,1.3159255404160002,60.30737233666663,343.70622892597464,1136.1865622593082,859.5633994264131,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.74054846668818,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-1.1368683772161603e-13
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,179.87980319848282,324.5888926483117,0.0,179.8798031984827,168.53480319848285,11.345,324.5888926483118,0.0,0.0,0.0,245.14153192506598,76.60672872658311,324.5888926483118,432.78519019774905,108.19629754943726,11.34499999999997,3.7816666666666565,15.126666666666512,0.2268999999999977,9.737666779449352,0.0,38.440313943515754,236.9895736656521,0.0,677.926722122815,0.0,0.0,0.0,0.0,0.0,741.4582695124467,7180.131173793416,23.822864640484816,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,185.14145384457623,334.6196144214775,0.0,185.14145384457615,173.867111397478,11.274342447098261,334.61961442147754,0.0,0.0,0.0,252.8976165781498,79.03050518067181,334.61961442147754,446.15948589530336,111.53987147382584,11.274342447098235,3.7581141490327448,15.032456596130922,0.22548684894196383,10.038588432644325,0.0,39.56472868658592,244.1572947717026,0.0,699.0571024734531,0.0,0.0,0.0,0.0,0.0,763.9183630377564,6374.89051591785,23.825983547000053,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,256.00806250000005,463.4631458333333,0.0,256.0080624999998,183.5114049302816,72.49665756971844,444.4782896458666,18.984856187466676,0.0,0.0,266.92567989859083,83.41427496830981,444.4782896458666,592.6377195278221,148.15942988195553,72.49665756971845,24.165552523239484,115.64706628042461,1.7347059942063692,13.714045813125331,0.3796971237493335,54.708922956249964,326.2766292608358,0.0,859.5633994264135,0.0,0.0,0.0,0.0,0.0,1045.7478375941691,5272.575507586706,23.767211588335186,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-5.684341886080801e-13
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,329.6363527777778,596.87355,0.0,329.6363527777777,183.5114049302814,146.1249478474964,444.47828964586654,152.39526035413343,0.0,0.0,266.92567989859083,83.41427496830974,444.4782896458666,592.6377195278221,148.15942988195553,146.12494784749634,48.708315949165446,347.22852415079524,5.208427862261928,16.382253896458668,3.0479052070826684,70.44328858861108,375.3638963538451,1301.873799131623,859.5633994264133,0.0,0.0,0.0,0.0,0.0,0.0,5272.575507586706,23.70190699205458,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,204.85250833333336,373.2754407407407,0.0,204.8525083333333,183.51140493028146,21.34110340305191,373.27544074074086,0.0,0.0,0.0,266.92567989859083,83.41427496830975,373.27544074074086,497.7005876543211,124.42514691358028,21.341103403051903,7.1137011343506344,28.454804537402367,0.4268220680610355,11.198263222222222,0.0,43.77698103083332,270.3551893373572,1822.9057571623644,764.6262675529124,0.0,0.0,0.0,0.0,974.4226187509333,0.0,6196.99397123836,23.811350779661474,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-4.547473508864641e-13
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,182.61021534007014,333.82546542312656,0.0,182.61021534007003,172.24850105435587,10.361714285714285,333.8254654231266,0.0,0.0,0.0,250.54327426088128,78.2947732065254,333.8254654231267,445.1006205641689,111.27515514104222,10.3617142857143,3.4539047619047665,13.815619047619009,0.20723428571428512,10.014763962693799,0.0,39.02380301817296,242.26963437605343,758.7053151392502,695.6438948250502,0.0,0.0,0.0,0.0,0.0,0.0,6196.99397123836,23.84331159371605,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,176.65421747952013,322.4361926373987,0.0,176.65421747952004,166.61105081285353,10.043166666666666,322.4361926373988,0.0,0.0,0.0,242.3433466368778,75.73229582402432,322.4361926373988,429.9149235165317,107.47873087913293,10.043166666666622,3.347722222222207,13.390888888888771,0.20086333333333156,9.673085779121962,0.0,37.75100627537343,234.18370431320812,733.274114430127,672.2582701534095,0.0,0.0,0.0,0.0,0.0,0.0,6196.99397123836,23.848132740734616,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,185.17632698061854,337.6473185103321,0.0,185.1763269806184,174.81093809172967,10.365388888888889,337.64731851033224,0.0,0.0,0.0,254.27045540615222,79.45951731442257,337.64731851033224,450.196424680443,112.54910617011075,10.365388888888873,3.4551296296296243,13.820518518518384,0.20730777777777576,10.129419555309966,0.0,39.57218107575815,245.37266152300884,0.0,704.4668800865952,0.0,0.0,0.0,0.0,0.0,768.1963070139594,5387.243964473662,23.84455192853125,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,286.2249196268501,518.6732383885761,0.0,286.22491962684995,183.51140493028151,102.71351469656861,444.47828964586654,74.19494874270966,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,102.71351469656861,34.23783823218953,211.14630167146777,3.1671945250720164,14.818247664230192,1.483898974854193,61.166265324257836,346.44714957086904,0.0,859.5633994264134,0.0,0.0,0.0,0.0,0.0,1151.3453075862956,4173.619449367051,23.75694053361172,0.0,0.0,0.0,0.0,1.7053025658242404e-13,-4.547473508864641e-13
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,295.49025,536.23325,0.0,295.49024999999995,183.51140493028143,111.9788450697186,444.4782896458666,91.7549603541334,0.0,0.0,266.92567989859083,83.41427496830974,444.4782896458666,592.6377195278221,148.15942988195553,111.97884506971857,37.32628168990619,241.06008711375816,3.6159013067063723,15.169447896458667,1.8350992070826682,63.14626642499998,352.66670137541917,0.0,859.5633994264133,0.0,0.0,0.0,0.0,0.0,1184.390201375419,2925.162557789779,23.749731892354053,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-3.410605131648481e-13
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,225.87338594771242,409.8418264705882,0.0,225.8733859477123,183.5114049302814,42.36198101743101,409.8418264705882,0.0,0.0,0.0,266.92567989859083,83.41427496830973,409.8418264705882,546.4557686274509,136.61394215686272,42.36198101743102,14.120660339143672,56.48264135657463,0.8472396203486194,12.295254794117646,0.0,48.269142577026116,295.5605144558085,0.0,813.381448526042,0.0,0.0,0.0,0.0,0.0,931.2757268741093,1943.5117489394238,23.81195029992809,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,244.32087945736436,442.37755206718344,0.0,244.32087945736424,183.51140493028157,60.8094745270828,442.3775520671835,0.0,0.0,0.0,266.92567989859083,83.41427496830981,442.3775520671835,589.8367360895779,147.45918402239448,60.80947452708281,20.269824842360936,81.07929936944369,1.2161894905416553,13.271326562015505,0.0,52.21137194003874,317.8421718256612,0.0,856.7624159881693,0.0,0.0,0.0,0.0,0.0,1004.5406033502089,884.6329793706135,23.794147344977127,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-5.684341886080801e-13
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,305.7595277777778,553.1946388888888,0.0,305.7595277777777,183.51140493028151,122.24812284749629,444.47828964586654,108.71634924302228,0.0,0.0,266.92567989859083,83.41427496830977,444.4782896458666,592.6377195278221,148.15942988195553,122.24812284749629,40.74937428249876,271.7138463730173,4.075707695595259,15.508675674236446,2.174326984860446,65.34081108611109,359.4226005735673,1218.376767240234,859.5633994264134,0.0,0.0,0.0,0.0,0.0,0.0,884.6329793706135,23.73884800053414,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-4.547473508864641e-13
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,318.06915000000004,575.2860166666666,0.0,318.0691499999998,183.5114049302816,134.55774506971844,444.4782896458666,130.80772702079997,0.0,0.0,266.92567989859083,83.41427496830981,444.4782896458666,592.6377195278221,148.15942988195553,134.55774506971844,44.852581689906145,310.21805378042455,4.653270806706368,15.950503229791998,2.6161545404159994,67.97137735499996,367.61759247208585,2864.6935786074137,859.5633994264135,0.0,0.0,0.0,0.0,1603.7208194686611,0.0,2406.0561355364157,23.72463137926959,0.0,0.0,0.0,0.0,0.0,-5.684341886080801e-13
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,210.81419366688266,384.8787547567763,0.0,210.81419366688255,183.5114049302814,27.302788736601254,384.8787547567765,0.0,0.0,0.0,266.92567989859083,83.41427496830974,384.8787547567765,513.1716730090353,128.29291825225883,27.302788736601286,9.100929578867095,36.403718315468154,0.5460557747320223,11.54636264270329,0.0,45.0509931866128,277.9515344034838,2477.3653022958038,780.0973529076265,0.0,0.0,0.0,0.0,1603.720819468661,0.0,3927.479291702218,23.832610381980256,0.0,0.0,0.0,0.0,2.2737367544323206e-13,-3.410605131648481e-13
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,209.2079407828283,382.13012108585855,0.0,209.20794078282825,183.51140493028134,25.696535852546948,382.1301210858587,0.0,0.0,0.0,266.92567989859083,83.41427496830971,382.13012108585866,509.5068281144782,127.37670702861955,25.69653585254696,8.565511950848986,34.262047803395774,0.5139307170509366,11.463903632575757,0.0,44.70773694529039,276.04206524269534,867.3801271113823,776.4325080130693,0.0,0.0,0.0,0.0,0.0,0.0,3927.479291702218,23.82733867078195,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,207.663982182288,378.0980880549683,0.0,207.66398218228792,183.5114049302813,24.15257725200673,378.09808805496834,0.0,0.0,0.0,266.92567989859083,83.41427496830967,378.09808805496834,504.1307840732911,126.03269601832278,24.152577252006722,8.05085908400224,32.203436336008906,0.4830515450401336,11.34294264164905,0.0,44.37779299235493,273.7016172496788,1904.460697910651,771.0564639718821,0.0,0.0,0.0,0.0,1044.997010423716,0.0,4918.850502003916,23.8286798147453,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,209.28732834742777,380.7463216995537,0.0,209.28732834742766,183.5114049302815,25.77592341714628,380.7463216995538,0.0,0.0,0.0,266.92567989859083,83.41427496830977,380.7463216995538,507.6617622660717,126.91544056651793,25.775923417146288,8.591974472382095,34.367897889528265,0.5155184683429239,11.422389650986611,0.0,44.724702067845286,275.58430019438464,2469.338769710027,774.587442164663,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,6440.273658169718,23.83081584019998,0.0,0.0,0.0,0.0,-4.547473508864641e-13,-4.547473508864641e-13
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,212.70666961517168,386.3529513242894,0.0,212.70666961517156,183.51140493028132,29.19526468489037,386.3529513242896,0.0,0.0,0.0,266.92567989859083,83.41427496830968,386.3529513242896,515.1372684323861,128.78431710809653,29.195264684890333,9.731754894963444,38.92701957985355,0.5839052936978032,11.590588539728685,0.0,45.45541529676216,279.5602561015583,878.6198770410193,782.0629483309772,0.0,0.0,0.0,0.0,0.0,0.0,6440.273658169718,23.827587004750264,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,212.45617294456193,386.28127390768145,0.0,212.45617294456179,183.5114049302813,28.944768014280633,386.2812739076815,0.0,0.0,0.0,266.92567989859083,83.41427496830967,386.2812739076815,515.0416985435753,128.76042463589383,28.94476801428064,9.648256004760214,38.5930240190408,0.578895360285612,11.588438217230445,0.0,45.40188415825285,279.3921733447326,2481.850439665637,781.9673784421663,0.0,0.0,0.0,0.0,1603.7208194686614,0.0,7961.696814335521,23.829138603225623,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,208.51088660735263,380.47255023197084,0.0,208.51088660735252,183.51140493028134,24.999481677071284,380.472550231971,0.0,0.0,0.0,266.92567989859083,83.41427496830971,380.47255023197096,507.29673364262794,126.82418341065699,24.999481677071287,8.333160559023762,33.33264223609488,0.4999896335414231,11.414176506959127,0.0,44.55877646799123,275.04456154648227,864.0279983858057,774.222413541219,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.82977235784744,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,209.57499202783654,381.9507036205074,0.0,209.57499202783643,183.51140493028146,26.063587097555068,381.95070362050757,0.0,0.0,0.0,266.92567989859083,83.41427496830975,381.95070362050757,509.2676048273434,127.31690120683585,26.063587097555086,8.687862365851695,34.75144946340661,0.5212717419510992,11.458521108615225,0.0,44.786175796348644,276.1850071879123,867.7107028362562,776.1932847259346,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.82274257202336,0.0,0.0,0.0,0.0,-5.684341886080802e-14,-3.410605131648481e-13
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,206.29118888888894,376.2907555555555,0.0,206.2911888888888,183.5114049302814,22.779783958607517,376.2907555555556,0.0,0.0,0.0,266.92567989859083,83.41427496830974,376.2907555555556,501.72100740740746,125.43025185185186,22.77978395860754,7.593261319535846,30.37304527814327,0.45559567917214905,11.288722666666667,0.0,44.08442706555553,272.2665335510918,854.8484779955361,768.6466873059986,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.82515594975422,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-3.410605131648481e-13
2025-04-12 09:00:00+00:00,3,36.0,568.6415,201.35772222222224,367.28377777777774,0.0,201.35772222222218,183.51140493028143,17.846317291940803,367.2837777777778,0.0,0.0,0.0,266.92567989859083,83.41427496830974,367.28377777777786,489.7117037037038,122.42792592592595,17.846317291940835,5.948772430646945,23.795089722587722,0.35692634583881583,11.018513333333335,0.0,43.03014523888888,266.19655824294364,834.8380582429436,756.6373836022949,0.0,0.0,0.0,0.0,0.0,0.0,7961.696814335521,23.83166076636583,0.0,0.0,0.0,0.0,0.0,-2.2737367544323206e-13
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,199.8026555555556,364.41206666666665,0.0,199.80265555555548,183.51140493028143,16.291250625274138,364.41206666666665,0.0,0.0,0.0,266.92567989859083,83.41427496830974,364.41206666666665,485.8827555555555,121.47068888888887,16.29125062527416,5.430416875091386,21.721667500365545,0.3258250125054832,10.932362,0.0,42.6978274922222,264.2713952370177,0.0,752.8084354541467,0.0,0.0,0.0,0.0,0.0,828.48611745924,7088.395767335191,23.832157824048327,0.0,0.0,0.0,0.0,0.0,-3.410605131648481e-13
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,206.01114444444448,375.3299666666666,0.0,206.0111444444444,183.51140493028132,22.49973951416317,375.3299666666667,0.0,0.0,0.0,266.92567989859083,83.41427496830971,375.32996666666673,500.4399555555556,125.1099888888889,22.499739514163167,7.499913171387722,29.99965268555083,0.44999479028326245,11.259899,0.0,44.024581567777766,271.7586523866473,0.0,767.3656354541467,0.0,0.0,0.0,0.0,0.0,853.0997634977585,6189.149659333894,23.82863022021259,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-2.2737367544323206e-13
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,200.42325000000002,365.47641666666664,0.0,200.4232499999999,183.5114049302813,16.911845069718726,365.4764166666668,0.0,0.0,0.0,266.92567989859083,83.41427496830971,365.4764166666668,487.30188888888904,121.82547222222226,16.911845069718737,5.637281689906246,22.549126759624812,0.3382369013943722,10.9642925,0.0,42.83044852499998,265.01000680683256,0.0,754.2275687874801,0.0,0.0,0.0,0.0,0.0,830.9096734734993,5313.293959986211,23.83185604872774,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
