timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,199.17538775252527,359.6106438131313,0.0,199.17538775252515,154.1188473484849,45.056540404040405,359.61064381313133,0.0,0.0,0.0,224.1728688705235,70.0540215220386,359.6106438131314,479.4808584175085,119.87021460437713,45.056540404040334,15.018846801346777,60.07538720538705,0.9011308080808057,10.788319314393942,0.0,42.563780362714624,259.1963134129519,817.9823449786084,703.6537272880321,0.0,0.0,0.0,0.0,0.0,0.0,1138.4687558843314,23.82344700547152,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,-1.1368683772161603e-13
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,202.16952264957266,364.9630713675213,0.0,202.16952264957257,156.4127448717949,45.75677777777778,364.9630713675214,0.0,0.0,0.0,227.50944708624715,71.09670221445224,364.9630713675214,486.61742849002854,121.65435712250714,45.75677777777773,15.252259259259242,61.009037037036855,0.9151355555555528,10.948892141025642,0.0,43.20362699021366,263.0709732830135,1558.7451822590206,714.1268755762757,0.0,0.0,0.0,0.0,728.541614958913,0.0,1829.6240179306005,23.82130529704249,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,203.73937525232924,369.0173260718599,0.0,203.73937525232913,158.15028260222576,45.58909265010352,369.01732607186005,0.0,0.0,0.0,230.03677469414652,71.88649209192079,369.01732607186005,492.0231014291467,123.00577535728668,45.58909265010345,15.19636421670115,60.78545686680443,0.9117818530020664,11.070519782155799,0.0,43.53910449142273,265.6100377924892,1566.908354075591,722.0598761232933,0.0,0.0,0.0,0.0,728.541614958913,0.0,2520.7792799768695,23.819875446825268,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,201.6651297979798,364.9922805555555,0.0,201.66512979797972,156.42526309523814,45.2398667027417,364.9922805555556,0.0,0.0,0.0,227.52765541125547,71.10239231601733,364.99228055555557,486.65637407407405,121.66409351851851,45.23986670274169,15.079955567580564,60.31982227032214,0.9047973340548321,10.949768416666664,0.0,43.09583823782826,262.7968453906662,1557.9958707031144,714.1840294853296,0.0,0.0,0.0,0.0,728.541614958913,0.0,3211.9345420231384,23.81927224950159,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,203.90491417624526,368.35561455938694,0.0,203.90491417624517,157.86669195402305,46.038222222222224,368.35561455938694,0.0,0.0,0.0,229.62427920585174,71.75758725182867,368.35561455938694,491.1408194125159,122.78520485312897,46.038222222222174,15.346074074074057,61.38429629629623,0.9207644444444434,11.050668436781608,0.0,43.57448015946359,265.43477921972135,1566.2369229142664,720.7650986183676,0.0,0.0,0.0,0.0,728.541614958913,0.0,3903.0898040694074,23.816931752463145,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,202.63650483446568,366.50737599235407,0.0,202.6365048344656,157.0745897110089,45.561915123456785,366.50737599235424,0.0,0.0,0.0,228.47213048874028,71.39754077773134,366.5073759923542,488.6765013231389,122.16912533078472,45.56191512345674,15.187305041152246,60.749220164608815,0.9112383024691322,10.995221279770622,0.0,43.30342108312529,263.96385181503337,962.4782409298764,717.1486318118791,0.0,0.0,0.0,0.0,129.37050828802325,0.0,4025.8214445425606,23.821991347523333,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,204.8001146825397,370.42081388888886,0.0,204.8001146825396,158.75177738095246,46.048337301587296,370.420813888889,0.0,0.0,0.0,230.91167619047633,72.15989880952385,370.420813888889,493.8944185185186,123.47360462962965,46.048337301587225,15.349445767195741,61.39778306878285,0.9209667460317427,11.112624416666668,0.0,43.76578450765871,266.7823248767064,842.0032534481351,724.806094708995,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.82088880383591,0.0,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,210.9201316859067,384.16769966329963,0.0,210.92013168590663,164.64329985569995,46.276831830206824,384.1676996632997,0.0,0.0,0.0,239.48116342647268,74.83786357077271,384.1676996632997,512.2235995510662,128.05589988776654,46.27683183020676,15.425610610068919,61.70244244027562,0.9255366366041342,11.52503098989899,0.0,45.07363214127824,275.8435738363895,870.9314051855957,751.7047629775388,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.81945187917424,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,207.39059863238617,378.5014711635586,0.0,207.39059863238606,162.2149162129538,45.17568241943242,378.5014711635587,0.0,0.0,0.0,235.94896903702372,73.7340528240699,378.50147116355873,504.6686282180783,126.16715705451958,45.17568241943235,15.058560806477448,60.23424322590974,0.903513648388646,11.35504413490676,0.0,44.3193709277409,271.5376993961032,857.429769192048,740.617597255102,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.824087037722784,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,201.83002719553176,366.4148391026688,0.0,201.83002719553158,157.03493104400098,44.795096151530785,366.4148391026688,0.0,0.0,0.0,228.41444515491054,71.37951411090954,366.4148391026688,488.5531188035584,122.1382797008896,44.795096151530714,14.931698717176904,59.726794868707614,0.8959019230306142,10.992445173080064,0.0,43.1310768116851,263.4689164367718,831.7137827349725,716.967563958469,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.82641110432789,0.0,0.0,0.0,0.0,1.1368683772161603e-13,-1.1368683772161603e-13
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,206.18775071236652,374.8267408882566,0.0,206.18775071236644,160.64003180925295,45.54771890311364,374.82674088825667,0.0,0.0,0.0,233.65822808618609,73.01819627693315,374.82674088825667,499.7689878510089,124.94224696275222,45.547718903113605,15.182572967704534,60.73029187081808,0.9109543780622711,11.2448022266477,0.0,44.0623223272327,269.3610951393326,121.8339717810428,733.427215937195,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.82571909003831,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,203.51119873503217,370.2964932258692,0.0,203.51119873503208,158.69849709680128,44.81270163823105,370.2964932258692,0.0,0.0,0.0,230.83417759534728,72.13568049854602,370.2964932258692,493.72865763449227,123.43216440862307,44.81270163823092,14.93756721274364,59.75026885097456,0.8962540327646183,11.108894796776077,0.0,43.49034316967635,266.0009041191298,111.26698112111808,724.5628352298395,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.826048148156758,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,201.18714591262386,366.45553475333617,0.0,201.18714591262383,157.05237203714412,44.13477387547976,366.45553475333634,0.0,0.0,0.0,228.43981387220964,71.38744183506552,366.4555347533364,488.60737967111515,122.15184491777879,44.13477387547974,14.71159129182658,58.846365167306146,0.8826954775095922,10.993666042600088,0.0,42.9936930815277,263.1209326463083,102.2219983533555,717.0471935433247,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.830580644589425,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,208.74002809547122,380.0572205011334,0.0,208.7400280954711,162.88166592905725,45.858362166414025,380.05722050113343,0.0,0.0,0.0,236.91878680590148,74.03712087684421,380.0572205011335,506.74296066817794,126.68574016704449,45.858362166414,15.286120722137998,61.144482888551934,0.9171672433282789,11.401716615034005,0.0,44.60774400400217,272.93560962839115,1590.2744731839089,743.6617474740794,0.0,0.0,0.0,0.0,728.541614958913,0.0,2413.1258331012655,23.816595806048976,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,190.83870000000002,344.04074444444444,0.0,190.8386999999999,147.44603333333336,43.39266666666666,344.04074444444456,0.0,0.0,0.0,214.46695757575765,67.02092424242426,344.04074444444456,458.7209925925927,114.68024814814818,43.39266666666663,14.464222222222208,57.85688888888872,0.8678533333333307,10.321222333333335,0.0,40.78223018999998,248.1367004694613,1511.5577598728187,673.1879501683504,0.0,0.0,0.0,0.0,728.541614958913,0.0,3104.2810951475344,23.83809885236313,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,204.78827782169523,372.92348041282384,0.0,204.78827782169515,159.82434874835317,44.963929073342115,372.9234804128239,0.0,0.0,0.0,232.47177999760459,72.64743124925144,372.92348041282395,497.23130721709856,124.30782680427464,44.96392907334206,14.987976357780685,59.95190543112268,0.8992785814668403,11.187704412384718,0.0,43.76325497049625,267.7934723756546,1088.3524355964787,729.7030872147031,0.0,0.0,0.0,0.0,242.84720498630523,0.0,3334.6661824962916,23.820808804584,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,204.49046856060608,372.37457815656563,0.0,204.49046856060593,159.58910492424252,44.901363636363634,372.3745781565658,0.0,0.0,0.0,232.12960716253457,72.54050223829205,372.37457815656575,496.49943754208766,124.12485938552192,44.901363636363556,14.967121212121185,59.86848484848457,0.8980272727272686,11.17123734469697,0.0,43.699613131401485,267.4013605847609,1572.8080222608455,329.78320846415437,0.0,398.8458362404678,0.0,378.90354442844443,728.541614958913,0.0,4025.8214445425606,23.816186015919236,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,204.05414494949497,371.23621111111106,0.0,204.05414494949497,159.10123333333345,44.952911616161614,371.23621111111123,0.0,0.0,0.0,231.4199757575759,72.31874242424247,371.23621111111123,494.981614814815,123.74540370370374,44.95291161616154,14.984303872053847,59.937215488215216,0.8990582323232282,11.137086333333334,0.0,43.60637077570707,266.6909653413637,113.4397064430567,430.7242122125151,0.0,295.6773783598758,0.0,659.0392467814695,0.0,728.541614958913,3257.8711533800392,23.814674173185708,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,200.47301111111113,365.28037777777774,0.0,200.473011111111,156.54873333333342,43.924277777777775,42.740420058828335,322.53995771894944,0.0,0.0,227.70724848484863,71.1585151515152,42.74042005882829,56.98722674510439,14.246806686276097,43.92427777777772,14.641425925925905,381.10566142265304,5.716584921339796,7.733011756143838,6.450799154378989,42.84108247444441,162.78822607002425,0.0,409.46138973452616,0.0,0.0,124.7669145045731,526.3875740725665,0.0,728.541614958913,2489.920862217518,23.819160535939385,0.0,0.0,0.0,0.0,-8.526512829121202e-14,-5.684341886080802e-14
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,200.96191111111114,366.5059222222222,0.0,200.96191111111105,157.0739666666668,43.88794444444444,35.88993800903229,330.6159842131899,0.0,0.0,228.47122424242443,71.39725757575764,35.88993800903228,47.8532506787097,11.963312669677425,43.887944444444344,14.62931481481478,389.133243472449,5.836998652086735,7.6890178245347665,6.612319684263798,42.94556040444443,161.07378162557956,0.0,374.1966413438698,0.0,0.0,97.87216642273566,422.3114658478576,0.0,728.541614958913,1721.9705710549965,23.805745457646655,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,205.5434738636364,373.45071679292926,0.0,205.5434738636363,160.0503071969698,45.49316666666667,0.0,373.45071679292926,0.0,0.0,232.80044683195607,72.75013963498627,0.0,0.0,0.0,45.49316666666655,15.164388888888851,434.10827234848466,6.51162408522727,7.469014335858585,7.469014335858585,43.924640364659076,153.28882164547863,3.741397343131325,633.1939476023099,0.0,0.0,400.39350077035385,0.0,0.0,728.541614958913,954.0202798924753,23.795627985250594,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,202.51707222222223,365.9724833333333,0.0,202.5170722222221,156.84535000000005,45.67172222222222,365.97248333333334,0.0,0.0,0.0,228.138690909091,71.29334090909094,365.9724833333334,487.9633111111112,121.9908277777778,45.6717222222222,15.223907407407399,60.89562962962954,0.9134344444444431,10.979174500000001,0.0,43.277898333888864,263.67858337260947,351.46387398948843,716.1020020202022,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.799212549752987,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,205.99500555555557,372.50255,0.0,205.99500555555545,159.64395000000007,46.351055555555554,372.50255000000004,0.0,0.0,0.0,232.2093818181819,72.56543181818185,372.50255000000004,496.6700666666667,124.16751666666667,46.35105555555549,15.45035185185183,61.80140740740726,0.9270211111111089,11.175076500000001,0.0,44.0211326872222,268.30653063503365,846.8040861905891,728.8794484848486,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.79888180119724,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,204.95971111111115,370.9702888888889,0.0,204.959711111111,158.98726666666673,45.97244444444445,370.97028888888894,0.0,0.0,0.0,231.25420606060612,72.26693939393941,370.97028888888894,494.6270518518519,123.65676296296297,45.97244444444442,15.32414814814814,61.2965925925925,0.9194488888888875,11.129108666666667,0.0,43.799890264444414,267.0962983250505,1571.5679132839637,725.8812579124581,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.80108730820489,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,316.2082555555556,572.7326888888889,0.0,316.2082555555556,245.4568666666667,70.7513888888889,444.4782896458666,128.2543992430223,0.0,0.0,357.02816969696977,111.57130303030306,444.4782896458666,592.6377195278221,148.15942988195553,70.75138888888888,23.583796296296292,222.58958442820747,3.338843766423112,15.899436674236444,2.565087984860446,67.57370421222222,372.6916018462971,1990.1741612496544,949.665889224792,0.0,0.0,0.0,0.0,728.541614958913,0.0,1829.6240179306005,23.730790119734646,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,259.2914555555556,469.5446,0.0,259.2914555555556,201.23340000000005,58.058055555555555,444.4782896458666,25.066310354133407,0.0,0.0,292.70312727272733,91.46972727272728,444.4782896458666,592.6377195278221,148.15942988195553,58.058055555555505,19.352685185185166,102.47705109487407,1.537155766423111,13.835674896458666,0.5013262070826682,55.41058405222224,330.26658326205467,1059.10263881761,885.3408468005495,0.0,0.0,0.0,0.0,0.0,0.0,1829.6240179306005,23.777137260872355,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,310.0019277777778,562.3266833333333,0.0,310.0019277777778,240.99715000000003,69.00477777777778,444.47828964586665,117.84839368746663,0.0,0.0,350.5413090909091,109.5441590909091,444.4782896458666,592.6377195278221,148.15942988195553,69.00477777777775,23.00159259259258,209.85476405783695,3.147821460867554,15.69131656312533,2.3569678737493325,66.2474119661111,368.1486994293105,1969.0189254993345,943.1790286187313,0.0,0.0,0.0,0.0,728.541614958913,0.0,2520.7792799768695,23.7388886256691,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,242.66005,440.37050555555555,0.0,242.66005,188.73021666666668,53.929833333333335,440.37050555555555,0.0,0.0,0.0,274.5166787878788,85.78646212121212,440.37050555555555,587.160674074074,146.7901685185185,53.92983333333332,17.976611111111104,71.90644444444442,1.0785966666666662,13.211115166666666,0.0,51.856452685,316.6994062691751,1728.2715767836435,861.6773528619528,0.0,0.0,0.0,0.0,728.541614958913,0.0,3211.9345420231384,23.793479054760816,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,208.88623888888893,379.44359444444444,0.0,208.88623888888884,162.61868333333337,46.26755555555556,379.4435944444445,0.0,0.0,0.0,236.5362666666667,73.91758333333334,379.4435944444445,505.92479259259267,126.48119814814817,46.26755555555556,15.422518518518519,61.69007407407402,0.9253511111111102,11.383307833333333,0.0,44.63898925055554,272.768948195,990.4692898163565,742.4610592592594,0.0,0.0,0.0,0.0,129.37050828802325,0.0,3334.6661824962916,23.821499849538817,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,319.45557222222226,581.0082055555555,0.0,319.45557222222226,249.0035166666667,70.45205555555555,444.4782896458665,136.529915909689,0.0,0.0,362.1869333333334,113.18341666666669,444.4782896458666,592.6377195278221,148.15942988195553,70.45205555555555,23.484018518518514,230.46598998376308,3.456989849756446,16.064947007569778,2.7305983181937803,68.2676557838889,375.3470560265497,2004.3524487632403,954.8246528611555,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.731198579621317,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,250.60189141414145,455.43970075757574,0.0,250.60189141414145,195.18844318181823,55.41344823232323,444.47828964586665,10.961411111709083,0.0,0.0,283.9104628099174,88.72201962809919,444.4782896458666,592.6377195278221,148.15942988195553,55.413448232323255,18.471149410774416,84.84600875480675,1.272690131322101,13.553576911610179,0.21922822223418167,53.55362419520202,323.95171838119757,1029.9933105529146,876.5481823377395,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.787440184713716,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,170.46360618686873,309.37859962121206,0.0,170.46360618686865,132.59082840909096,37.872777777777785,309.3785996212122,0.0,0.0,0.0,192.85938677685957,60.26855836776861,309.3785996212122,412.50479949494957,103.12619987373739,37.87277777777774,12.624259259259247,50.497037037036876,0.7574555555555531,9.281357988636364,0.0,36.42807264213383,222.485903687091,702.3281094951717,605.3641862718091,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.850388038857762,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,168.95549382055853,306.1525040998217,0.0,168.95549382055844,131.20821604278078,37.747277777777775,306.1525040998219,0.0,0.0,0.0,190.84831424404476,59.64009820126399,306.1525040998219,408.2033387997625,102.05083469994062,37.747277777777754,12.582425925925918,50.3297037037035,0.7549455555555525,9.184575122994653,0.0,36.105789029453334,220.31866853513407,695.4266664555144,599.0516530438073,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.853938767798258,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,169.79701111111115,307.16054444444444,0.0,169.79701111111106,131.64023333333338,38.156777777777776,307.16054444444444,0.0,0.0,0.0,191.4767030303031,59.836469696969715,307.1605444444445,409.54739259259264,102.38684814814816,38.15677777777776,12.71892592592592,50.87570370370362,0.7631355555555543,9.214816333333333,0.0,36.28562127444443,221.20581693437714,698.1633724899327,601.0240956228957,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.85284131595694,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,176.44649444444445,321.10411666666664,0.0,176.4464944444444,137.61605000000006,38.83044444444444,321.10411666666676,0.0,0.0,0.0,200.1688000000001,62.55275000000003,321.10411666666676,428.1388222222223,107.03470555555558,38.830444444444396,12.943481481481465,51.773925925925745,0.7766088888888861,9.6331235,0.0,37.70661586277777,230.64728528870373,0.0,628.3076222222223,0.0,0.0,0.0,0.0,0.0,728.1978963998149,3258.233464553646,23.845174312271933,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,171.4838541666667,311.7528263888889,0.0,171.4838541666666,133.60835416666671,37.8755,311.75282638888905,0.0,0.0,0.0,194.33942424242431,60.7310700757576,311.752826388889,415.6704351851853,103.91760879629632,37.87549999999996,12.625166666666653,50.50066666666644,0.7575099999999966,9.352584791666667,0.0,36.64609963541665,224.03003996580387,0.0,610.0098594276096,0.0,0.0,0.0,0.0,0.0,707.2667205213593,2512.708881191897,23.848740843577005,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,182.82261458333335,329.6765451388889,0.0,182.82261458333323,141.2899479166668,41.53266666666667,329.676545138889,0.0,0.0,0.0,205.51265151515167,64.2227035984849,329.67654513888897,439.5687268518519,109.89218171296298,41.532666666666586,13.844222222222195,55.376888888888665,0.8306533333333299,9.890296354166667,0.0,39.06919273645831,237.7492499576284,21.706794720937637,645.0813783670036,0.0,0.0,0.0,0.0,0.0,728.541614958913,1744.7585900293757,23.83880230560376,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,177.5175015202703,321.1347257695195,0.0,177.51750152027017,137.62916818693702,39.888333333333335,321.13472576951966,0.0,0.0,0.0,200.18788099918112,62.558712812244096,321.13472576951966,428.1796343593595,107.04490858983988,39.88833333333329,13.296111111111097,53.18444444444422,0.7977666666666632,9.634041773085587,0.0,37.935490074881734,231.26703102782903,1458.4608732765319,628.3675153585407,0.0,0.0,0.0,0.0,728.541614958913,0.0,2435.9138520756446,23.83916111173104,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,173.84543546387437,314.4784790453364,0.0,173.84543546387428,134.77649101942998,39.06894444444444,314.47847904533654,0.0,0.0,0.0,196.03853239189814,61.26204137246817,314.4784790453366,419.30463872711545,104.82615968177886,39.068944444444384,13.02298148148146,52.09192592592573,0.7813788888888858,9.434354371360095,0.0,37.15076955862993,226.4776853546074,1443.3432148227312,615.3431711190136,0.0,0.0,0.0,0.0,728.541614958913,0.0,3127.0691141219136,23.843284649498816,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,171.07460583166835,309.9361358294483,0.0,171.07460583166824,132.82977249833505,38.24483333333333,309.9361358294484,0.0,0.0,0.0,193.20694181576008,60.37716931742502,309.9361358294484,413.24818110593117,103.31204527648279,38.244833333333304,12.748277777777767,50.993111111110956,0.7648966666666643,9.29808407488345,0.0,36.5586432662275,223.0591163794632,922.8963819194944,606.4551229216912,0.0,0.0,0.0,0.0,218.82652387891446,0.0,3334.6661824962916,23.847204274736534,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,167.36516245365183,304.08999329039983,0.0,167.3651624536518,130.32428283874285,37.04087961490903,304.08999329039995,0.0,0.0,0.0,189.5625932199896,59.23831038124675,304.08999329039995,405.4533243871999,101.36333109679998,37.04087961490899,12.34695987163633,49.387839486545204,0.740817592298178,9.122699798711997,0.0,35.76593521634539,218.57805395703863,1418.5748246600033,595.0159176071895,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.851235305959545,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,179.3814136752137,327.0062444444444,0.0,179.38141367521362,140.14553333333342,39.23588034188034,327.00624444444446,0.0,0.0,0.0,203.8480484848486,63.702515151515186,327.00624444444446,436.00832592592593,109.00208148148148,39.23588034188032,13.078626780626772,52.31450712250703,0.7847176068376054,9.810187333333333,0.0,38.33380810239315,234.71193645618752,12.557979616932641,639.8563744107745,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.83736821566771,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,234.40488730158734,426.8388666666666,0.0,234.40488730158734,182.9309428571429,51.47394444444444,426.8388666666666,0.0,0.0,0.0,266.08137142857146,83.15042857142858,426.8388666666666,569.1184888888888,142.2796222222222,51.47394444444444,17.157981481481478,68.63192592592591,1.0294788888888886,12.805165999999996,0.0,50.092324416349214,306.5150015803704,239.21714058971133,835.1998603174602,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.78145425325037,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,235.12496289682542,425.8639875,0.0,235.12496289682542,182.5131375,52.6118253968254,425.8639875,0.0,0.0,0.0,265.47365454545456,82.96051704545455,425.8639875,567.8186499999999,141.95466249999998,52.61182539682541,17.537275132275134,70.14910052910054,1.052236507936508,12.775919625,0.0,50.24620457105159,306.52681538171777,238.97415081963027,833.2923045454545,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.77496227083044,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,205.11205,370.77922777777775,0.0,205.11204999999993,158.90538333333336,46.20666666666666,370.7792277777779,0.0,0.0,0.0,231.13510303030307,72.22971969696971,370.77922777777786,494.3723037037038,123.59307592592594,46.20666666666668,15.402222222222225,61.60888888888873,0.9241333333333309,11.123376833333333,0.0,43.83244508499998,267.10497309678453,114.4546359156493,725.5074067340068,0.0,0.0,0.0,0.0,0.0,728.541614958913,954.0202798924753,23.795248539033597,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,302.6956444444445,545.3634666666666,0.0,302.6956444444445,233.7272,68.96844444444444,444.47828964586665,100.88517702079997,0.0,0.0,339.96683636363645,106.2396363636364,444.4782896458666,592.6377195278221,148.15942988195553,68.96844444444449,22.989481481481494,192.84310294672593,2.892646544200889,15.352052229791997,2.0177035404159995,64.6860592177778,362.33700925926007,729.6918554316945,932.6045558914586,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.702639232689716,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,280.4959,504.90471111111106,0.0,280.4959,216.38773333333336,64.10816666666666,444.4782896458666,60.42642146524446,0.0,0.0,314.745793939394,98.35806060606062,444.4782896458666,592.6377195278221,148.15942988195553,64.1081666666666,21.369388888888867,145.9039770207999,2.1885596553119986,14.542877118680888,1.2085284293048892,59.94197383000001,345.76881841020275,1131.169429521314,907.3835134672161,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.728812370920355,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,219.86625000000004,397.65152777777774,0.0,219.86624999999992,170.42208333333343,49.444166666666675,397.65152777777774,0.0,0.0,0.0,247.88666666666683,77.46458333333338,397.65152777777774,530.2020370370369,132.55050925925923,49.44416666666663,16.481388888888876,65.9255555555555,0.9888833333333326,11.929545833333332,0.0,46.98541762499998,286.40032827314815,1632.459721009839,778.0887037037037,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.778243274291537,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,210.1761277777778,381.25659444444443,0.0,210.17612777777768,163.39568333333344,46.78044444444444,381.2565944444445,0.0,0.0,0.0,237.66644848484867,74.2707651515152,381.2565944444445,508.342125925926,127.0855314814815,46.780444444444356,15.59348148148145,62.37392592592575,0.9356088888888862,11.437697833333333,0.0,44.91463850611109,274.2377233428115,995.0409538530573,746.0085744107746,0.0,0.0,0.0,0.0,129.3705082880235,0.0,1261.2003963574848,23.804691312999694,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,254.6651555555556,461.4573444444444,0.0,254.6651555555556,197.76743333333337,56.89772222222223,444.47828964586665,16.979054798577806,0.0,0.0,287.6617212121213,89.8942878787879,444.4782896458666,592.6377195278221,148.15942988195553,56.897722222222235,18.96590740740741,92.84268442820745,1.3926402664231117,13.673929785347553,0.3395810959715561,54.421943742222226,326.8477200581152,1042.970220058115,880.2994407399434,0.0,0.0,0.0,0.0,0.0,0.0,1261.2003963574848,23.768395236677012,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,329.1202,596.090911111111,0.0,329.1202,255.46753333333336,73.65266666666666,444.47828964586665,151.61262146524444,0.0,0.0,371.58913939393943,116.12160606060607,444.4782896458666,592.6377195278221,148.15942988195553,73.65266666666668,24.550888888888892,249.8161770208,3.747242655312,16.366601118680887,3.032252429304889,70.33298674000001,382.31100777474825,2036.0637338447723,964.2268589217615,0.0,0.0,0.0,0.0,728.541614958913,0.0,1952.3556584037538,23.69765022531963,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,349.54370000000006,633.6326888888889,0.0,349.54370000000006,271.5568666666667,77.98683333333334,444.4782896458666,189.15439924302228,0.0,0.0,394.99180606060617,123.43493939393943,444.4782896458666,592.6377195278221,148.15942988195553,77.98683333333332,25.995611111111106,293.1368436874667,4.397052655312001,17.117436674236444,3.7830879848604457,74.69748869,397.585046391415,2109.3030502392166,987.6295255884284,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.684422615692206,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,318.01018888888893,577.1615888888889,0.0,318.01018888888893,247.35496666666668,70.65522222222222,444.47828964586654,132.6832992430223,0.0,0.0,359.7890424242425,112.43407575757578,444.4782896458666,592.6377195278221,148.15942988195553,70.65522222222225,23.551740740740748,226.89026220598527,3.403353933089779,15.988014674236446,2.6536659848604462,67.95877736555556,374.14905833801424,1997.8624510747052,952.4267619520647,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.71219589818988,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,339.295,615.2813333333334,0.0,339.295,263.692,75.60300000000001,444.47828964586654,170.80304368746675,0.0,0.0,383.552,119.86000000000001,444.4782896458666,592.6377195278221,148.15942988195553,75.60300000000001,25.201,271.6070436874668,4.074105655312001,16.750409563125334,3.416060873749335,72.50734150000001,389.96834747414226,1344.5446808074753,976.1897195278221,0.0,0.0,0.0,0.0,0.0,0.0,3334.6661824962916,23.69519786152566,0.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,319.9315415404041,580.6097349747474,0.0,319.9315415404041,248.83274356060613,71.09879797979798,444.47828964586665,136.13144532888083,0.0,0.0,361.9385360881543,113.10579252754822,444.4782896458666,592.6377195278221,148.15942988195553,71.09879797979798,23.699599326599326,230.92984263527813,3.463947639529172,16.056977595953615,2.722628906577617,68.36937042718435,375.5777463053478,2004.6606377794126,954.5762556159764,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.710060297983283,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,305.27577222222226,553.2832277777777,0.0,305.27577222222226,237.12138333333337,68.15438888888889,444.4782896458666,108.80493813191111,0.0,0.0,344.90383030303036,107.78244696969699,444.4782896458666,592.6377195278221,148.15942988195553,68.1543888888889,22.718129629629633,199.67745665042963,2.9951618497564443,15.510447452014223,2.1760987626382224,65.2374325238889,364.5791470695799,1223.1381470695799,937.5415498308525,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.7198972211123,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,174.1507888888889,315.9739333333333,0.0,174.15078888888883,135.41740000000007,38.73338888888888,315.97393333333343,0.0,0.0,0.0,196.97076363636376,61.55336363636367,315.97393333333343,421.2985777777779,105.32464444444447,38.73338888888884,12.911129629629613,51.64451851851834,0.7746677777777751,9.479218000000001,0.0,37.21602358555554,227.2590470737711,717.3837692959931,618.2693414141416,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.83596824202318,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,282.2057666666667,510.27456666666666,0.0,282.2057666666667,218.68910000000002,63.516666666666666,444.47828964586665,65.79627702080002,0.0,0.0,318.0932363636364,99.40413636363637,444.4782896458666,592.6377195278221,148.15942988195553,63.516666666666666,21.17222222222222,150.48516590968893,2.2572774886453337,14.650274229792,1.3159255404160006,60.30737233666667,347.2666380633341,1139.7469713966675,910.7309558914585,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.74054846668818,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,179.87980319848282,324.5888926483117,0.0,179.8798031984827,139.10952542070507,40.77027777777778,324.5888926483118,0.0,0.0,0.0,202.34112788466192,63.23160246395685,324.5888926483118,432.78519019774905,108.19629754943726,40.77027777777775,13.590092592592583,54.36037037037022,0.8154055555555533,9.737666779449352,0.0,38.440313943515754,234.01137888450734,9.938459772388853,635.126318082411,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.822864640484816,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,185.14145384457623,334.6196144214775,0.0,185.14145384457615,143.40840618063328,41.73304766394301,334.61961442147754,0.0,0.0,0.0,208.5940453536484,65.18563917301512,334.61961442147754,446.15948589530336,111.53987147382584,41.733047663942955,13.911015887980984,55.64406355192388,0.8346609532788581,10.038588432644325,0.0,39.56472868658592,241.07450460733105,32.293957914471775,654.7535312489517,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.825983547000053,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,256.00806250000005,463.4631458333333,0.0,256.00806250000005,198.62706250000002,57.381,444.4782896458666,18.984856187466676,0.0,0.0,288.9120909090909,90.28502840909091,444.4782896458666,592.6377195278221,148.15942988195553,57.38100000000002,19.127000000000006,95.4928561874667,1.4323928428120005,13.714045813125331,0.3796971237493335,54.70892295625001,327.8065170269831,318.7361104014035,881.549810436913,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.767211588335186,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,329.6363527777778,596.87355,0.0,329.6363527777778,255.80295000000004,73.83340277777778,444.47828964586654,152.39526035413343,0.0,0.0,372.0770181818182,116.27406818181818,444.4782896458666,592.6377195278221,148.15942988195553,73.83340277777778,24.61113425925926,250.83979739117046,3.762596960867557,16.382253896458668,3.047905207082669,70.44328858861111,382.680676976053,2037.7321947127436,964.7147377096403,0.0,0.0,0.0,0.0,728.541614958913,0.0,2413.1258331012655,23.70190699205458,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,204.85250833333336,373.2754407407407,0.0,204.8525083333333,159.975188888889,44.877319444444446,373.27544074074086,0.0,0.0,0.0,232.691183838384,72.715994949495,373.27544074074086,497.7005876543211,124.42514691358028,44.87731944444437,14.959106481481456,59.83642592592565,0.8975463888888847,11.198263222222222,0.0,43.77698103083332,267.97303898650114,1088.9481930468803,730.3917714927052,0.0,0.0,0.0,0.0,242.84720498630523,0.0,2643.5109204500227,23.811350779661474,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,182.61021534007014,333.82546542312656,0.0,182.61021534007,143.06805660991148,39.542158730158725,333.8254654231266,0.0,0.0,0.0,208.09899143259852,65.03093482268704,333.8254654231267,445.1006205641689,111.27515514104222,39.54215873015869,13.180719576719563,52.722878306878194,0.7908431746031729,10.014763962693799,0.0,39.02380301817296,239.31621969591876,1484.2935154180286,653.1996119967674,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.84331159371605,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,176.65421747952013,322.4361926373987,0.0,176.65421747952,138.18693970174243,38.467277777777774,322.4361926373988,0.0,0.0,0.0,200.99918502071625,62.81224531897383,322.4361926373988,429.9149235165317,107.47873087913293,38.467277777777696,12.822425925925899,51.28970370370354,0.7693455555555531,9.673085779121962,0.0,37.75100627537343,231.30683973408355,1458.9388648099152,630.914108537248,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.848132740734616,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,185.17632698061854,337.6473185103321,0.0,185.1763269806184,144.70599364728525,40.470333333333336,337.64731851033224,0.0,0.0,0.0,210.48144530514216,65.77545165785692,337.64731851033224,450.196424680443,112.54910617011075,40.470333333333286,13.490111111111094,53.96044444444426,0.8094066666666639,10.129419555309966,0.0,39.57218107575815,242.32567623681354,36.607706768851244,660.6778699855852,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.844551928531246,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,286.2249196268501,518.6732383885761,0.0,286.2249196268501,222.28853073796122,63.93638888888889,444.47828964586654,74.19494874270966,0.0,0.0,323.3287719824891,101.04024124452785,444.4782896458666,592.6377195278221,148.15942988195553,63.93638888888897,21.312129629629656,159.44346726122828,2.391652008918424,14.818247664230192,1.483898974854193,61.16626532425788,350.37186472837374,426.72840778488717,915.9664915103112,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.75694053361172,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,295.49025,536.23325,0.0,295.49025,229.81425000000002,65.676,444.47828964586654,91.75496035413342,0.0,0.0,334.27527272727275,104.46102272727273,444.4782896458666,592.6377195278221,148.15942988195553,65.67599999999999,21.891999999999996,179.3229603541334,2.6898444053120008,15.169447896458667,1.8350992070826684,63.146266425,357.35311054308164,460.53499558416866,926.9129922550949,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.749731892354053,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,225.87338594771242,409.8418264705882,0.0,225.8733859477123,175.64649705882357,50.22688888888888,409.8418264705882,0.0,0.0,0.0,255.48581390374335,79.8393168449198,409.8418264705882,546.4557686274509,136.61394215686272,50.22688888888885,16.74229629629628,66.96918518518507,1.004537777777776,12.295254794117646,0.0,48.269142577026116,294.7644904470003,201.9380879063881,801.9415825311942,0.0,0.0,0.0,0.0,0.0,728.541614958913,954.0202798924753,23.81195029992809,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,244.32087945736436,442.37755206718344,0.0,244.32087945736436,189.59037945736435,54.730500000000006,442.37755206718344,0.0,0.0,0.0,275.76782466525725,86.17744520789289,442.37755206718344,589.8367360895779,147.45918402239448,54.73049999999999,18.243499999999997,72.97399999999999,1.0946099999999999,13.271326562015503,0.0,52.211371940038774,318.4574377323416,524.4516043182128,865.6045607548351,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.794147344977127,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,305.7595277777778,553.1946388888888,0.0,305.7595277777778,237.08341666666672,68.67611111111111,444.47828964586654,108.71634924302231,0.0,0.0,344.8486060606061,107.7651893939394,444.4782896458666,592.6377195278221,148.15942988195553,68.6761111111111,22.89203703703703,200.28449739117042,3.004267460867556,15.508675674236446,2.1743269848604463,65.34081108611113,364.8447375190075,1223.798904185674,937.4863255884281,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.73884800053414,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,318.06915000000004,575.2860166666666,0.0,318.06915000000004,246.55115000000004,71.518,444.4782896458666,130.80772702079997,0.0,0.0,358.61985454545453,112.06870454545454,444.4782896458666,592.6377195278221,148.15942988195553,71.51799999999999,23.83933333333333,226.1650603541333,3.3924759053119993,15.950503229791998,2.6161545404159994,67.97137735500002,373.99797879126345,1995.8947604168432,951.2575740732766,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.72463137926959,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,210.81419366688266,384.8787547567763,0.0,210.81419366688255,164.9480377529042,45.8661559139785,384.8787547567765,0.0,0.0,0.0,239.92441854967888,74.97638079677465,384.8787547567765,513.1716730090353,128.29291825225883,45.866155913978446,15.288718637992815,61.154874551971034,0.9173231182795655,11.54636264270329,0.0,45.0509931866128,276.07269663462193,1001.1361533463044,753.0960915587142,0.0,0.0,0.0,0.0,129.3705082880235,0.0,1261.2003963574848,23.832610381980256,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,209.2079407828283,382.13012108585855,0.0,209.20794078282825,163.77005189393947,45.43788888888889,382.1301210858587,0.0,0.0,0.0,238.2109845730029,74.44093267906341,382.13012108585866,509.5068281144782,127.37670702861955,45.437888888888835,15.145962962962944,60.583851851851605,0.908757777777774,11.463903632575757,0.0,44.70773694529039,274.04400102628983,865.3820628949768,747.7178126874811,0.0,0.0,0.0,0.0,0.0,0.0,1261.2003963574848,23.827338670781952,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,207.663982182288,378.0980880549683,0.0,207.66398218228792,162.04203773784357,45.621944444444445,378.09808805496834,0.0,0.0,0.0,235.69750943686336,73.6554716990198,378.09808805496834,504.1307840732911,126.03269601832278,45.62194444444444,15.207314814814811,60.82925925925919,0.9124388888888878,11.34294264164905,0.0,44.37779299235493,271.52865705505025,1585.8323422512196,739.8282935101545,0.0,0.0,0.0,0.0,728.541614958913,0.0,1952.3556584037538,23.8286798147453,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,209.28732834742777,380.7463216995537,0.0,209.28732834742766,163.1769950140945,46.11033333333333,380.7463216995538,0.0,0.0,0.0,237.34835638413747,74.17136137004296,380.7463216995538,507.6617622660717,126.91544056651793,46.11033333333327,15.37011111111109,61.480444444444245,0.9222066666666636,11.422389650986611,0.0,44.724702067845286,273.52621143317054,1592.101476439065,745.0101186502092,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.83081584019998,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,212.70666961517168,386.3529513242894,0.0,212.70666961517156,165.57983628183845,47.12683333333333,386.3529513242896,0.0,0.0,0.0,240.84339822812865,75.2635619462902,386.3529513242896,515.1372684323861,128.78431710809653,47.12683333333325,15.708944444444416,62.83577777777744,0.9425366666666615,11.590588539728685,0.0,45.45541529676216,277.74536400198866,1605.3465999003627,755.9806666605148,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.827587004750264,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,212.45617294456193,386.28127390768145,0.0,212.45617294456179,165.5491173890064,46.90705555555556,386.2812739076815,0.0,0.0,0.0,240.79871620219114,75.24959881318473,386.2812739076815,515.0416985435753,128.76042463589383,46.90705555555553,15.635685185185176,62.54274074074065,0.9381411111111096,11.588438217230445,0.0,45.40188415825285,277.5741721208581,876.3116189731015,755.8404147457665,0.0,0.0,0.0,0.0,0.0,0.0,3334.6661824962916,23.829138603225626,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,208.51088660735263,380.47255023197084,0.0,208.51088660735252,163.05966438513045,45.45122222222223,380.472550231971,0.0,0.0,0.0,237.17769365109882,74.11802926596837,380.47255023197096,507.29673364262794,126.82418341065699,45.451222222222185,15.150407407407394,60.60162962962941,0.9090244444444411,11.414176506959127,0.0,44.55877646799123,272.97459750342756,1590.499649301664,744.4744272937268,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.82977235784744,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,209.57499202783654,381.9507036205074,0.0,209.5749920278364,163.69315869450327,45.88183333333333,381.95070362050757,0.0,0.0,0.0,238.0991399192775,74.40598122477422,381.95070362050757,509.2676048273434,127.31690120683585,45.881833333333276,15.293944444444424,61.175777777777526,0.9176366666666629,11.458521108615225,0.0,44.786175796348644,274.17916044768504,865.704856096029,747.366744746621,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.82274257202336,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,206.29118888888894,376.2907555555555,0.0,206.2911888888888,161.2674666666667,45.02372222222222,376.2907555555556,0.0,0.0,0.0,234.57086060606068,73.30339393939396,376.2907555555556,501.72100740740746,125.43025185185186,45.02372222222223,15.00790740740741,60.03162962962953,0.9004744444444429,11.288722666666667,0.0,44.08442706555553,270.01517737531987,852.5971218197642,736.2918680134682,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.825155949754222,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,201.35772222222224,367.28377777777774,0.0,201.35772222222218,157.40733333333336,43.950388888888895,367.2837777777778,0.0,0.0,0.0,228.95612121212122,71.54878787878788,367.28377777777786,489.7117037037038,122.42792592592595,43.95038888888888,14.650129629629626,58.60051851851845,0.8790077777777767,11.018513333333335,0.0,43.03014523888888,263.55450978434345,832.1960097843433,718.667824915825,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.83166076636583,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,199.8026555555556,364.41206666666665,0.0,199.8026555555555,156.1766000000001,43.62605555555555,364.41206666666665,0.0,0.0,0.0,227.16596363636376,70.98936363636368,364.41206666666665,485.8827555555555,121.47068888888887,43.62605555555547,14.54201851851849,58.16807407407396,0.8725211111111093,10.932362,0.0,42.6978274922222,261.5047816471044,97.17788891041357,713.0487191919192,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.83215782404833,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,206.01114444444448,375.3299666666666,0.0,206.0111444444444,160.85570000000007,45.15544444444444,375.3299666666667,0.0,0.0,0.0,233.97192727272738,73.11622727272731,375.32996666666673,500.4399555555556,125.1099888888889,45.15544444444441,15.051814814814804,60.20725925925916,0.9031088888888874,11.259899,0.0,44.024581567777766,269.4656204330976,122.2651165852958,734.4118828282831,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.82863022021259,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,200.42325000000002,365.47641666666664,0.0,200.4232499999999,156.63275000000004,43.79050000000001,365.4764166666668,0.0,0.0,0.0,227.8294545454546,71.19670454545457,365.4764166666668,487.30188888888904,121.82547222222226,43.79049999999998,14.596833333333326,58.38733333333313,0.875809999999997,10.9642925,0.0,42.83044852499998,262.2895611260101,99.6476128337639,715.1313434343436,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.83185604872774,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,201.0172611111111,364.59301666666664,0.0,201.01726111111108,156.25415000000007,44.7631111111111,364.59301666666664,0.0,0.0,0.0,227.27876363636375,71.02461363636367,364.59301666666664,486.12402222222215,121.53100555555554,44.76311111111107,14.921037037037024,59.6841481481481,0.8952622222222214,10.9377905,0.0,42.95738869944443,262.2670976506229,1556.4189903873137,713.402785858586,0.0,0.0,0.0,0.0,728.541614958913,0.0,2413.1258331012655,23.829829256681805,0.0,0.0,0.0,0.0,0.0,0.0
