timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,206.03540555555557,373.30965,0.0,206.03540555555546,159.98985000000002,46.04555555555556,373.30965,0.0,0.0,0.0,232.71250909090912,72.7226590909091,373.30965,497.74619999999993,124.43654999999998,46.04555555555555,15.348518518518517,61.39407407407407,0.920911111111111,11.199289499999999,0.0,44.0297661672222,268.6576943877609,1090.8499549296216,730.458709090909,0.0,0.0,0.0,0.0,242.84720498630523,0.0,2643.5109204500227,23.826166422897504,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,209.38014444444448,379.9254666666667,0.0,209.38014444444434,162.8252000000001,46.554944444444445,379.9254666666668,0.0,0.0,0.0,236.83665454545468,74.01145454545458,379.92546666666675,506.567288888889,126.64182222222225,46.5549444444444,15.5183148148148,62.07325925925909,0.9310988888888863,11.397764,0.0,44.744536867777754,273.2449913391583,1591.0922174091825,743.4039434343437,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.825594524041637,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,206.2972666666667,372.77628888888887,0.0,206.29726666666662,159.76126666666676,46.536,372.776288888889,0.0,0.0,0.0,232.38002424242438,72.61875757575763,372.776288888889,497.03505185185196,124.25876296296299,46.535999999999945,15.511999999999981,62.04799999999981,0.9307199999999971,11.183288666666668,0.0,44.08572588666665,268.5892550920539,1576.2044256065224,729.4150760942764,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.81522371905314,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,206.28712222222225,373.0029333333333,0.0,206.28712222222225,159.8584000000001,46.42872222222222,373.0029333333334,0.0,0.0,0.0,232.52130909090926,72.66290909090914,373.0029333333334,497.3372444444445,124.33431111111112,46.42872222222215,15.476240740740716,61.904962962962806,0.928574444444442,11.190088000000001,0.0,44.08355801888889,268.6756814060943,119.4241220027368,729.8585535353537,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.822498294060765,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,210.09976111111115,380.5075166666666,0.0,210.09976111111106,163.07465000000013,47.025111111111116,380.5075166666667,0.0,0.0,0.0,237.19949090909108,74.12484090909096,380.5075166666667,507.34335555555555,126.83583888888889,47.025111111111016,15.675037037037004,62.70014814814796,0.9405022222222194,11.415225499999998,0.0,44.89831894944443,273.8897635066835,135.95542632554827,744.5428464646466,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.817257157045763,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,205.97461111111113,374.59177777777774,0.0,205.97461111111105,160.53933333333342,45.435277777777785,374.5917777777778,0.0,0.0,0.0,233.5117575757577,72.97242424242428,374.5917777777778,499.4557037037037,124.86392592592593,45.43527777777771,15.14509259259257,60.580370370370225,0.9087055555555533,11.237753333333332,0.0,44.016774394444425,269.1446760442761,121.16944997425207,732.9674612794614,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.8250670760992,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,202.41123333333334,369.1673222222222,0.0,202.41123333333326,158.2145666666667,44.19666666666667,369.16732222222237,0.0,0.0,0.0,230.13027878787884,71.91571212121214,369.16732222222237,492.2230962962965,123.05577407407412,44.19666666666666,14.73222222222222,58.92888888888871,0.8839333333333306,11.075019666666668,0.0,43.255280563333315,264.91794198084176,107.95488257748411,722.3533750841754,0.0,0.0,0.0,0.0,0.0,728.541614958913,954.0202798924753,23.82894127335543,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,201.78677222222225,367.63894999999997,0.0,201.78677222222214,157.55955,44.227222222222224,367.6389500000001,0.0,0.0,0.0,229.17752727272727,71.61797727272727,367.6389500000001,490.18526666666673,122.54631666666668,44.22722222222225,14.742407407407416,58.96962962962955,0.8845444444444432,11.0291685,0.0,43.12183322388887,263.9422475151347,352.6637047986802,719.362793939394,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.83424941768295,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,202.98636111111114,369.09930555555553,0.0,202.98636111111108,158.18541666666673,44.800944444444454,369.0993055555556,0.0,0.0,0.0,230.08787878787888,71.90246212121215,369.09930555555565,492.1324074074075,123.03310185185188,44.80094444444441,14.933648148148137,59.73459259259249,0.8960188888888874,11.072979166666668,0.0,43.37818536944443,265.21639554621214,837.3020622128787,722.2202861952865,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.828395191839192,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,207.7380888888889,376.5884111111111,0.0,207.73808888888883,161.3950333333335,46.34305555555555,376.5884111111112,0.0,0.0,0.0,234.75641212121232,73.36137878787885,376.5884111111112,502.1178814814816,125.5294703703704,46.34305555555545,15.44768518518515,61.79074074074049,0.9268611111111072,11.297652333333335,0.0,44.39362959555554,270.9566773834344,1583.8247923423473,736.8742936026939,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.816251809210662,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,179.78917091297438,323.4278822648214,0.0,179.7891709129742,138.61194954206633,41.17722137090806,323.42788226482145,0.0,0.0,0.0,201.61738115209647,63.00543161003014,323.42788226482145,431.23717635309526,107.80929408827382,41.17722137090806,13.725740456969351,54.90296182787735,0.8235444274181601,9.702836467944643,0.0,38.42094582410259,233.48779287473872,866.0753543405579,632.8545575051917,0.0,0.0,0.0,0.0,129.3705082880235,0.0,1261.2003963574848,23.846107296603083,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,184.37900682579692,324.3234910384324,0.0,184.37900682579686,138.99578187361396,45.383224952183,324.3234910384325,0.0,0.0,0.0,202.1756827252567,63.17990085164272,324.3234910384325,432.4313213845767,108.10783034614417,45.38322495218293,15.127741650727643,60.51096660291046,0.9076644990436569,9.729704731152973,0.0,39.40179375867278,236.45463583738393,745.1571337016132,634.6070041098334,0.0,0.0,0.0,0.0,0.0,0.0,1261.2003963574848,23.845344398553838,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,188.3030418024613,330.0521385437788,0.0,188.30304180246122,141.4509165187624,46.852125283698896,330.0521385437789,0.0,0.0,0.0,205.74678766365446,64.29587114489202,330.0521385437789,440.06951805837184,110.01737951459296,46.852125283698854,15.617375094566285,62.46950037826508,0.9370425056739762,9.901564156313366,0.0,40.24036003318596,241.00959244922456,1487.9063877543776,645.8163057220263,0.0,0.0,0.0,0.0,728.541614958913,0.0,1952.3556584037538,23.84357823338874,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,190.402515938495,335.28100942767173,0.0,190.4025159384949,143.69186118328795,46.71065475520709,335.28100942767185,0.0,0.0,0.0,209.00634353932796,65.31448235603999,335.28100942767185,447.04134590356244,111.76033647589061,46.71065475520706,15.570218251735685,62.28087300694263,0.9342130951041394,10.058430282830154,0.0,40.68901765605636,244.32669811765695,1498.5518384427364,656.0476894428904,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.843560171919314,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,194.24805988699342,340.6807067810992,0.0,194.24805988699327,146.0060171918998,48.24204269509371,340.68070678109933,0.0,0.0,0.0,212.37238864276335,66.36637145086355,340.68070678109933,454.2409423747991,113.56023559369977,48.24204269509363,16.08068089836454,64.32272359345805,0.9648408539018707,10.220421203432977,0.0,41.510810397850456,248.70336039811318,1512.1737420251188,666.6133310175625,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.84585108190738,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,196.27437404174248,344.12334786024667,0.0,196.27437404174236,147.48143479724868,48.79293924449387,344.12334786024684,0.0,0.0,0.0,214.51845061417993,67.03701581693123,344.12334786024684,458.8311304803291,114.70778262008227,48.792939244493795,16.26431308149793,65.05725232599156,0.9758587848898733,10.323700435807401,0.0,41.94383373272034,251.25250447192906,791.6502263739183,673.349581094509,0.0,0.0,0.0,0.0,0.0,0.0,3334.6661824962916,23.846985531671812,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,196.86860968691616,344.337065618932,0.0,196.8686096869161,147.5730281223995,49.29558156451669,344.3370656189322,0.0,0.0,0.0,214.65167726894472,67.07864914654523,344.3370656189322,459.1160874919095,114.77902187297738,49.29558156451665,16.43186052150555,65.72744208602202,0.9859116312903303,10.330111968567962,0.0,42.07082189009397,251.6763770309804,1521.4236672957416,673.7677647608542,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.84895403503792,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,200.39224128125338,353.3123067206753,0.0,200.3922412812533,151.4195600231466,48.972681258106824,353.3123067206754,0.0,0.0,0.0,220.24663276094049,68.8270727377939,353.3123067206754,471.08307562756715,117.77076890689179,48.9726812581068,16.3242270860356,65.29690834414228,0.9794536251621342,10.59936920162026,0.0,42.82382196180382,257.32471351930747,811.0292615212361,691.3297083885077,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.849348573958356,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,198.0700277928909,349.3762399373317,0.0,198.07002779289087,149.73267425885652,48.3373535340344,349.3762399373318,0.0,0.0,0.0,217.79298074015492,68.06030648129841,349.3762399373318,465.834986583109,116.45874664577725,48.33735353403438,16.112451178011458,64.44980471204578,0.9667470706806865,10.481287198119952,0.0,42.32756493934077,254.40710351322852,801.8533712434512,683.6279673232639,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.851134498238945,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,195.78120767375847,344.8034359566551,0.0,195.78120767375844,147.7729011242808,48.00830654947773,344.8034359566552,0.0,0.0,0.0,214.94240163531754,67.16950051103673,344.8034359566552,459.7379146088736,114.9344786522184,48.00830654947768,16.00276884982589,64.01107539930345,0.9601661309895517,10.344103078699654,0.0,41.83844407988217,251.2494613026524,791.834104933066,674.6803162441911,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.849731458679575,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,205.04785590226297,361.8198043793961,0.0,205.04785590226285,155.06563044831267,49.98222545395031,361.81980437939626,0.0,0.0,0.0,225.55000792481843,70.48437747650576,361.8198043793962,482.4264058391949,120.60660145979872,49.982225453950264,16.66074181798342,66.64296727193351,0.9996445090790027,10.854594131381884,0.0,43.81872680631357,263.42468620106234,101.75073152380833,707.9764137640134,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.839396583663085,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,204.11886802081145,360.41164334671015,0.0,204.11886802081133,154.46213286287588,49.656735157935636,360.41164334671026,0.0,0.0,0.0,224.6721932550922,70.2100603922163,360.41164334671026,480.5488577956137,120.13721444890342,49.6567351579356,16.552245052645198,66.20898021058068,0.9931347031587101,10.812349300401305,0.0,43.62020209604737,262.3252059933723,98.31410240198079,705.2210510507059,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.83811272393113,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,195.82781478650867,344.5364721643595,0.0,195.82781478650858,147.65848807043983,48.16932671606886,344.5364721643597,0.0,0.0,0.0,214.77598264791246,67.11749457747264,344.5364721643597,459.38196288581287,114.84549072145322,48.16932671606884,16.056442238689613,64.22576895475828,0.9633865343213741,10.336094164930788,0.0,41.84840401987688,251.1673122567445,62.98998424869956,674.1579455337253,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.84296374701952,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,191.2886023252406,336.6918510633094,0.0,191.28860232524048,144.29650759856125,46.99209472667938,336.69185106330957,0.0,0.0,0.0,209.88582923427094,65.58932163570967,336.69185106330957,448.92246808441274,112.23061702110319,46.99209472667937,15.66403157555979,62.65612630223899,0.9398418945335848,10.100755531899285,0.0,40.87837431690389,245.4029419757094,1501.9250103231723,658.8082973186837,0.0,0.0,0.0,0.0,728.541614958913,0.0,2413.1258331012655,23.851601132501717,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,191.7807416663402,339.2271919174267,0.0,191.78074166634005,145.3830822503258,46.39765941601442,339.2271919174269,0.0,0.0,0.0,211.46630145501933,66.08321920469353,339.22719191742686,452.3029225565691,113.07573063914228,46.39765941601439,15.465886472004797,61.86354588801902,0.9279531883202853,10.176815757522803,0.0,40.98354449409687,246.71314975578056,1020.5682883258527,663.7692240115884,0.0,0.0,0.0,0.0,242.84720498630523,0.0,2643.5109204500227,23.851095833695293,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,202.1529277777778,365.6181277777777,0.0,202.15292777777768,156.69348333333335,45.45944444444444,365.61812777777783,0.0,0.0,0.0,227.91779393939396,71.22431060606061,365.61812777777783,487.49083703703707,121.87270925925927,45.45944444444444,15.153148148148148,60.61259259259248,0.9091888888888872,10.968543833333333,0.0,43.200080666111084,263.32798140180137,1559.64065191627,715.408630976431,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.817310139345757,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,206.92954444444447,373.5855666666667,0.0,206.92954444444436,160.10810000000006,46.82144444444444,373.58556666666686,0.0,0.0,0.0,232.8845090909092,72.77640909090913,373.5855666666668,498.11408888888906,124.52852222222226,46.82144444444441,15.607148148148136,62.42859259259237,0.9364288888888855,11.207567000000001,0.0,44.220843647777755,269.27691899794615,1578.3336450679703,730.9985979797982,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.812951400610554,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,206.8965888888889,372.9954666666666,0.0,206.89658888888886,159.85520000000005,47.04138888888889,372.99546666666663,0.0,0.0,0.0,232.51665454545463,72.66145454545457,372.9954666666667,497.3272888888889,124.33182222222223,47.04138888888886,15.680462962962952,62.72185185185175,0.9408277777777763,11.189864,0.0,44.21380104555554,269.01823255397306,120.36867315061568,729.8439434343436,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.817398191530312,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,205.58311111111112,371.287,0.0,205.58311111111107,159.12300000000008,46.46011111111112,371.28700000000015,0.0,0.0,0.0,231.45163636363648,72.3286363636364,371.2870000000002,495.0493333333336,123.7623333333334,46.46011111111105,15.486703703703682,61.94681481481456,0.9292022222222184,11.138610000000003,0.0,43.93311084444443,267.57859646734016,115.90709261953816,726.5009696969701,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.81580406508551,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,205.28714444444446,372.20368888888885,0.0,205.28714444444435,159.5158666666667,45.77127777777778,372.20368888888896,0.0,0.0,0.0,232.02307878787886,72.50721212121215,372.20368888888896,496.27158518518524,124.06789629629631,45.771277777777755,15.257092592592585,61.028370370370226,0.9154255555555534,11.166110666666667,0.0,43.869862767777754,267.78360000010105,116.73281837452134,728.2946639730641,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.820954581139613,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,203.2195555555556,369.06255555555555,0.0,203.21955555555544,158.16966666666673,45.04988888888889,369.0625555555556,0.0,0.0,0.0,230.0649696969698,71.89530303030307,369.0625555555556,492.08340740740744,123.02085185185186,45.04988888888886,15.01662962962962,60.06651851851842,0.9009977777777762,11.071876666666668,0.0,43.428019022222195,265.3336779784512,109.07417413064923,722.1483771043772,0.0,0.0,0.0,0.0,0.0,728.541614958913,954.0202798924753,23.82087060143514,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,201.44285555555558,365.7289222222222,0.0,201.44285555555547,156.7409666666667,44.70188888888889,365.7289222222222,0.0,0.0,0.0,227.98686060606065,71.24589393939395,365.7289222222222,487.6385629629629,121.90964074074073,44.701888888888845,14.900629629629615,59.60251851851846,0.8940377777777768,10.971867666666666,0.0,43.0483382322222,262.9704079864309,349.43792082553216,715.6254235690235,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.813404191642885,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,199.9314277777778,361.23068333333333,0.0,199.93142777777769,154.81315000000004,45.11827777777778,361.23068333333345,0.0,0.0,0.0,225.1827636363637,70.36961363636365,361.2306833333334,481.64091111111117,120.41022777777779,45.11827777777776,15.03942592592592,60.15770370370357,0.9023655555555535,10.8369205,0.0,42.72534611611109,260.283899511734,821.4460106228449,706.8236747474748,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.809538330165413,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,199.29017518526877,361.1807235938902,0.0,199.2901751852687,154.7917386830959,44.498436502172915,361.1807235938903,0.0,0.0,0.0,225.15161990268496,70.35988121958906,361.18072359389026,481.574298125187,120.39357453129675,44.498436502172865,14.832812167390955,59.33124866956376,0.8899687300434564,10.835421707816707,0.0,42.58831043709191,259.8999687932288,1548.9124825313006,706.725918027872,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.81885171596193,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,185.71060740740742,340.8110222222222,0.0,185.71060740740737,146.06186666666673,39.648740740740735,340.81102222222233,0.0,0.0,0.0,212.45362424242433,66.3917575757576,340.8110222222223,454.41469629629637,113.60367407407409,39.648740740740664,13.216246913580221,52.86498765432077,0.7929748148148116,10.224330666666667,0.0,39.68635680296295,243.91534084785633,1498.9785854363988,666.8683205387207,0.0,0.0,0.0,0.0,728.541614958913,0.0,1829.6240179306005,23.861205975098677,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,182.86812592592594,335.39068888888886,0.0,182.86812592592585,143.73886666666672,39.12925925925926,335.390688888889,0.0,0.0,0.0,209.07471515151525,65.33584848484851,335.390688888889,447.1875851851853,111.79689629629632,39.129259259259214,13.04308641975307,52.17234567901217,0.7825851851851825,10.061720666666666,0.0,39.07891851037035,240.09905556312012,887.7283786659583,656.2623003367005,0.0,0.0,0.0,0.0,129.37050828802325,0.0,1952.3556584037538,23.858185860969417,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,182.0641592592593,333.6996185185185,0.0,182.0641592592592,143.01412222222234,39.050037037037036,333.69961851851866,0.0,0.0,0.0,208.02054141414158,65.00641919191924,333.69961851851866,444.9328246913582,111.23320617283954,39.05003703703699,13.016679012345662,52.06671604938248,0.7810007407407371,10.010988555555556,0.0,38.90711083370369,238.95540450710442,754.7191822848822,652.9533661054998,0.0,0.0,0.0,0.0,0.0,0.0,1952.3556584037538,23.86162711691142,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,181.69792962962964,332.6554777777777,0.0,181.69792962962958,142.5666333333334,39.13129629629629,332.6554777777779,0.0,0.0,0.0,207.3696484848486,64.80301515151518,332.6554777777779,443.5406370370372,110.8851592592593,39.13129629629623,13.043765432098741,52.175061728394795,0.7826259259259218,9.979664333333332,0.0,38.82884756185184,238.3230776639843,752.6764850713917,650.9102855218857,0.0,0.0,0.0,0.0,0.0,0.0,1952.3556584037538,23.859945857776992,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,181.2265037037037,331.7344592592592,0.0,181.22650370370368,142.17191111111114,39.0545925925926,331.73445925925927,0.0,0.0,0.0,206.79550707070712,64.62359595959597,331.73445925925927,442.312612345679,110.57815308641975,39.05459259259257,13.018197530864189,52.0727901234567,0.7810918518518505,9.952033777777777,0.0,38.72810384148147,237.68117604799102,1479.183753969867,649.1081194163861,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.857094603741412,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,180.83460000000002,331.3933259259259,0.0,180.83460000000002,142.0257111111112,38.80888888888889,331.3933259259261,0.0,0.0,0.0,206.5828525252527,64.55714141414147,331.39332592592604,441.8577679012347,110.46444197530867,38.80888888888879,12.936296296296263,51.74518518518488,0.7761777777777732,9.941799777777778,0.0,38.64435401999998,237.32021126130195,1478.0897521461407,648.4406204264874,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.863253781529973,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,179.70097777777778,329.4627259259259,0.0,179.70097777777772,141.19831111111117,38.50266666666667,329.4627259259259,0.0,0.0,0.0,205.3793616161617,64.18105050505054,329.4627259259259,439.2836345679012,109.8209086419753,38.50266666666664,12.834222222222213,51.33688888888885,0.7700533333333327,9.883881777777777,0.0,38.40209895111109,235.89221543147028,1473.5975340940868,644.6629961840629,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.857815433127243,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,181.3688703703704,332.47420370370367,0.0,181.36887037037027,142.48894444444448,38.87992592592593,332.4742037037037,0.0,0.0,0.0,207.25664646464654,64.76770202020204,332.4742037037037,443.2989382716049,110.82473456790123,38.8799259259259,12.959975308641967,51.83990123456781,0.7775985185185171,9.974226111111111,0.0,38.75852759814813,238.062764124523,751.9058381985972,650.5555847362515,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.856236441061714,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,183.32435213675214,336.2007105413105,0.0,183.32435213675205,144.0860188034189,39.23833333333333,336.2007105413107,0.0,0.0,0.0,209.57966371406388,65.49364491064496,336.2007105413107,448.2676140550809,112.06690351377023,39.23833333333326,13.07944444444442,52.31777777777751,0.7847666666666626,10.086021316239318,0.0,39.176414051623915,240.6871949033895,760.2122575814521,657.8472777691447,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.855936039251368,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,183.02728387096778,335.51299569892467,0.0,183.02728387096764,143.7912838709678,39.236000000000004,335.5129956989248,0.0,0.0,0.0,209.15095835777132,65.35967448680354,335.5129956989248,447.3506609318997,111.83766523297493,39.23599999999996,13.078666666666653,52.3146666666665,0.7847199999999974,10.065389870967742,0.0,39.11293056322578,240.23904682063863,758.7793263905311,656.501619289671,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.857472221471642,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,181.4393777777778,332.1934,0.0,181.4393777777777,142.3686000000001,39.07077777777778,332.1934,0.0,0.0,0.0,207.08160000000018,64.71300000000005,332.19340000000005,442.9245333333334,110.73113333333335,39.07077777777769,13.023592592592564,52.0943703703702,0.781415555555553,9.965802,0.0,38.77359503111109,237.98853851259258,234.58966442656003,650.0061333333335,0.0,0.0,0.0,0.0,0.0,517.0316518638103,3480.8222304462665,23.85139948178341,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,180.1590511784512,329.74108237934905,0.0,180.1590511784511,141.3176067340068,38.84144444444444,272.58317775629683,57.15790462305222,0.0,0.0,205.55288252219168,64.23527578818491,272.58317775629683,363.44423700839576,90.86105925209894,38.84144444444439,12.94714814814813,108.94649721564474,1.634197458234671,9.320653425149949,1.1431580924610445,38.499989236835,218.64148140111266,0.0,568.9971195305875,0.0,0.0,0.0,0.0,0.0,728.541614958913,2712.871939283745,23.854972251784616,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,173.65681851851855,319.4425888888889,0.0,173.65681851851843,136.90396666666675,36.75285185185185,319.442588888889,0.0,0.0,0.0,199.13304242424255,62.2290757575758,319.442588888889,425.923451851852,106.480862962963,36.7528518518518,12.250950617283934,49.00380246913562,0.7350570370370343,9.583277666666667,0.0,37.11046211740739,228.38968615893384,0.0,625.0564942760946,0.0,0.0,0.0,0.0,0.0,721.4890935663411,1952.3556584037538,23.862242483628837,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,175.74375925925926,321.6532407407407,0.0,175.74375925925918,137.85138888888895,37.89237037037037,321.6532407407407,0.0,0.0,0.0,200.51111111111112,62.65972222222224,321.6532407407408,428.870987654321,107.21774691358026,37.892370370370315,12.630790123456771,50.523160493827085,0.7578474074074062,9.649597222222223,0.0,37.55644135370368,230.47214524259257,1456.4107602015056,629.3820987654321,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.86821658818203,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,179.50744435831183,327.0680259259259,0.0,179.50744435831172,140.17201111111123,39.33543324720068,327.068025925926,0.0,0.0,0.0,203.88656161616177,63.71455050505055,327.06802592592595,436.0907012345679,109.02267530864198,39.3354332472006,13.111811082400198,52.447244329600736,0.786708664944011,9.812040777777778,0.0,38.36074085937121,234.80852719818574,1469.9256124413364,639.9772628507296,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.872786232614356,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,181.99184444444447,331.9391185185185,0.0,181.99184444444433,142.25962222222228,39.73222222222222,331.93911851851857,0.0,0.0,0.0,206.923086868687,64.66346464646469,331.93911851851857,442.58549135802474,110.64637283950618,39.73222222222216,13.244074074074053,52.976296296296155,0.7946444444444423,9.958173555555557,0.0,38.89165715777775,238.19838671782267,1480.6709646396985,649.5085782267117,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.87113796423851,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,182.7178851851852,332.8635592592592,0.0,182.71788518518514,142.65581111111118,40.062074074074076,248.45528436728125,84.40827489197795,0.0,0.0,207.49936161616168,64.84355050505053,248.45528436728125,331.2737124897083,82.81842812242708,40.06207407407402,13.354024691358006,137.82437365740998,2.0673656048611497,9.141824028857997,1.688165497839559,39.04681206407406,212.96017051446836,0.0,538.77307410587,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.874473260168326,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,182.74537500000002,332.8532083333333,0.0,182.74537499999985,142.65137500000003,40.093999999999994,332.8532083333335,0.0,0.0,0.0,207.4929090909091,64.8415340909091,332.8532083333335,443.804277777778,110.9510694444445,40.093999999999966,13.364666666666654,53.458666666666446,0.8018799999999967,9.98559625,0.0,39.05268663749997,238.9974330895202,26.054401463940394,651.297186868687,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.873056071162836,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,198.4477666666667,361.82517777777775,0.0,198.4477666666666,155.06793333333343,43.37983333333334,361.8251777777778,0.0,0.0,0.0,225.5533575757577,70.48542424242429,361.8251777777778,482.4335703703704,120.6083925925926,43.379833333333266,14.459944444444421,57.83977777777763,0.8675966666666644,10.854755333333333,0.0,42.408287736666644,259.68440101612794,339.25308052189575,707.986927946128,0.0,0.0,0.0,0.0,0.0,480.7042649386766,1983.214076163105,23.869301923963256,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,197.09431666666669,359.28818333333334,0.0,197.09431666666663,153.98065000000008,43.11366666666667,359.2881833333334,0.0,0.0,0.0,223.97185454545465,69.99120454545458,359.2881833333334,479.0509111111112,119.7627277777778,43.1136666666666,14.371222222222201,57.48488888888875,0.8622733333333312,10.7786455,0.0,42.119055471666655,257.8851288504546,85.72601389154158,703.0227656565659,0.0,0.0,0.0,0.0,0.0,728.541614958913,1215.2637850005835,23.871461160646916,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,184.94222222222226,329.91894444444443,0.0,184.94222222222217,141.39383333333345,43.54838888888889,329.9189444444445,0.0,0.0,0.0,205.66375757575776,64.2699242424243,329.9189444444445,439.891925925926,109.9729814814815,43.54838888888881,14.516129629629603,58.064518518518355,0.8709677777777753,9.897568333333334,0.0,39.52215288888887,239.0497243535354,25.36927606128893,645.5556835016837,0.0,0.0,0.0,0.0,0.0,728.541614958913,447.3134938380623,23.870947918063685,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,179.2211277777778,321.11687222222224,0.0,179.22112777777767,137.6215166666667,41.59961111111111,321.11687222222236,0.0,0.0,0.0,200.17675151515158,62.55523484848487,321.1168722222223,428.1558296296297,107.03895740740742,41.599611111111074,13.866537037037023,55.46614814814798,0.8319922222222197,9.633506166666667,0.0,38.299555006111085,232.2257826879293,732.5637826879292,628.3325811447812,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.869954435872614,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,177.1743196907072,318.45563599849845,0.0,177.17431969070708,136.4809868564994,40.69333283420784,318.4556359984986,0.0,0.0,0.0,198.51779906399912,62.03681220749972,318.4556359984986,424.6075146646648,106.1518786661662,40.69333283420778,13.56444427806926,54.25777711227687,0.813866656684153,9.553669079954956,0.0,37.8621521179041,229.98282300627835,725.612778695484,623.125313728664,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.86847762942889,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,175.60513333333336,317.5362555555555,0.0,175.60513333333324,136.0869666666667,39.518166666666666,317.5362555555556,0.0,0.0,0.0,197.94467878787884,61.85771212121214,317.53625555555556,423.38167407407406,105.84541851851851,39.518166666666644,13.172722222222214,52.6908888888888,0.790363333333332,9.526087666666665,0.0,37.52681699333331,228.71912085528618,1450.402124703088,621.326352861953,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.866663174052157,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,188.45911851851852,337.13928888888887,0.0,188.4591185185184,144.48826666666673,43.97085185185185,337.13928888888887,0.0,0.0,0.0,210.16475151515158,65.67648484848488,337.13928888888887,449.5190518518518,112.37976296296296,43.97085185185179,14.656950617283929,58.627802469135716,0.8794170370370357,10.114178666666668,0.0,40.27371362740738,243.98050775984285,898.9494234552736,659.6838033670034,0.0,0.0,0.0,0.0,129.3705082880235,0.0,1261.2003963574848,23.814164616884703,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,182.8765840441937,326.67406953778664,0.0,182.8765840441936,140.00317265905147,42.87341138514224,326.6740695377867,0.0,0.0,0.0,203.6409784131658,63.63780575411432,326.6740695377867,435.56542605038226,108.89135651259556,42.87341138514222,14.29113712838074,57.1645485135229,0.8574682277028435,9.8002220861336,0.0,39.08072601024417,236.55871571917123,746.1093693011514,639.2064044635481,0.0,0.0,0.0,0.0,0.0,0.0,1261.2003963574848,23.821820369377786,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,181.01463720734478,322.35536958538876,0.0,181.01463720734472,138.15230125088095,42.862335956463866,322.3553695853889,0.0,0.0,0.0,200.94880181946323,62.79650056858226,322.3553695853889,429.8071594471852,107.4517898617963,42.86233595646385,14.287445318821284,57.149781275284965,0.8572467191292744,9.670661087561665,0.0,38.68282797120956,233.74647152710037,1465.658093278747,630.7559612666485,0.0,0.0,0.0,0.0,728.541614958913,0.0,1952.3556584037538,23.819789471549196,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,182.52803333333335,324.9794851851851,0.0,182.52803333333333,139.27692222222228,43.25111111111111,324.9794851851853,0.0,0.0,0.0,202.58461414141425,63.30769191919195,324.9794851851853,433.3059802469137,108.32649506172842,43.25111111111107,14.417037037037023,57.66814814814792,0.8650222222222188,9.749384555555556,0.0,39.00624072333332,235.6718715190685,1471.7210049965001,635.8905943883279,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.81586135465329,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,181.39310000000003,325.28167777777776,0.0,181.39309999999995,139.40643333333344,41.986666666666665,325.2816777777779,0.0,0.0,0.0,202.7729939393941,63.36656060606066,325.2816777777778,433.70890370370375,108.42722592592594,41.98666666666662,13.99555555555554,55.98222222222205,0.8397333333333307,9.758450333333332,0.0,38.763705469999984,235.1512312242088,1470.3676239608994,636.4818976430979,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.82610664027378,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,184.8114874384051,331.44558736003444,0.0,184.81148743840498,142.04810886858627,42.76337856981887,331.4455873600345,0.0,0.0,0.0,206.61543108158003,64.56732221299376,331.4455873600345,441.9274498133793,110.48186245334483,42.763378569818826,14.254459523272942,57.01783809309171,0.8552675713963757,9.943367620801034,0.0,39.49421486558714,239.5964942473961,755.8535690458356,648.5428808949594,0.0,0.0,0.0,0.0,0.0,0.0,3334.6661824962916,23.822989123022502,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,187.4488030381333,337.1928263370135,0.0,187.4488030381332,144.51121128729153,42.93759175084175,337.19282633701357,0.0,0.0,0.0,210.1981255087877,65.68691422149615,337.1928263370136,449.59043511601817,112.39760877900454,42.93759175084173,14.31253058361391,57.25012233445558,0.8587518350168337,10.115784790110409,0.0,40.05780920924906,243.4293994184909,1496.6126437525509,659.7885606248059,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.826145476580987,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,189.54680740740744,342.7917111111111,0.0,189.5468074074073,146.91073333333344,42.636074074074074,342.79171111111117,0.0,0.0,0.0,213.68833939393954,66.7776060606061,342.79171111111117,457.0556148148149,114.26390370370372,42.63607407407403,14.21202469135801,56.848098765431985,0.8527214814814797,10.283751333333335,0.0,40.50615274296294,246.89616001344558,779.234678531964,670.7439542087544,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.82705764725574,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,188.99850370370373,344.3295333333333,0.0,188.9985037037036,147.5698000000001,41.428703703703704,344.3295333333334,0.0,0.0,0.0,214.64698181818198,67.07718181818187,344.3295333333334,459.10604444444454,114.77651111111113,41.42870370370366,13.809567901234553,55.2382716049381,0.8285740740740715,10.329886,0.0,40.38898024148146,247.21070114608307,780.53873818312,673.7530262626265,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.830507777728176,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,188.2263824074074,342.3836824074074,0.0,188.22638240740733,146.735863888889,41.49051851851851,342.38368240740743,0.0,0.0,0.0,213.433983838384,66.698119949495,342.38368240740743,456.5115765432099,114.12789413580248,41.4905185185184,13.830172839506133,55.320691358024476,0.8298103703703671,10.271510472222221,0.0,40.22397792046294,245.98148568785913,776.5915505026738,669.9455603815939,0.0,0.0,0.0,0.0,0.0,0.0,4025.8214445425606,23.82330931034631,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,189.4842677609428,344.5002372895623,0.0,189.48426776094266,147.64295883838395,41.84130892255892,344.50023728956234,0.0,0.0,0.0,214.753394674013,67.11043583562906,344.50023728956234,459.3336497194164,114.8334124298541,41.84130892255888,13.947102974186294,55.78841189674512,0.8368261784511767,10.33500711868687,0.0,40.492788020513444,247.55557255732094,52.998462648913005,674.0870443934294,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.827980937479186,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,191.91919629629632,348.3926185185185,0.0,191.9191962962962,149.31112222222225,42.608074074074075,348.39261851851865,0.0,0.0,0.0,217.17981414141423,67.86869191919195,348.39261851851865,464.52349135802484,116.13087283950621,42.60807407407407,14.202691358024689,56.810765432098584,0.8521614814814787,10.451778555555556,0.0,41.013132248518495,250.5193284022784,62.2895282581801,681.703305499439,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.820225552987072,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,190.3198446886447,344.30500797720794,0.0,190.31984468864465,147.5592891330892,42.76055555555556,344.305007977208,0.0,0.0,0.0,214.63169328449337,67.07240415140417,344.305007977208,459.0733439696106,114.76833599240265,42.7605555555555,14.253518518518499,57.01407407407394,0.855211111111109,10.329150239316238,0.0,40.67135080996336,247.949970822716,54.03320852965567,673.705037254104,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.8170409591977,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,187.89953313313316,339.62741681681683,0.0,187.8995331331331,145.5546072072073,42.34492592592593,339.62741681681695,0.0,0.0,0.0,211.71579230139244,66.16118509418514,339.62741681681695,452.8365557557559,113.20913893893898,42.34492592592588,14.11497530864196,56.459901234567724,0.8468985185185158,10.188822504504506,0.0,40.15413023055054,244.67515059533966,1500.7437155042026,664.5523480571484,0.0,0.0,0.0,0.0,728.541614958913,0.0,2413.1258331012655,23.81667935463678,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,186.8632413035393,337.8156214029833,0.0,186.8632413035392,144.7781234584215,42.08511784511784,337.8156214029834,0.0,0.0,0.0,210.5863613940676,65.80823793564613,337.8156214029834,450.4208285373112,112.6052071343278,42.08511784511779,14.028372615039263,56.11349046015694,0.8417023569023541,10.134468642089502,0.0,39.93267466656632,243.35066335057138,1010.8767310433991,661.0071899313788,0.0,0.0,0.0,0.0,242.84720498630523,0.0,2643.5109204500227,23.809228577584694,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,187.0674851851852,338.269737037037,0.0,187.06748518518512,144.97274444444454,42.09474074074074,338.26973703703715,0.0,0.0,0.0,210.86944646464661,65.89670202020207,338.26973703703715,451.02631604938284,112.75657901234571,42.09474074074069,14.031580246913563,56.12632098765408,0.8418948148148112,10.148092111111112,0.0,39.97632158407405,243.6511697894613,1497.5300069705968,661.8957625140295,0.0,0.0,0.0,0.0,728.541614958913,0.0,3334.6661824962916,23.816929178020516,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,187.0974814814815,338.3367037037037,0.0,187.09748148148145,145.0014444444445,42.096037037037036,338.33670370370373,0.0,0.0,0.0,210.91119191919202,65.9097474747475,338.3367037037038,451.1156049382717,112.77890123456793,42.09603703703701,14.032012345679002,56.12804938271595,0.8419207407407392,10.150101111111113,0.0,39.98273179259258,243.69541469943886,1497.6712148435372,662.0267968574638,0.0,0.0,0.0,0.0,728.541614958913,0.0,4025.8214445425606,23.81536970257555,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,188.47701851851855,340.6317962962963,0.0,188.47701851851846,145.98505555555562,42.491962962962965,340.63179629629644,0.0,0.0,0.0,212.34189898989908,66.35684343434346,340.6317962962964,454.1757283950618,113.54393209876545,42.49196296296293,14.163987654320977,56.655950617283736,0.849839259259256,10.218953888888889,0.0,40.27753885740739,245.4110951929854,45.97829504888716,666.5176273849609,0.0,0.0,0.0,0.0,0.0,728.541614958913,3257.8711533800392,23.812631275432242,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,192.7344921717172,347.6224211279461,0.0,192.73449217171708,148.98103762626272,43.753454545454545,347.6224211279461,0.0,0.0,0.0,216.69969109274578,67.71865346648306,347.6224211279461,463.4965615039281,115.87414037598202,43.753454545454474,14.584484848484824,58.337939393939294,0.8750690909090894,10.428672633838383,0.0,41.187360977095935,250.66838139279332,62.48367973354368,680.1962525966738,0.0,0.0,0.0,0.0,0.0,728.541614958913,2489.920862217518,23.811282537713772,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,194.14610740740744,349.97441111111107,0.0,194.14610740740733,149.9890333333334,44.157074074074075,349.97441111111124,0.0,0.0,0.0,218.16586666666672,68.17683333333335,349.97441111111124,466.6325481481483,116.65813703703708,44.15707407407402,14.719024691358005,58.87609876543185,0.8831414814814776,10.499232333333334,0.0,41.48902315296294,252.42539202950618,68.0042955891115,684.798414814815,0.0,0.0,0.0,0.0,0.0,728.541614958913,1721.9705710549965,23.813733953265128,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,195.34505631313132,351.52483510101007,0.0,195.34505631313118,150.6535007575758,44.69155555555555,351.5248351010101,0.0,0.0,0.0,219.1323647382921,68.47886398071628,351.5248351010101,468.69978013468017,117.17494503367004,44.69155555555551,14.897185185185169,59.58874074074062,0.8938311111111092,10.545745053030302,0.0,41.74523853411613,253.73580889782903,72.06408535305741,687.8321448729723,0.0,0.0,0.0,0.0,0.0,728.541614958913,954.0202798924753,23.80789104284262,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,191.03381851851853,343.246737037037,0.0,191.03381851851847,147.10574444444453,43.92807407407407,343.2467370370371,0.0,0.0,0.0,213.97199191919205,66.86624747474751,343.24673703703706,457.66231604938275,114.41557901234569,43.928074074074004,14.642691358024667,58.570765432098554,0.8785614814814783,10.29740211111111,0.0,40.82392701740739,247.92440845511783,301.5006990719968,671.6343079685748,0.0,0.0,0.0,0.0,0.0,480.7042649386766,447.3134938380623,23.81023858289117,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,194.64622840223947,350.0637784492209,0.0,194.64622840223942,150.02733362109478,44.61889478114478,350.06377844922105,0.0,0.0,0.0,218.22157617613786,68.19424255504308,350.06377844922105,466.7517045989614,116.68792614974035,44.61889478114472,14.872964927048239,59.491859708192784,0.8923778956228917,10.501913353476628,0.0,41.59589900955856,252.74532389048974,797.4553307419501,684.9732807750993,0.0,0.0,0.0,0.0,0.0,0.0,447.3134938380623,23.810388536731207,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,194.9784925925926,351.5993962962963,0.0,194.9784925925925,150.68545555555565,44.29303703703704,351.5993962962963,0.0,0.0,0.0,219.17884444444456,68.49338888888893,351.5993962962963,468.79919506172837,117.19979876543209,44.29303703703695,14.764345679012317,59.05738271604927,0.885860740740739,10.547981888888888,0.0,41.66690386703701,253.55827982999998,1528.677783677802,687.978039506173,0.0,0.0,0.0,0.0,728.541614958913,0.0,1138.4687558843314,23.80986454118971,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,167.80281085858587,302.4913393939394,0.0,167.8028108585858,129.63914545454554,38.1636654040404,302.4913393939396,0.0,0.0,0.0,188.56602975206624,58.9268842975207,302.49133939393954,403.32178585858605,100.83044646464651,38.16366540404033,12.721221801346775,50.88488720538693,0.763273308080804,9.074740181818182,0.0,35.85946068047978,218.17602673389277,688.4701769864179,591.8878156106523,0.0,0.0,0.0,0.0,0.0,0.0,1138.4687558843314,23.824065464024596,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,166.80158333333335,300.68791666666664,0.0,166.80158333333327,128.8662500000001,37.93533333333333,300.68791666666664,0.0,0.0,0.0,187.44181818181832,58.57556818181823,300.68791666666664,400.91722222222216,100.22930555555554,37.93533333333329,12.645111111111095,50.58044444444438,0.7587066666666658,9.0206375,0.0,35.64549835833332,216.87482737348486,684.3643273734848,588.3590404040405,0.0,0.0,0.0,0.0,0.0,0.0,1138.4687558843314,23.825769184317615,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,166.73530555555556,301.05463888888886,0.0,166.7353055555555,129.02341666666672,37.71188888888889,301.054638888889,0.0,0.0,0.0,187.67042424242436,58.64700757575761,301.054638888889,401.4061851851853,100.35154629629632,37.71188888888881,12.570629629629602,50.282518518518295,0.7542377777777743,9.031639166666668,0.0,35.63133479722221,216.98639524335022,814.1468479758181,589.0766094276096,0.0,0.0,0.0,0.0,129.3705082880235,0.0,1261.2003963574848,23.82505963493697,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,166.64707222222225,300.17948333333334,0.0,166.6470722222222,128.64835000000005,37.99872222222223,300.17948333333334,0.0,0.0,0.0,187.1248727272728,58.476522727272744,300.17948333333334,400.2393111111111,100.05982777777777,37.9987222222222,12.666240740740733,50.66496296296293,0.759974444444444,9.0053845,0.0,35.61247933388888,216.58042952412455,1411.9486000385932,587.3641838383838,0.0,0.0,0.0,0.0,728.541614958913,0.0,1952.3556584037538,23.826101065596514,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,171.5339027777778,309.0493901515151,0.0,171.53390277777774,132.44973863636363,39.08416414141414,309.04939015151524,0.0,0.0,0.0,192.65416528925618,60.20442665289256,309.04939015151524,412.06585353535365,103.01646338383841,39.084164141414135,13.02805471380471,52.11221885521873,0.7816832828282809,9.271481704545455,0.0,36.6567950236111,222.95890476152053,1432.0838126497265,604.7200188246098,0.0,0.0,0.0,0.0,728.541614958913,0.0,2643.5109204500227,23.81945532778904,0.0,0.0,0.0,0.0,0.0,0.0
