timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,2062.7289281370904,604.04205700502,141.60903602416633,2062.728928137086,407.6165044344634,1655.1124237026224,1601.265028211172,956.7453780353943,1105.983550101696,604.04205700502,0.0,141.60903602416633,0.0,1391.6296407787625,434.88426274336325,745.6510930291871,994.2014573722495,248.55036434306237,1105.9835501016964,368.6611833672321,1474.6447334689285,22.119671002033925,19.53735207039227,0.0,464.2213066258456,1557.9741401519295,4366.354161318207,2385.831098151012,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.9991924413375,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,2095.7242916121704,613.1767549168746,141.45087030274073,2095.724291612165,411.51615788737877,1684.2081337247864,1601.265028211172,973.4821791264376,1122.242112485733,613.1767549168746,0.0,141.45087030274073,0.0,1415.9740787293701,442.4918996029282,754.627625219616,1006.1701669594879,251.54254173987198,1122.242112485733,374.080704161911,1496.322816647644,22.44484224971466,19.80981135053365,0.0,471.45677896057566,1581.8265780655352,4432.178494897324,2081.955903503961,340.1883421848969,0.0,323.1789250756521,0.0,0.0,1437.777219423473,23.999913145483838,0.0,0.0,0.0,0.0,1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,2116.7313379134603,620.095668548671,141.82977047026856,2116.731337913454,414.42160955115946,1702.3097283622947,1601.265028211172,985.7620774224064,1130.969260491054,620.095668548671,0.0,141.82977047026856,0.0,1433.8357489780533,448.0736715556417,761.9254390189404,1015.9005853585873,253.9751463396468,1130.9692604910542,376.98975349701806,1507.9590139880722,22.619385209821083,20.021167761162825,0.0,476.0756558375557,1597.7547802008462,6165.297979931029,1639.5954248718253,810.1409094648152,0.0,1092.1664312170751,1688.8864227977817,0.0,3039.995561036007,23.99995626009938,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,2092.8471833574413,614.1829983197724,141.00963653046884,2092.8471833574363,411.56698647992516,1681.2801968775111,1601.265028211172,975.5927443013644,1117.2544390560768,614.1829983197724,0.0,141.00963653046884,0.0,1419.0439917110825,443.4512474097133,755.1926348502419,1006.9235131336559,251.73087828341397,1117.2544390560765,372.4181463520255,1489.672585408102,22.34508878112153,19.835586314897867,0.0,470.80969116475046,1580.5906383059228,4428.630456513604,1653.6699348489979,772.2975699957406,0.0,1823.6647898505944,0.0,0.0,3039.995561036007,23.999625052401626,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,2113.740714233936,619.9659081030771,142.53962398022577,2113.7407142339316,415.54084385823444,1698.1998703756974,1601.265028211172,984.5017906877536,1129.2389235461824,619.9659081030771,0.0,142.53962398022577,0.0,1432.00260463674,447.50081394898126,762.5055320833035,1016.6740427777379,254.16851069443447,1129.2389235461828,376.41297451539424,1505.651898061577,22.584778470923652,20.02437348289458,0.0,475.51187720466294,1596.203328317291,4472.449574634529,2478.023238137507,0.0,29.346590723029294,1789.1263121413888,0.0,0.0,3039.995561036007,23.99970369836282,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,2102.3778121395444,616.5996244586346,141.649773104563,2102.377812139539,413.15678462861115,1689.2210275109278,1601.265028211172,979.68050496617,1122.6973071733746,616.5996244586346,0.0,141.649773104563,0.0,1424.9898254053448,445.3093204391703,758.2493975631984,1010.9991967509311,252.74979918773278,1122.6973071733744,374.2324357244581,1496.9297428978325,22.453946143467487,19.914486464804675,0.0,472.9479125172318,1587.607900476865,4448.2351101796085,3412.117116028006,0.0,976.12809387173,758.04480281007,0.0,0.0,3039.995561036007,24.000900935371064,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,2123.5395069601127,623.8578543515098,143.81016401243755,2123.5395069601072,419.0133057080893,1704.5262012520177,1601.265028211172,990.7943772218833,1132.7451297382295,623.8578543515098,0.0,143.81016401243755,0.0,1441.1554577772913,450.36108055540353,767.6680183639479,1023.5573578185972,255.8893394546493,1132.7451297382297,377.58170991274324,1510.326839650973,22.654902594764593,20.153837270669676,0.0,477.8091398191557,1604.4500096073862,4495.657534931446,3183.415093140116,0.0,718.7022775442274,0.0,0.0,0.0,3039.995561036007,24.001614081772345,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,2196.6537168749383,643.6494037598966,150.82240477055507,2196.653716874932,431.13593478536563,1765.517782089566,1601.265028211172,1020.3761613293484,1176.27755554559,643.6494037598966,0.0,150.82240477055507,0.0,1484.18350738815,463.8073460587969,794.4718085304526,1059.29574470727,264.8239361768175,1176.2775555455894,392.09251851519645,1568.3700740607858,23.525551110911785,20.81770616050246,0.0,494.17248787807785,1659.2395459003028,4650.365071305693,2543.4792520954197,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001273414293596,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,2162.030846851261,633.1389542155129,149.80546689443202,2162.030846851256,424.461323222431,1737.5695236288248,1601.265028211172,1002.4792806808191,1159.551566170442,633.1389542155129,0.0,149.80546689443202,0.0,1458.1516809902905,455.6724003094658,782.9444211099457,1043.9258948132608,260.9814737033152,1159.5515661704417,386.51718872348056,1546.0687548939222,23.191031323408833,20.492223295409715,0.0,486.4168624254196,1633.2711797804998,4578.246447741704,2502.0775758035516,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001089625347507,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,2097.4791201026815,612.6184833334473,146.21957017058025,2097.4791201026756,412.40099972603593,1685.0781203766396,1601.265028211172,968.3509509214912,1129.1281691811903,612.6184833334473,0.0,146.21957017058025,0.0,1408.5104740676304,440.1595231461345,758.8380535040282,1011.7840713387042,252.94601783467604,1129.1281691811905,376.37605639373015,1505.5042255749206,22.582563383623807,19.840750201709227,0.0,471.97343650100254,1583.8783474608763,4440.195521067586,2420.2945454063347,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.000307274600807,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,2142.93406700433,628.3141305291707,149.29334713691128,2142.9340670043243,421.6809228536904,1721.253144150634,1601.265028211172,994.1790197738792,1148.7550472304508,628.3141305291707,0.0,149.29334713691128,0.0,1446.0785742165588,451.8995544426746,777.6074776660829,1036.8099702214438,259.20249255536095,1148.7550472304515,382.91834907681715,1531.6733963072686,22.97510094460903,20.342357387244242,0.0,482.1909801167074,1619.5288345234133,3665.4074554115546,2482.8885444380026,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,24.001530283561074,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,2113.9048311766965,621.5337778108257,148.91940460763198,2113.904831176691,418.4063907226116,1695.4984404540794,1601.265028211172,982.0900720151012,1131.814759161595,621.5337778108257,0.0,148.91940460763198,0.0,1428.4946502037913,446.40457818868475,770.4531824184584,1027.2709098912778,256.81772747281946,1131.8147591615952,377.2715863871984,1509.0863455487936,22.6362951832319,20.1352073804011,0.0,475.80564921936707,1599.0710438317028,2794.542634629075,2455.7655600950693,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,24.000794110904938,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,2090.9522330680084,615.0706457707945,147.4008613665887,2090.9522330680024,413.67539347827596,1677.2768395897265,1601.265028211172,972.1273017889188,1118.8249312790895,615.0706457707945,0.0,147.4008613665887,0.0,1414.0033480566167,441.8760462676927,762.4715071373839,1016.6286761831785,254.15716904579463,1118.82493127909,372.9416437596966,1491.7665750387864,22.376498625581796,19.92612798678973,0.0,470.62763233965364,1581.905118025209,4435.328858230599,2430.632024239795,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.001739756640085,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,2168.470945468391,638.42174067268,152.91014861205718,2168.4709454683857,429.2057734990228,1739.265171969363,1601.265028211172,1008.3087178682517,1160.1622276001394,638.42174067268,0.0,152.91014861205718,0.0,1466.6308623538275,458.32214448557113,791.331889284738,1055.109185712984,263.777296428246,1160.1622276001392,386.72074253337973,1546.882970133519,23.203244552002783,20.68175370630098,0.0,488.0704992898807,1640.7756809953812,4600.578515748509,2521.7400480668116,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.99972262611573,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1967.3090924029784,581.5230769583627,139.95055375116846,1967.309092402973,393.4600892944793,1573.8490031084937,1601.265028211172,918.1635496612223,1049.1455427417563,581.5230769583627,0.0,139.95055375116846,0.0,1335.5106176890572,417.34706802783035,721.4736307095319,961.9648409460425,240.49121023651063,1049.1455427417563,349.71518091391874,1398.860723655675,20.982910854835122,18.845197846262575,0.0,443.05305546640705,1490.4346233457645,5338.719086527219,1041.5961344560033,1255.8793241790963,0.0,1193.0853579701418,1159.5017400689453,0.0,1437.777219423473,24.002749860431926,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,2124.8666544026446,628.2246940720926,151.0628193647252,2124.8666544026396,423.9391234598136,1700.927530942826,1601.265028211172,991.7284532772712,1133.1382011253736,628.2246940720926,0.0,151.0628193647252,0.0,1442.5141138578567,450.7856605805802,779.2875134368187,1039.0500179157582,259.76250447893955,1133.1382011253736,377.71273370845785,1510.8509348338314,22.66276402250747,20.357369015810036,0.0,478.4435212788394,1609.7245530851344,6202.765143722378,984.032842669541,1497.531289104074,0.0,2613.3539119030715,1688.8864227977817,0.0,3039.995561036007,24.00029440336672,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,2121.1619750864256,627.8647645298715,150.9139334491815,2121.1619750864206,423.5808283625513,1697.5811467238696,1601.265028211172,990.7837806022028,1130.3781944842228,627.8647645298715,0.0,150.9139334491815,0.0,1441.1400445123027,450.3562639100946,778.7786979790538,1038.371597305405,259.59289932635124,1130.3781944842235,376.79273149474113,1507.1709259789645,22.607563889684467,20.34508227038797,0.0,477.61827756317757,1607.312818454437,4507.253491519916,1501.3082023765,978.2034394412076,0.0,3537.4204715484125,0.0,0.0,3039.995561036007,23.99852605668199,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,2116.6387807219744,626.0787633789696,149.34420680349268,2116.638780721969,421.5045514528954,1695.1342292690733,1601.265028211172,988.883810176021,1127.7549705459533,626.0787633789696,0.0,149.34420680349268,0.0,1438.3764511651293,449.49264098910294,775.4229701824631,1033.8972935766174,258.47432339415434,1127.7549705459526,375.9183235153175,1503.67329406127,22.555099410919052,20.275804969404025,0.0,476.5137066956363,1603.2298989745343,4495.291649878973,2219.220757954191,253.0529867875557,0.0,3770.7459680534944,0.0,0.0,3039.995561036007,23.99821916707016,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,2083.7885006686433,614.8168976310942,145.55792452356326,2083.788500668638,412.7508136620959,1671.037687006542,1601.265028211172,972.2985180790298,1111.4899825896136,0.0,614.8168976310963,145.55792452356326,0.0,1414.2523899331413,441.95387185410664,145.55792452356127,194.07723269808167,48.51930817452042,1111.489982589614,370.4966608632047,2096.8035410839148,31.45205311625872,13.7519171978575,12.296337952621924,468.97969519340427,1387.4498443519742,4231.613167175275,2109.668297985755,0.0,501.3386753545321,3235.4795546915648,0.0,0.0,3039.995561036007,23.998664001951788,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,2091.4879427942533,616.8361706473949,144.51657882510167,2091.487942794248,412.58300324426364,1678.904939549984,1601.265028211172,975.7313181910368,1115.7566246032163,0.0,616.8361706473967,144.51657882510167,0.0,1419.2455537324245,443.5142355413826,144.51657882509983,192.68877176679976,48.17219294169994,1115.756624603217,371.91887486773896,2104.5116701183524,31.567675051775286,13.781889201198895,12.336723412947935,470.5685261079535,1391.860117124697,3370.0378856091743,1927.9737021547612,0.0,316.0393766555368,2896.3355675237217,0.0,874.6629237822725,2118.019886351261,23.99444486636315,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,2136.5571149851157,628.5189384685009,145.76315696147296,2136.5571149851116,419.6176963503558,1716.9394186347558,1601.265028211172,995.0034231011142,1141.5536918840016,0.0,628.5189384685026,145.76315696147296,0.0,1447.2777063289016,452.2742832277817,145.76315696147128,194.35087594862836,48.58771898715709,1141.5536918840014,380.51789729466714,2150.5905276471713,32.25885791470757,14.028010338984732,12.570378769370054,480.586867889502,1420.8240144221704,2642.776802039477,3262.4057633349266,0.0,1620.7771810573968,1184.461653170362,0.0,1688.8864227977817,337.7772845595564,23.992717916313136,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,2103.865797219744,616.0018250386424,138.19215765254881,2103.865797219739,407.8149523944005,1696.0508448253386,1601.265028211172,979.638442848571,1124.2273543711726,616.0018250386424,0.0,138.19215765254881,0.0,1424.9286441433821,445.29020129480693,754.1939826911921,1005.5919769215894,251.39799423039736,1124.2273543711726,374.74245145705754,1498.9698058282302,22.48454708742345,19.861976327684772,0.0,472.86993291311387,1586.647103310484,4444.706883221419,3250.2136597416807,0.0,819.6930386767091,319.25795230959085,0.0,0.0,337.7772845595564,23.99419144084195,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,2142.2647544214446,626.3275944679405,139.81727866973978,2142.264754421438,414.1462921974253,1728.1184622240125,1601.265028211172,997.0678694662315,1145.1968849552131,626.3275944679405,0.0,139.81727866973978,0.0,1450.2805374054346,453.21266793919835,766.1448731376807,1021.5264975169076,255.3816243792269,1145.1968849552131,381.732294985071,1526.929179940284,22.903937699104258,20.188000620735615,0.0,481.43389057631464,1614.8524161996506,4523.262043758776,2774.4954995070652,0.0,302.6884645847231,0.0,0.0,0.0,337.7772845595564,23.995160382532543,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,2132.4224548829075,623.9164976362455,139.19645409488584,2132.422454882902,413.1168601849922,1719.3055946979098,1601.265028211172,993.518323844599,1138.9041310383084,623.9164976362455,0.0,139.19645409488584,0.0,1445.1175619557882,451.5992381111838,763.1129517311323,1017.4839356415097,254.37098391037742,1138.9041310383084,379.6347103461028,1518.5388413844112,22.778082620766167,20.109459470036235,0.0,479.2685925770137,1607.7610670354802,5662.798213718463,2462.601497597298,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.995572417145098,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,3358.452283352865,988.362611183951,229.3759219037857,3358.4522833528595,661.7605594420716,2696.691723910788,1601.265028211172,1568.6429929700253,1789.8092903828397,988.362611183951,0.0,229.3759219037857,0.0,2281.6625352291408,713.0195422591065,1217.738533087738,1623.6513774503173,405.91284436257934,1789.8092903828394,596.6030967942797,2386.412387177119,35.796185807656784,31.9446375545564,0.0,755.6310574765005,2538.907364254679,7115.098180695282,3905.313912679458,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.001532028032578,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2753.444720612721,810.5680050689848,188.01978915946185,2753.444720612715,543.1137006287299,2210.3310199839852,1601.265028211172,1286.3336364408165,1467.1110841719046,810.5680050689848,0.0,188.01978915946185,0.0,1871.030743913922,584.6971074731006,998.5877942284476,1331.4503923045968,332.8625980761492,1467.1110841719044,489.0370280573014,1956.1481122292057,29.342221683438083,26.19723804366417,0.0,619.5357833963335,2081.671976729987,7522.590914368937,3202.4811362185187,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,24.00045310018913,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,3295.7431400636997,969.7014736162968,225.38912489402574,3295.743140063694,649.2582190055796,2646.484921058115,1601.265028211172,1538.984847267036,1756.7582927966637,969.7014736162968,0.0,225.38912489402574,0.0,2238.5234142066097,699.5385669395655,1195.0905985103238,1593.4541313470984,398.3635328367746,1756.7582927966632,585.5860975988877,2342.344390395551,35.13516585593326,31.344935457429173,0.0,741.5207282866203,2491.4890269752104,6982.322765549236,3831.9775455537083,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,24.002262804878523,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,2579.6646461014498,758.9942630910609,177.73069232252982,2579.664646101444,509.03211671375834,2070.6325293876853,1601.265028211172,1203.0858666542383,1376.5787794472117,758.9942630910609,0.0,177.73069232252982,0.0,1749.943078769809,546.8572121155653,936.7249554135916,1248.9666072181221,312.24165180453053,1376.5787794472112,458.8595931490704,1835.4383725962816,27.531575588944225,24.547134815957136,0.0,580.477282366769,1950.5144498408367,6626.405791424824,2998.909685987931,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,24.000595894153026,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,2221.9440235964066,653.682782856222,153.27800216160773,2221.944023596401,437.74479493270314,1784.199228663698,1601.265028211172,1035.9281939352077,1186.0158296611992,653.682782856222,0.0,153.27800216160773,0.0,1506.8046457239464,470.8764517887332,806.9607850178306,1075.9477133571074,268.98692833927686,1186.0158296611996,395.3386098870665,1581.354439548266,23.72031659322399,21.143263507302745,0.0,499.94324878560917,1680.0088189012122,4708.913627515447,2582.752359081054,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.999877937654546,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,3401.0612201237236,1000.4316155323139,234.48926935960395,3401.0612201237186,669.5642175076201,2731.4970026160986,1601.265028211172,1585.9648914329289,1815.0963286907947,1000.4316155323139,0.0,234.48926935960395,0.0,2306.8580239024527,720.8931324695164,1234.920884891919,1646.561179855892,411.640294963973,1815.0963286907938,605.0321095635979,2420.1284382543918,36.30192657381588,32.35784115956547,0.0,765.2202351999601,2571.445539930429,7207.4276449460685,3953.419203758345,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001489582067233,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2666.4980300087805,784.4418130228046,184.12598822026192,2666.4980300087755,525.4776857369964,2141.020344271779,1601.265028211172,1243.1209337752773,1423.3770962335032,784.4418130228046,0.0,184.12598822026192,0.0,1808.175903673138,565.0549698978556,968.5678012430677,1291.4237349907569,322.8559337476892,1423.3770962335034,474.4590320778344,1897.8361283113377,28.467541924670066,25.37451427288677,0.0,599.9821843617492,2016.1941762826852,5651.26000753453,3099.599638663895,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.000480505585145,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1812.15225219664,533.3960173316444,124.92742876279837,1812.1522521966353,357.2660973530735,1454.8861548435616,1601.265028211172,845.0791793430742,967.0730728535656,533.3960173316444,0.0,124.92742876279837,0.0,1229.2060790444787,384.12689970139957,658.3234460944436,877.7645947925914,219.44114869814786,967.0730728535661,322.3576909511887,1289.4307638047549,19.341461457071322,17.251154807577326,0.0,407.7456924117865,1370.2640480271714,3840.7397463182533,2106.97067383707,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.99831417837602,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1794.3565155012843,527.717508284241,124.05198127811241,1794.3565155012793,354.2413158502136,1440.1151996510657,1601.265028211172,835.808697847264,958.5478176540204,527.717508284241,0.0,124.05198127811241,0.0,1215.721742323299,379.9130444760309,651.7694895623541,869.0259860831388,217.2564965207847,958.5478176540205,319.5159392180068,1278.0637568720272,19.170956353080406,17.072045061308362,0.0,403.7875043185229,1356.715985947734,3802.8419910113716,2084.747728406438,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.99924201303275,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1803.3997734615652,529.2644841940925,123.03659102842079,1803.3997734615596,354.1335986429883,1449.2661748185712,1601.265028211172,839.6118119795093,963.7879614820558,529.2644841940925,0.0,123.03659102842079,0.0,1221.2535446974741,381.6417327179607,652.3010752225139,869.7347669633518,217.43369174083796,963.7879614820553,321.26265382735176,1285.050615309407,19.275759229641103,17.10830043610699,0.0,405.69788257648366,1362.420020528382,3818.120869212461,2090.988311660826,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.999229602603595,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1884.6979744593048,549.7869564756178,127.54987667292373,1884.6979744593,366.38468558865975,1518.3132888706405,1601.265028211172,872.4382494116246,1012.2597250476803,549.7869564756178,0.0,127.54987667292373,0.0,1269.001090053279,396.5628406416497,677.3368331485423,903.1157775313897,225.7789443828474,1012.2597250476799,337.4199083492266,1349.6796333969064,20.245194500953595,17.76910746099778,0.0,423.77753526244624,1421.5535305981211,3108.925414423696,2172.116867584669,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.99787129607861,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1828.0395031280875,535.5410412842521,124.68359341723746,1828.0395031280823,357.8137354541702,1470.225767673912,1601.265028211172,849.2993249183266,978.7401782097608,535.5410412842521,0.0,124.68359341723746,0.0,1235.3444726084817,386.04514769015054,660.2246347014902,880.2995129353203,220.07487823383008,978.7401782097606,326.2467260699202,1304.9869042796809,19.57480356419521,17.313067172699945,0.0,411.1708715110883,1380.4254942418843,2179.8032092736785,2115.643985543802,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.997638737929417,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1936.2479680689294,571.2468143152381,131.34135904404366,1936.2479680689228,379.30724148974673,1556.940726579176,1601.265028211172,907.4087539237728,1028.8392141451566,571.2468143152381,0.0,131.34135904404366,0.0,1319.8672784345852,412.4585245108079,702.5881733592823,936.7842311457098,234.19605778642745,1028.8392141451566,342.94640471505215,1371.7856188602086,20.57678428290313,18.45081801989759,0.0,435.4802634151018,1464.10885273019,4102.944994158403,2256.651509580295,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.99935471367709,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1887.0743939198069,552.9147674357871,127.67852011267044,1887.0743939198014,368.55044093177844,1518.5239529880232,1601.265028211172,877.2871703751833,1009.7872235446235,552.9147674357871,0.0,127.67852011267044,0.0,1276.054066000274,398.76689562508557,680.5932875484582,907.4577167312775,226.86442918281938,1009.7872235446233,336.5957411815411,1346.3829647261643,20.195744470892464,17.864228224200325,0.0,424.3849774870492,1424.672016171588,5151.8414377087975,2183.5117827315516,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.997114020797365,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1847.75575308431,541.5980804302313,125.16513711454571,1847.7557530843053,362.0319524649815,1485.7238006193238,1601.265028211172,859.2488628637731,988.506890220537,541.5980804302313,0.0,125.16513711454571,0.0,1249.816527801859,390.5676649380809,666.7632175447777,889.017623393037,222.25440584825924,988.5068902205364,329.5022967401788,1318.0091869607152,19.770137804410727,17.499593784052404,0.0,415.61229122642555,1395.2063903414078,3909.725360970494,2138.8341511948956,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.997286236265783,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1820.62960505941,532.7422326468366,123.45827100299357,1820.6296050594042,356.4368498266533,1464.1927552327506,1601.265028211172,844.9956091941606,975.6339958652496,532.7422326468366,0.0,123.45827100299357,0.0,1229.0845224642399,384.08891327007495,656.2005036498309,874.9340048664412,218.7335012166103,975.6339958652493,325.2113319550831,1300.8453278203324,19.512679917304986,17.216849689435037,0.0,409.50748457787984,1374.270760626388,5539.987292133408,2104.018527330681,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.997898596726376,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1783.0408609415151,523.2191903597975,121.52459581843709,1783.0408609415101,349.5014700929164,1433.5393908485937,1601.265028211172,829.7976242907642,953.2432366507509,523.2191903597975,0.0,121.52459581843709,0.0,1206.978362604755,377.1807383139859,644.7437861782352,859.6583815709802,214.91459539274504,953.2432366507509,317.7477455502503,1270.990982201001,19.064864733015014,16.911821668978302,0.0,401.06642469480136,1346.8861903537759,3774.670837473525,2066.636744175735,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.99792639259059,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1914.3295556850962,562.3012577498303,131.0934026889937,1914.3295556850908,374.80399956377414,1539.5255561213166,1601.265028211172,890.9683388399908,1023.3612168451054,562.3012577498303,0.0,131.0934026889937,0.0,1295.9539474036299,404.98560856363434,693.3946604388244,924.5262139184325,231.13155347960813,1023.3612168451056,341.12040561503517,1364.4816224601407,20.46722433690211,18.17997175938485,0.0,430.5664488952908,1446.4512126498553,4054.175428773775,2220.4801613220625,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.996234815333768,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,2502.1133276285727,733.4131409025156,169.73853968843665,2502.113327628568,488.8138543853697,2013.2994732431982,1601.265028211172,1162.738277928647,1339.3750496999255,733.4131409025156,0.0,169.73853968843665,0.0,1691.255676987131,528.5173990584784,903.1516805909531,1204.2022407879374,301.05056019698435,1339.3750496999257,446.45834989997525,1785.833399599901,26.787500993998513,23.699779623959845,0.0,562.6916792807067,1889.205269054103,3605.5838544758467,2895.4579177750684,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.993179138380032,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,2502.0979898003725,732.6863848891333,169.191021373845,2502.0979898003675,488.8718575201417,2013.2261322802258,1601.265028211172,1161.1615883657155,1340.9364014346572,732.6863848891333,0.0,169.191021373845,0.0,1688.96231035014,527.8007219844187,901.8774062629793,1202.503208350639,300.62580208765974,1340.9364014346572,446.97880047821906,1787.9152019128762,26.818728028693144,23.67250176041246,0.0,562.6950453409237,1888.591599680327,4417.904071961404,2891.465518700779,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.991893911861045,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,2180.1897972682737,639.5241803910891,146.0003982207897,2180.1897972682677,427.03545612224707,1753.1543411460207,1601.265028211172,1014.3797701895621,1165.8100270787115,639.5241803910891,0.0,146.0003982207897,0.0,1475.461483912098,461.0817137225306,785.5245786118797,1047.3661048158397,261.8415262039599,1165.8100270787122,388.6033423595707,1554.4133694382829,23.316200541574243,20.64572939394058,0.0,490.3168164606973,1645.8053286822733,4611.519704562426,2522.827588727938,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.99069092830638,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,3207.741592328879,942.3128270173105,217.34491369045304,3207.7415923288745,631.4699825466066,2576.271609782268,1601.265028211172,1492.7517583917097,1714.9898339371696,942.3128270173105,0.0,217.34491369045304,0.0,2171.275284933407,678.5235265416896,1159.657740707765,1546.2103209436866,386.55258023592165,1714.9898339371682,571.663277979056,2286.653111916224,34.29979667874336,30.442833947423857,0.0,721.6395376938756,2423.1215530767104,6790.5208861133515,3717.485605877094,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.988636215869317,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2972.141322540712,871.8530642932321,200.75681223383685,2972.141322540707,583.2669086410679,2388.874413899639,1601.265028211172,1381.8568288881838,1590.284493652528,871.8530642932321,0.0,200.75681223383685,0.0,2009.9735692919123,628.1167404037226,1072.6098765270704,1430.1465020360938,357.53662550902345,1590.284493652528,530.0948312175093,2120.379324870037,31.805689873050557,28.16316005113535,0.0,668.542669915415,2244.2597169698565,6289.010916037635,3440.120071328006,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.990899582143353,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,2336.808595988164,685.9198177896371,157.51897473167293,2336.8085959881582,457.2567949711697,1879.5518010169887,1601.265028211172,1086.777130627244,1250.0314653609203,685.9198177896371,0.0,157.51897473167293,0.0,1580.7667354578164,493.9896048305676,843.438792521311,1124.5850566950812,281.1462641737703,1250.0314653609205,416.6771551203068,1666.7086204812272,25.000629307218407,22.152784281005857,0.0,525.5213693061762,1764.487807019045,4944.735195528521,2705.3517921528974,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.98884814254554,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,2238.186349658885,657.4136578481025,151.48278822788166,2238.1863496588794,438.3119972081188,1799.8743524507609,1601.265028211172,1042.7096899436551,1195.47665971523,657.4136578481025,0.0,151.48278822788166,0.0,1516.6686399180512,473.958949974391,808.896446075985,1078.52859476798,269.632148691995,1195.4766597152295,398.49221990507647,1593.9688796203059,23.909533194304586,21.237237617721902,0.0,503.382877869991,1690.6129672534798,4737.695762988349,2595.197234686031,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.99599679212243,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2708.121077918988,795.8761483715072,185.54239617852807,2708.121077918982,532.809518578694,2175.311559340288,1601.265028211172,1260.704921231655,1447.4161566873331,795.8761483715072,0.0,185.54239617852807,0.0,1833.7526127005972,573.0476914689366,981.4185445500367,1308.558059400049,327.13951485001223,1447.4161566873331,482.472052229111,1929.888208916444,28.94832313374666,25.731708412930516,0.0,609.2646043252835,2046.6038944200204,7425.029939686826,3142.310672100646,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.99656952607781,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,3498.5110270789714,1029.071732767644,239.30121308044966,3498.5110270789673,687.9761643683337,2810.534862710633,1601.265028211172,1630.4159041796927,1868.0951228992787,1029.071732767644,0.0,239.30121308044966,0.0,2371.514042443201,741.0981382635003,1268.3729458480952,1691.1639277974602,422.79098194936506,1868.0951228992785,622.6983742997595,2490.793497199038,37.36190245798557,33.26516411383383,0.0,787.0433799650491,2644.2579410494936,7411.141913976554,4062.677970240661,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.994515871151478,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,3718.389875435543,1092.3788612903663,254.85188335695597,3718.389875435538,731.6267699165544,2986.7631055189836,1601.265028211172,1730.406719328378,1987.983156107165,1092.3788612903663,0.0,254.85188335695597,0.0,2516.9552281140177,786.5485087856305,1347.230744647324,1796.3076595297653,449.0769148824413,1987.9831561071642,662.6610520357214,2650.6442081428854,39.75966312214328,35.319884672280565,0.0,836.5634650474003,2809.9294885456175,9035.05184869743,4313.262887643783,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.996027592284623,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,3385.4511909533003,995.24923467155,231.53282670226162,3385.4511909532944,665.9037329980545,2719.54745795524,1601.265028211172,1577.1938535894988,1808.2573373638015,995.24923467155,0.0,231.53282670226162,0.0,2294.100150675646,716.9062970861394,1226.7820613738131,1635.709415165084,408.927353791271,1808.257337363801,602.7524457879337,2411.0097831517346,36.16514674727602,32.17280530716913,0.0,761.6240096560821,2558.5480583758713,7170.7813107029815,3929.80956584073,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.99615668829717,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,3609.7935514370843,1060.9188347324966,247.68794524017233,3609.79355143708,710.692863300783,2899.100688136297,1601.265028211172,1680.5727589799928,1929.2207924570914,1060.9188347324966,0.0,247.68794524017233,0.0,2444.4694676072745,763.8967086272733,1308.6067799726704,1744.8090399635605,436.2022599908901,1929.2207924570905,643.0735974856968,2572.2943899427873,38.584415849141806,34.30444449437664,0.0,812.1573253460857,2728.2187517934644,7646.619083203219,4189.278507570835,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.996736697175017,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,3405.351452864959,1001.540619214022,233.14950358243394,3405.3514528649544,670.069732156966,2735.2817207079884,1601.265028211172,1586.94880487671,1818.402647988249,1001.540619214022,0.0,233.14950358243394,0.0,2308.2891707297717,721.3403658530536,1234.6901227964572,1646.2534970619429,411.5633742654857,1818.4026479882496,606.1342159960832,2424.5368639843327,36.36805295976499,32.37771361224501,0.0,766.114651488287,2573.89837417492,7213.9399498363355,3954.542667791715,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.996077890899763,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,3246.9912852906727,954.9334918034939,221.85576015886988,3246.9912852906677,639.1346007024747,2607.856684588193,1601.265028211172,1513.1491705810881,1733.8421147095846,954.9334918034939,0.0,221.85576015886988,0.0,2200.944248117956,687.7950775368612,1176.7892519623654,1569.0523359498204,392.2630839874551,1733.8421147095846,577.9473715698615,2311.789486279446,34.67684229419169,30.86656235569353,0.0,730.4930152009633,2454.0419529450264,6877.822490198059,3769.996584067776,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.995346855336816,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1852.610278189232,545.4767286780223,127.37352838834772,1852.610278189227,365.5890055004129,1487.0212726888142,1601.265028211172,863.2690597203799,989.3412184688522,545.4767286780223,0.0,127.37352838834772,0.0,1255.6640868660138,392.39502714562934,672.8502570663708,897.1336760884943,224.28341902212358,989.341218468852,329.780406156284,1319.121624625136,19.78682436937704,17.638037144224153,0.0,416.84471228733264,1400.7284261249708,3926.188961380573,2152.797762954508,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.99586658905069,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2994.728039914747,881.1677663910618,207.63863268278345,2994.728039914741,592.9806991192161,2401.747340795525,1601.265028211172,1393.2585983030704,1601.4694416116765,881.1677663910618,0.0,207.63863268278345,0.0,2026.557961168111,633.2993628650347,1088.8063990738465,1451.7418654317953,362.9354663579488,1601.4694416116765,533.8231472038922,2135.2925888155687,32.02938883223353,28.511419318559703,0.0,674.0004538724233,2264.5992384500923,6348.1336774386855,3478.2998265999063,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.995487391377267,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1905.1595994306106,562.3366500368055,132.03676979544016,1905.1595994306053,378.6781907888417,1526.4814086417637,1601.265028211172,888.4215534404625,1016.738045990148,562.3366500368055,0.0,132.03676979544016,0.0,1292.2495322770433,403.827978836576,694.3734198322464,925.8312264429952,231.4578066107488,1016.7380459901473,338.9126819967157,1355.6507279868629,20.334760919802942,18.190467199058574,0.0,428.82861224425596,1441.5523078071578,3166.4224032877405,2218.0807587200384,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.993203171322662,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1965.5254862421807,578.3403609405849,134.4397231437522,1965.5254862421748,388.0784215027918,1577.4470647393828,1601.265028211172,915.9054253387008,1049.62006090348,578.3403609405849,0.0,134.4397231437522,0.0,1332.226073219935,416.32064788122966,712.7800840843378,950.3734454457837,237.59336136144591,1049.62006090348,349.8733536344933,1399.4934145379732,20.9924012180696,18.694608059655074,0.0,442.26254264525227,1485.736914800146,2475.1560623288815,2282.5995186657187,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.99583089707032,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2716.839707505617,801.2941327208002,189.25324268562252,2716.839707505612,540.0054916362224,2176.8342158693895,1601.265028211172,1266.8502331426118,1449.9894743630052,801.2941327208002,0.0,189.25324268562252,0.0,1842.6912482074426,575.8410150648258,990.547375406424,1320.7298338752319,330.18245846880797,1449.989474363006,483.3298247876686,1933.3192991506744,28.999789487260117,25.931356408480248,0.0,611.5718468126277,2055.8562910296705,5763.243373941712,3163.4210820826747,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.996367993399943,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,3499.347343076401,1032.0038499768168,242.98726357628772,3499.347343076396,694.244873188717,2805.1024698876795,1601.265028211172,1632.5131791320932,1866.834163944308,1032.0038499768168,0.0,242.98726357628772,0.0,2374.564624192147,742.051445060046,1274.9911135531063,1699.9881514041417,424.99703785103543,1866.8341639443079,622.2780546481026,2489.1122185924105,37.336683278886156,33.3899881350674,0.0,787.6305801876315,2647.6837891607693,8581.523985859223,4074.552775596289,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.99582989950552,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,2184.689931416453,645.3689811396449,149.10980862840688,2184.689931416447,431.40528173170605,1753.284649684741,1601.265028211172,1023.5542268726894,1161.1357045437635,645.3689811396449,0.0,149.10980862840688,0.0,1488.8061481784655,465.25192130577045,794.4787897680525,1059.3050530240698,264.82626325601746,1161.1357045437637,387.0452348479212,1548.180939391685,23.22271409087527,20.852167520473422,0.0,491.53185644926583,1652.7301574703238,4631.898878654826,2548.111201202535,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.996390192431097,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1954.444145617028,575.4672621834534,131.37944171531035,1954.4441456170227,382.7359367715985,1571.7082088454242,1601.265028211172,915.4332713404435,1039.0108742765844,575.4672621834534,0.0,131.37944171531035,0.0,1331.539303767924,416.10603242747624,706.8467038987646,942.4622718650195,235.61556796625487,1039.0108742765847,346.3369580921949,1385.3478323687796,20.780217485531693,18.577812282656716,0.0,439.5381192268106,1476.954707480925,5827.131979794502,2274.0015756329435,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,24.000370564012893,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1888.0462580100295,555.9922948026972,127.90410054904112,1888.0462580100238,370.42791813793724,1517.6183398720864,1601.265028211172,883.4191994813849,1004.6270585286446,555.9922948026972,0.0,127.90410054904112,0.0,1284.9733810638395,401.5541815824498,683.8963953517391,911.8618604689855,227.96546511724637,1004.6270585286453,334.8756861762151,1339.5027447048603,20.092541170572904,17.958809849571335,0.0,424.665509740467,1427.1121936365225,3999.0548469982923,2196.835241532825,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00053282445806,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1978.4325007114674,582.094650486796,133.74629585392705,1978.4325007114626,386.9133830488015,1591.5191176626608,1601.265028211172,925.336762698313,1053.0957380131542,582.094650486796,0.0,133.74629585392705,0.0,1345.9443821066436,420.6076194083261,715.8409463407236,954.4545951209648,238.6136487802412,1053.095738013154,351.0319126710513,1404.1276506842053,21.06191476026308,18.800302473143155,0.0,444.9295986188351,1495.04499671186,4189.318443764049,2300.398977227608,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00221139239037,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,3043.5176414393272,894.7139943015184,209.78142551772711,3043.5176414393227,600.4386727466358,2443.0789686926864,1601.265028211172,1417.7022575406397,1625.8153838986875,894.7139943015184,0.0,209.78142551772711,0.0,2062.112374604575,644.4101170639296,1104.495419819247,1472.660559758996,368.165139939749,1625.8153838986873,541.9384612995624,2167.7538451982496,32.51630767797374,28.93923408422284,0.0,684.8604943037633,2300.8297543692006,4759.956392829991,3534.772934363571,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,24.002251952656287,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,3142.6825797950314,925.0324757813191,218.67296402068038,3142.682579795026,622.3045441689871,2520.3780356260386,1601.265028211172,1464.203439240131,1678.4791405549006,925.0324757813191,0.0,218.67296402068038,0.0,2129.7504570765645,665.5470178364264,1143.7054398020002,1524.940586402667,381.2351466006667,1678.4791405549004,559.4930468516334,2237.9721874065335,33.569582811098,29.937703913646388,0.0,707.3299377551423,2377.112435768613,5788.837531583373,3654.6910434792317,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,24.00193299792958,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,2403.3794431520423,706.6512015376857,166.21490477289956,2403.3794431520355,474.4846885565073,1928.8947545955284,1601.265028211172,1119.7050651348968,1283.6743780171455,706.6512015376857,0.0,166.21490477289956,0.0,1628.661912923494,508.95684778859186,872.8661063105861,1163.8214750807815,290.9553687701954,1283.6743780171453,427.8914593390484,1711.5658373561937,25.673487560342906,22.861685093859574,0.0,540.8453565039755,1817.1842050560135,5093.429754518644,2792.483388004275,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.002455025980147,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,2595.607313487794,763.6345396069989,179.8110761981397,2595.607313487789,512.109034060257,2083.498279427532,1601.265028211172,1209.4388894681615,1386.168424019632,763.6345396069989,0.0,179.8110761981397,0.0,1759.1838392264237,549.7449497582575,943.4456158051395,1257.9274877401858,314.48187193504646,1386.1684240196334,462.0561413398778,1848.2245653595112,27.72336848039267,24.707146950191373,0.0,584.0860012020757,1962.7994796658415,5501.852408958772,3017.1113269666093,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00211191267781,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,3245.2786438899434,956.6535617243966,224.90566695283883,3245.278643889938,639.1337792102222,2606.1448646797157,1601.265028211172,1515.0572620884755,1730.2213818014677,956.6535617243966,0.0,224.90566695283883,0.0,2203.7196539468823,688.6623918584007,1181.559228677237,1575.4123049029824,393.8530762257456,1730.2213818014677,576.7404606004892,2306.961842401957,34.60442763602935,30.948663521260308,0.0,730.188395327209,2454.997415169134,6881.835287736313,3779.1319588498645,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00187176908966,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,3372.855125586802,996.0754054510803,235.25995174389112,3372.855125586797,666.3911158090921,2706.464009777705,1601.265028211172,1576.0548523382633,1796.8002732485384,996.0754054510803,0.0,235.25995174389112,0.0,2292.443421582941,716.388569244669,1231.3353571949729,1641.7804762599637,410.44511906499093,1796.8002732485381,598.9334244161794,2395.7336976647175,35.93600546497076,32.234861680971335,0.0,759.0193491692478,2552.957329041029,7157.1478118228015,3934.223897842905,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.000635707250407,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,2269.4765574318853,665.9783931145239,156.33022942451322,2269.47655743188,449.76268366777936,1819.7138737641005,1601.265028211172,1056.2257159740172,1213.250841457868,665.9783931145239,0.0,156.33022942451322,0.0,1536.3283141440324,480.10259817001014,822.3086225390381,1096.4114967187174,274.10287417967936,1213.2508414578679,404.4169471526226,1617.6677886104903,24.265016829157354,21.54265408768086,0.0,510.8174747808441,1715.2475651999944,4807.032745170915,2632.73981086275,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.005202961978107,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,2253.2819583383075,660.9954118377485,155.0875392185338,2253.2819583383007,445.4749536808147,1807.8070046574862,1601.265028211172,1047.7658770740559,1205.5160812642514,660.9954118377485,0.0,155.0875392185338,0.0,1524.0230939259068,476.2572168518459,816.0829510562832,1088.1106014083775,272.0276503520944,1205.5160812642519,401.8386937547506,1607.3547750190023,24.110321625285035,21.3807377473178,0.0,507.0990951329976,1702.7137154642915,6460.965047656663,2612.1336953342843,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,24.002251260803924,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,2231.1220165027958,654.8944310652003,154.39271985977066,2231.12201650279,442.1180837606944,1789.0039327420957,1601.265028211172,1037.1750854886666,1193.9469310141292,654.8944310652003,0.0,154.39271985977066,0.0,1508.6183061653398,471.4432206766687,809.2871509249718,1079.049534566629,269.76238364165727,1193.9469310141294,397.98231033804313,1591.9292413521725,23.878938620282586,21.190760130553723,0.0,502.1884458236541,1686.4460592308596,4726.8552266586275,2587.6678407319687,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,24.002874667229797,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,2247.7415931244277,659.3272915652877,155.54653725390676,2247.741593124421,444.8736585176496,1802.8679346067713,1601.265028211172,1044.343825071957,1203.3977680524706,659.3272915652877,0.0,155.54653725390676,0.0,1519.0455637410353,474.7017386690735,814.8738288191954,1086.4984384255938,271.62460960639845,1203.3977680524713,401.13258935082376,1604.530357403295,24.067955361049425,21.335284119497707,0.0,505.90979569730274,1698.7719728041457,5920.8891348167135,2605.544002166629,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,24.0042532104017,0.0,0.0,0.0,0.0,0.0
