timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,2282.0445152353213,669.2778837488515,158.2808370040676,2282.0445152353163,452.3136871086667,1829.7308281266496,1601.265028211172,1059.7560058468903,1222.288509388431,669.2778837488515,0.0,158.2808370040676,0.0,1541.463281231848,481.7072753849525,827.5587207529201,1103.41162767056,275.85290691764,1222.2885093884306,407.42950312947687,1629.7180125179075,24.445770187768613,21.661144882506232,0.0,513.6801011919872,1724.7767016943315,4834.379937682571,2644.8749089024077,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00407815464506,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,2280.7703797881773,668.9461161394842,158.29597769421008,2280.770379788172,452.269960812303,1828.5004189758688,1601.265028211172,1059.3139284698366,1221.4564513183407,668.9461161394842,0.0,158.29597769421008,0.0,1540.8202595924975,481.50633112265547,827.2420938336946,1102.9894584449262,275.74736461123155,1221.456451318341,407.1521504394469,1628.6086017577877,24.429129026366816,21.651343261126627,0.0,513.4064672732876,1723.892785734115,4831.9052593559845,2643.8097180374234,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.004453251903833,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,2242.2579816346165,658.7244981577038,156.4640133684203,2242.2579816346115,445.6250984314081,1796.6328832032032,1601.265028211172,1042.443195061496,1199.8147865731205,658.7244981577038,0.0,156.4640133684203,0.0,1516.281010998547,473.8378159370459,815.188511526125,1086.9180153681666,271.72950384204165,1199.8147865731198,399.93826219103994,1599.7530487641598,23.996295731462396,21.326375078415325,0.0,504.7862559565013,1695.6145087365064,4753.061001897247,2603.1990263667135,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.002971446118895,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,2250.438436093251,662.4852964974476,157.73070541978382,2250.438436093245,448.29279103886506,1802.14564505438,1601.265028211172,1047.4351762491308,1203.0032598441198,662.4852964974476,0.0,157.73070541978382,0.0,1523.5420745441982,476.1068982950619,820.2160019172323,1093.621335889643,273.40533397241074,1203.0032598441198,401.0010866147066,1604.0043464588264,24.060065196882395,21.451865949121277,0.0,506.6783941548321,1702.7036441830153,4773.358082193497,2617.163410433841,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.000996287099863,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,2215.857159334808,652.6999097545835,155.70118075093868,2215.8571593348024,441.2545420918825,1774.6026172429197,1601.265028211172,1031.6944899530215,1184.1626693817861,652.6999097545835,0.0,155.70118075093868,0.0,1500.6465308407664,468.9520408877395,808.4010905055231,1077.8681206740307,269.4670301685077,1184.1626693817861,394.7208897939287,1578.8835591757147,23.68325338763572,21.138009100146903,0.0,498.88263764057774,1676.8438609785362,4701.102110818869,2578.514651514797,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.000901430526202,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,2161.3298614534847,637.5660247868083,153.1523124099861,2161.3298614534797,431.998748740941,1729.3311127125385,1601.265028211172,1006.9944834697698,1154.335377983715,637.5660247868083,0.0,153.1523124099861,0.0,1464.7192486833087,457.72476521353394,790.7183371967953,1054.2911162623936,263.5727790655984,1154.3353779837153,384.77845932790507,1539.1138373116203,23.086707559674302,20.658503867704123,0.0,486.7146985539173,1636.5359135883332,4588.584112238614,2519.0103649457023,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00188649066727,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,2142.8077298103517,633.1527419072223,153.2025839479033,2142.8077298103462,429.0491379945274,1713.7585918158188,1601.265028211172,998.9118448851261,1143.8958849252256,633.1527419072223,0.0,153.2025839479033,0.0,1452.96268346928,454.05083858415,786.3553258551266,1048.4737678068354,262.11844195170886,1143.895884925225,381.2986283084083,1525.1945132336332,22.877917698504497,20.526608096695714,0.0,482.5985023414187,1623.470936980886,3677.9710688640916,2501.4364512761153,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,24.001557198412733,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,2209.135122436125,652.3338061090559,156.5732980377554,2209.13512243612,441.4914955880745,1767.6436268480456,1601.265028211172,1030.5861503848123,1178.548972051313,652.3338061090559,0.0,156.5732980377554,0.0,1499.0344005597353,468.4482501749173,808.9071041468122,1078.542805529083,269.6357013822707,1178.5489720513126,392.8496573504375,1571.39862940175,23.57097944102625,21.135747163649242,0.0,497.4725763469393,1673.1129118592405,3002.2687156443944,2577.5772060888185,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,24.001922926019834,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,2150.403008299417,635.0068367131616,152.55360540731238,2150.4030082994113,430.1632681399112,1720.2397401595,1601.265028211172,1002.9072474284937,1147.4957608709228,635.0068367131616,0.0,152.55360540731238,0.0,1458.7741780778153,455.8669306493173,787.5604421204749,1050.0805894939665,262.5201473734916,1147.4957608709228,382.49858695697424,1529.994347827897,22.949915217418454,20.575741155467984,0.0,484.2688974331945,1628.680218785864,4566.643669205754,2508.854767571782,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.001685319841535,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,2150.5224791669993,634.1482778165689,151.72326107945352,2150.522479166994,429.4606137183107,1721.061865448683,1601.265028211172,1001.8098417131284,1148.7126374538711,634.1482778165689,0.0,151.72326107945352,0.0,1457.1779515827393,455.36810986960603,785.8715388960231,1047.8287185280308,261.9571796320077,1148.7126374538714,382.90421248462377,1531.616849938495,22.974252749077426,20.54168094529161,0.0,484.2571687043919,1628.0026043849984,5723.898362516967,2505.00667011077,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,24.001873118609996,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,2206.0089150395265,648.0671155213445,153.5819766077355,2206.0089150395206,438.4053630949543,1767.6035519445663,1601.265028211172,1025.2608086426687,1180.7481063968578,648.0671155213445,0.0,153.5819766077355,0.0,1491.2884489347982,466.02764029212443,801.6490921290807,1068.8654561721075,267.2163640430269,1180.748106396857,393.5827021322857,1574.3308085291428,23.61496212793714,20.977833231717696,0.0,496.62277559963326,1668.0422774267254,4675.70028459533,2560.1539051069058,0.0,0.0,0.0,0.0,0.0,1437.777219423473,24.00228447161104,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,2244.21050968195,658.4946171314526,156.67707910298736,2244.210509681944,446.7066471045291,1797.503862577415,1601.265028211172,1041.3058008405117,1202.9047088414386,658.4946171314526,0.0,156.67707910298736,0.0,1514.6266194043885,473.3208185638714,815.1716962344409,1086.8955949792544,271.7238987448136,1202.9047088414382,400.96823628047935,1603.8729451219174,24.05809417682876,21.321609304973464,0.0,505.2821577797632,1696.67481485073,6444.9434435649,2601.5222143836427,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,24.003031263136872,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,2207.303867394852,646.6198806433277,152.38153056559037,2207.3038673948467,438.7402751128136,1768.5635922820334,1601.265028211172,1022.559331929518,1184.7445354653346,646.6198806433277,0.0,152.38153056559037,0.0,1487.3590282611249,464.7996963316015,799.0014112089189,1065.335214945225,266.33380373630627,1184.7445354653344,394.91484515511144,1579.6593806204457,23.694890709306684,20.92241172495574,0.0,496.91025760633056,1667.5759052636122,4673.881183867383,2552.6942432063497,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.998682085374774,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,2209.5306688292712,646.6176815716989,151.3022775102205,2209.530668829266,437.723100292372,1771.8075685368935,1601.265028211172,1024.308049231912,1185.2226195973592,646.6176815716989,0.0,151.3022775102205,0.0,1489.9026170646073,465.5945678326898,797.9199590819202,1063.8932787758936,265.9733196939734,1185.2226195973594,395.0742065324531,1580.2968261298124,23.704452391947186,20.91155322225318,0.0,497.32061457617334,1668.57871424949,4676.02934216068,2553.7958958405006,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001180922692082,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,2254.3837889379397,658.8806688107474,153.05302923226662,2254.383788937934,444.75019053375536,1809.6335984041782,1601.265028211172,1044.6982743394724,1209.685514598467,658.8806688107474,0.0,153.05302923226662,0.0,1519.5611263119679,474.86285197249,811.9336980430148,1082.578264057353,270.64456601433824,1209.6855145984664,403.22850486615545,1612.9140194646218,24.193710291969325,21.296950356645098,0.0,507.28769953253754,1701.5142830341358,3078.9453472173072,2602.1393903693206,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,24.00033245262736,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,2216.000678923074,648.5380257057535,149.57507302643137,2216.0006789230674,437.16431731968055,1778.836361603387,1601.265028211172,1029.9133709139546,1186.0873080091192,648.5380257057535,0.0,149.57507302643137,0.0,1498.055812238487,468.1424413245272,798.1130987321857,1064.1507983095808,266.0376995773952,1186.0873080091187,395.36243600303953,1581.4497440121581,23.72174616018237,20.951891501436926,0.0,498.62042218662043,1672.8366367532017,3812.287490626185,2562.206610548068,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,24.001574930330356,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,2180.5932035796886,638.8611651861361,148.0978917117356,2180.593203579683,431.50549412957093,1749.0877094501122,1601.265028211172,1013.972155291363,1166.6210482883255,638.8611651861361,0.0,148.0978917117356,0.0,1474.868589514717,460.8964342233491,786.9590568978724,1049.2787425304964,262.3196856326241,1166.621048288326,388.8736827627753,1555.494731051101,23.332420965766516,20.646813872701443,0.0,490.7351038307581,1646.8041412879745,4614.356401765534,2524.1473320452133,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00145549861568,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,2173.511368053004,636.140673480595,146.73519163148757,2173.511368052998,429.1460499250675,1744.3653181279305,1601.265028211172,1010.8787395714766,1162.6326284815273,636.140673480595,0.0,146.73519163148757,0.0,1470.3690757403358,459.4903361688549,782.8758651120834,1043.8344868161112,260.9586217040278,1162.6326284815273,387.5442094938424,1550.1768379753696,23.252652569630545,20.551572120732736,0.0,489.08590092750524,1640.8832929845937,4597.270526149681,2514.2035625564467,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00341475953944,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,2183.950285411748,639.8771648285872,146.3666363006957,2183.9502854117422,431.0890531961411,1752.8612322156011,1601.265028211172,1017.471285103516,1166.4790003082321,639.8771648285872,0.0,146.3666363006957,0.0,1479.9582328778488,462.48694777432775,786.2438011292841,1048.3250681723787,262.08126704309467,1166.4790003082326,388.8263334360775,1555.30533374431,23.32958000616465,20.659981307864584,0.0,491.3971559857913,1648.7812655533203,4618.9753520943505,2528.2833010502272,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.002399139458415,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,2231.142814139523,653.7904173042879,148.8083796758666,2231.1428141395186,440.1778206820172,1790.9649934575014,1601.265028211172,1039.422459176517,1191.7203549630062,653.7904173042879,0.0,148.8083796758666,0.0,1511.8872133476686,472.46475417114647,802.5987969801554,1070.1317293068737,267.5329323267184,1191.7203549630065,397.2401183210021,1588.9604732840085,23.834407099260126,21.101796315887313,0.0,501.98367317372185,1684.1576814077364,4717.899292527412,2582.018942654542,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.99984335416689,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1964.410512801025,568.9478339928594,134.8680966720163,1964.4105128010196,384.5211409420426,1579.889371858977,1601.265028211172,898.7277515109631,1065.682761290062,568.9478339928594,0.0,134.8680966720163,0.0,1307.2403658341339,408.5126143231668,703.8159306648763,938.4212408865017,234.60531022162542,1065.682761290061,355.227587096687,1420.910348386748,21.31365522580122,18.41711598650595,0.0,441.96307315074995,1480.0393560045363,4148.265799470438,2245.6616067206355,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00390815001249,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1981.8253518026374,574.6503218938291,140.61043304349107,1981.8253518026318,388.9634782212638,1592.861873581368,1601.265028211172,903.708859642511,1078.1164921601264,574.6503218938291,0.0,140.61043304349107,0.0,1314.4856140254772,410.7767543829616,715.2607549373207,953.6810065830942,238.42025164577356,1078.1164921601269,359.3721640533756,1437.4886562135025,21.562329843202537,18.645613987249785,0.0,446.0653544005464,1494.8424683131097,5880.814997850851,2268.1666206085715,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,24.000333909580515,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,2020.4375341586351,584.8015549359949,142.988892946799,2020.4375341586301,396.22750820678107,1624.2100259518493,1601.265028211172,919.7116884514835,1100.7258457071518,584.8015549359949,0.0,142.988892946799,0.0,1337.7624559294363,418.05076747794885,727.7904478827946,970.3872638437261,242.59681596093154,1100.7258457071514,366.9086152357171,1467.6344609428684,22.014516914143023,18.97393557754784,0.0,454.7526760349638,1523.297327201252,4271.525309242682,2308.1497197731624,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,24.001619219828264,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,2047.8744950768926,593.2633340914487,145.96366490581147,2047.874495076888,404.4241615802216,1643.4503334966664,1601.265028211172,932.227477702084,1115.6470173748087,593.2633340914487,0.0,145.96366490581147,0.0,1355.9672402939473,423.7397625918585,739.2269989972607,985.6359986630142,246.40899966575356,1115.647017374809,371.88233912493627,1487.529356499745,22.312940347496173,19.25753667180158,0.0,461.1003878102324,1544.7019662120783,5491.305200355178,2341.6032389569614,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,24.003882662340516,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,2083.7153552971618,603.1874613271308,149.00820481796376,2083.7153552971554,414.7671293430981,1668.9482259540573,1601.265028211172,947.34060164599,1136.3747536511714,603.1874613271308,0.0,149.00820481796376,0.0,1377.949966030538,430.60936438454314,752.1956661450953,1002.927554860127,250.73188871503174,1136.3747536511714,378.79158455039044,1515.1663382015618,22.727495073023427,19.58570588799357,0.0,469.39294252044374,1571.838981131426,4407.750002573678,2380.877520890665,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.009769231287233,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,2105.1286646740605,608.8123344666033,150.93647822486327,2105.128664674054,418.9187494698481,1686.209915204206,1601.265028211172,955.8967409545216,1149.2319237195388,608.8123344666033,0.0,150.93647822486327,0.0,1390.3952595702183,434.49851861569323,759.748812691467,1012.998416921956,253.249604230489,1149.231923719539,383.077307906513,1532.309231626052,22.984638474390778,19.773734816246733,0.0,474.22837692836606,1587.8121809716988,4452.689658337224,2403.3936764921746,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.011021016543317,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,2110.6654711459646,608.2476465668852,150.1829275126111,2110.6654711459596,417.13601869687955,1693.5294524490803,1601.265028211172,955.8438684768748,1154.82160266909,608.2476465668852,0.0,150.1829275126111,0.0,1390.3183541481883,434.47448567130886,758.430574079497,1011.2407654393293,252.81019135983232,1154.8216026690898,384.9405342230299,1539.7621368921195,23.096432053381793,19.749258672132676,0.0,475.3205914196062,1590.391493399292,4459.487538624753,2401.5591195875177,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.011837639393935,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,2157.5779747092115,625.1360696019431,152.43954349087727,2157.5779747092065,427.058652049197,1730.5193226600093,1601.265028211172,984.7390860981665,1172.8388886110451,625.1360696019431,0.0,152.43954349087727,0.0,1432.3477615973404,447.6086754991689,777.5756130928211,1036.7674841237613,259.1918710309403,1172.8388886110447,390.9462962036815,1563.785184814726,23.456777772220892,20.278477522967073,0.0,485.8511159362631,1627.3332139652418,4562.486801767273,2469.115245721102,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.012765503131153,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,2131.916518381263,619.83170395592,150.33160799374542,2131.916518381257,422.8380991341039,1709.078419247153,1601.265028211172,977.1860633964433,1154.7304549848197,619.83170395592,0.0,150.33160799374542,0.0,1421.3615467584705,444.175483362022,770.1633119496662,1026.8844159328883,256.72110398322206,1154.7304549848193,384.9101516616064,1539.6406066464256,23.09460909969638,20.098267198615062,0.0,480.0908049295365,1609.0904202346983,4511.170250565625,2448.2459626913587,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.012852276127617,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,2099.560661652056,614.5983326500805,151.66532527239718,2099.5606616520504,423.65886926703934,1675.901792385011,1601.265028211172,966.0476956215754,1133.5129660304804,614.5983326500805,0.0,151.66532527239718,0.0,1405.1602845404802,439.1125889189001,766.2636579224783,1021.684877229971,255.42121930749275,1133.5129660304801,377.83765534349334,1511.3506213739734,22.6702593206096,19.954603232226397,0.0,473.24137018771194,1588.237696310434,4454.062015884968,2426.8451617704513,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.011867189851863,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,2202.4958322814996,644.4682946078943,157.97265884985248,2202.4958322814937,444.7997359957267,1757.696096285767,1601.265028211172,1013.823970240121,1188.6718620413785,644.4682946078943,0.0,157.97265884985248,0.0,1474.6530476220018,460.82907738187555,802.4409534577476,1069.9212712769968,267.4803178192492,1188.6718620413785,396.2239540137928,1584.8958160551713,23.77343724082757,20.913775426735363,0.0,496.438088337386,1665.6586502198666,3795.932512176843,2544.5743188989986,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,24.01154698179711,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,2192.6479089139452,642.9081499695136,156.93173493910894,2192.6479089139393,443.19542608077586,1749.4524828331632,1601.265028211172,1011.8321788857912,1180.8157300281541,642.9081499695136,0.0,156.93173493910894,0.0,1471.755896561157,459.92371767536156,799.8398849086233,1066.4531798781643,266.6132949695411,1180.8157300281541,393.60524334271804,1574.4209733708722,23.616314600563083,20.856561848476503,0.0,494.21415765477786,1658.8292900914382,2962.4306611162237,2538.2090764393215,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,24.010554420979187,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,2099.4287302067282,613.7065339443244,151.45284827058563,2099.428730206723,424.0579075715368,1675.370822635186,1601.265028211172,964.1166083261146,1135.3121218806136,613.7065339443244,0.0,151.45284827058563,0.0,1402.351430292538,438.2348219664181,765.1593822149108,1020.2125096198811,255.05312740497027,1135.3121218806132,378.43737396020435,1513.7494958408174,22.70624243761226,19.925724501035596,0.0,473.2332505694144,1587.590540839655,4452.178653261295,2422.5639399124193,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.009711787400946,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,2051.066479414077,599.5890165510564,148.29055557104454,2051.066479414071,413.7242732544976,1637.3422061595734,1601.265028211172,942.1766891044219,1108.8897903096552,599.5890165510564,0.0,148.29055557104454,0.0,1370.4388205155287,428.2621314111027,747.8795721221016,997.1727628294689,249.29319070736722,1108.889790309655,369.62993010321827,1478.519720412873,22.177795806193096,19.470576052242144,0.0,462.3100273887858,1551.1436514689092,5509.59144307403,2367.6115833449976,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,24.011403907807097,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,2061.1868850560427,605.1347317390631,148.72739673813587,2061.186885056037,417.3210392343924,1643.8658458216446,1601.265028211172,951.787266334817,1109.3996187212258,605.1347317390631,0.0,148.72739673813587,0.0,1384.4178419415591,432.63057560673724,753.8621284771999,1005.1495046362666,251.28737615906664,1109.3996187212258,369.79987290707527,1479.199491628301,22.187992374424514,19.641315919553264,0.0,464.63673765474573,1560.1838706216026,4375.232884154847,2389.5673465778254,0.0,0.0,0.0,0.0,0.0,1437.777219423473,24.010598506628643,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,2199.856660181102,652.1046708683454,158.707747889362,2199.8566601810962,444.4394889539692,1755.417171227127,1601.265028211172,1025.6996780069296,1174.1569821741725,652.1046708683454,0.0,158.707747889362,0.0,1491.9268043737227,466.22712636678835,810.8124187577082,1081.0832250102776,270.2708062525694,1174.1569821741728,391.38566072472423,1565.542642898897,23.483139643483455,21.150217604943993,0.0,495.6735436706429,1668.1904942631522,6367.745995999742,2573.0100293840005,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.997668390886023,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,2253.024515715147,665.5205547820278,159.66192182328064,2253.0245157151417,452.0417289547245,1800.9827867604172,1601.265028211172,1049.0143430040657,1204.0101727110812,665.5205547820278,0.0,159.66192182328064,0.0,1525.8390443695557,476.82470136548613,825.1824766053093,1100.2433021404122,275.06082553510305,1204.0101727110807,401.3367242370269,1605.3468969481075,24.08020345422161,21.56223586169365,0.0,507.4509662446519,1706.3156566981831,4784.522649018639,2626.082346509968,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.998004364189637,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,2250.3381826615087,664.4610658832561,160.1403158628595,2250.3381826615037,451.2711723199816,1799.067010341522,1601.265028211172,1046.9901027769183,1203.3480798845903,664.4610658832561,0.0,160.1403158628595,0.0,1522.8946949482524,475.9045921713289,824.6013817461164,1099.4685089948218,274.86712724870546,1203.3480798845912,401.11602662819706,1604.4641065127882,24.066961597691822,21.535235135126285,0.0,506.85631124847504,1704.3462540295245,4779.285818437149,2622.363203943074,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.9996965532896,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,2239.6265605924827,660.5322470472752,158.81442342109708,2239.626560592478,448.5706556324701,1791.0559049600083,1601.265028211172,1040.8912437315748,1198.7353168609081,660.5322470472752,0.0,158.81442342109708,0.0,1514.0236272459347,473.1323835143546,819.346670468373,1092.4622272911638,273.11555682279095,1198.735316860908,399.57843895363595,1598.3137558145438,23.974706337218155,21.404111645629232,0.0,504.4032229575347,1695.6084202311636,3065.6952284942345,2606.4858545370985,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.99843255624723,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,2243.8168602553465,659.2479810012954,159.28964222818772,2243.81686025534,449.29280403174494,1794.5240562235954,1601.265028211172,1038.5455146039278,1205.2713456514184,659.2479810012954,0.0,159.28964222818772,0.0,1510.6116576057211,472.06614300178785,818.537623229484,1091.3834976393118,272.84587440982796,1205.271345651419,401.7571152171397,1607.0284608685588,24.10542691302838,21.37033585232075,0.0,505.37372000053557,1697.5186153946402,3885.210175097196,2601.995155245033,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,24.000207874994867,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,2222.8577092525393,653.8201461784097,158.21772753925404,2222.857709252534,445.9695966859333,1776.8881125666003,1601.265028211172,1029.6152726934613,1193.242436559078,653.8201461784097,0.0,158.21772753925404,0.0,1497.62221482686,468.00694213339375,812.0378737176645,1082.7171649568859,270.67929123922147,1193.2424365590787,397.7474788530262,1590.989915412105,23.864848731181574,21.19678166074484,0.0,500.6968438767881,1682.192186494356,4717.087769464561,2580.339379783746,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.999279976295,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,2201.1229967870563,650.1099306521368,156.5645834623981,2201.12299678705,443.01843572603184,1758.104561061018,1601.265028211172,1023.734801141231,1177.3881956458254,650.1099306521368,0.0,156.5645834623981,0.0,1489.0688016599806,465.33400051874395,806.6745141145358,1075.566018819381,268.89150470484526,1177.3881956458256,392.46273188194186,1569.8509275277675,23.547763912916512,21.06894375418809,0.0,495.8359400029334,1667.1408847755688,4674.938395677161,2564.6348204793617,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.995938555828488,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,2178.068014175,644.4055663791723,153.38245316131554,2178.0680141749945,436.1933578073058,1741.8746563676887,1601.265028211172,1015.862554982289,1162.205459192711,644.4055663791723,0.0,153.38245316131554,0.0,1477.6182617924283,461.7557068101338,797.7880195404887,1063.717359387318,265.9293398468295,1162.2054591927106,387.4018197309035,1549.607278923614,23.24410918385421,20.865991522988335,0.0,490.4740827815144,1649.6710498762236,4625.527083591711,2541.3356211797463,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.995196981721744,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,2176.493289698548,642.8205916032368,152.9381183341154,2176.4932896985415,434.44695693553786,1742.0463327630036,1601.265028211172,1014.3667508770911,1162.1265388214567,642.8205916032368,0.0,152.9381183341154,0.0,1475.4425467303206,461.0757958532252,795.7587099373526,1061.0116132498033,265.2529033124508,1162.1265388214565,387.37551294048546,1549.5020517619419,23.242530776429128,20.813998931438263,0.0,490.0495582596079,1647.8103000736367,4620.062299709537,2536.454159980124,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.998083544232458,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,2083.55293914255,595.0030927258503,139.68432777085243,2083.552939142545,405.73891112764795,1677.8140280148968,1601.265028211172,944.2557028242527,1139.2972363182969,595.0030927258503,0.0,139.68432777085243,0.0,1373.4628404716461,429.2071376473894,734.6874204967032,979.5832273289376,244.8958068322344,1139.297236318296,379.76574543943195,1519.0629817577278,22.785944726365916,19.246936059484035,0.0,468.6806333252848,1564.5822040301907,5542.324303738389,2353.046067800584,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,24.00423564843644,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,2053.332509125219,583.4646778319866,137.51426658835382,2053.3325091252145,398.5834523413705,1654.7490567838443,1601.265028211172,924.8491160565143,1128.483393068705,583.4646778319866,0.0,137.51426658835382,0.0,1345.2350779003905,420.385961843872,720.978944420341,961.3052592271213,240.32631480678032,1128.483393068704,376.16113102290126,1504.644524091605,22.569667861374075,18.879083000843142,0.0,461.83613341102273,1540.1582919467935,4314.469745492355,2306.5403371275115,0.0,0.0,0.0,0.0,0.0,1437.777219423473,24.002048315470127,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,2042.8948623786337,580.9153763768841,137.14921040270679,2042.8948623786287,396.66028411633874,1646.23457826229,1601.265028211172,920.8345301964556,1122.0603321821782,580.9153763768841,0.0,137.14921040270679,0.0,1339.39568028576,418.5611500893,718.0645867795917,957.4194490394555,239.35486225986386,1122.0603321821777,374.02011072739253,1496.0804429095701,22.44120664364355,18.798953395333598,0.0,459.5006248845216,1532.6769080000552,4293.63635715828,2296.8151293252154,0.0,0.0,0.0,0.0,0.0,1437.777219423473,24.003103537741797,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,2037.2252323425262,579.3749855613077,136.9119551425995,2037.2252323425196,396.47609481882637,1640.7491375236932,1601.265028211172,918.0786697739551,1119.1465625685712,579.3749855613077,0.0,136.9119551425995,0.0,1335.3871560348502,417.30848626089073,716.2869407039078,955.0492542718771,238.76231356796927,1119.1465625685717,373.04885418952387,1492.1954167580955,22.38293125137143,18.750369118265233,0.0,458.27985609165364,1528.5328104796745,5970.931406323891,2290.4364103067273,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,24.002661183154977,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,2031.8715805713662,578.0588158616896,136.10413891185556,2031.87158057136,395.46888549599475,1636.4026950753655,1601.265028211172,916.1724026127018,1115.6991779586642,578.0588158616896,0.0,136.10413891185556,0.0,1332.6144038003001,416.4420011875938,714.1629547735458,952.2172730313944,238.0543182578486,1115.699177958664,371.8997259862213,1487.5989039448853,22.313983559173277,18.70280586496925,0.0,457.0627623884172,1524.4755972442233,4270.510132589135,2284.8316768316945,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001696645045396,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,2029.7730929738832,576.3679438988461,136.01313576052425,2029.7730929738782,394.7737324473667,1634.9993605265117,1601.265028211172,913.8145602913587,1115.9585326825245,576.3679438988461,0.0,136.01313576052425,0.0,1329.184814969256,415.3702546778925,712.3810796593709,949.8414395458278,237.46035988645696,1115.9585326825238,371.98617756084127,1487.944710243365,22.319170653650474,18.65116967457063,0.0,456.59467489413976,1522.3818073475513,4264.535979980803,2279.0262545150836,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00401212782509,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,2018.1720975911876,573.1605561269844,134.5512513304956,2018.172097591183,392.53911155153537,1625.6329860396477,1601.265028211172,908.8269814716862,1109.3451161195017,573.1605561269844,0.0,134.5512513304956,0.0,1321.9301548679134,413.1031733962229,707.7118074574805,943.6157432766406,235.90393581916015,1109.345116119502,369.78170537316737,1479.1268214926695,22.18690232239004,18.540329197114495,0.0,453.96392144987254,1513.4799675579275,4239.363872606595,2265.545898144554,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001573728925905,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,2034.559106818273,579.6847699704874,136.6541479888018,2034.5591068182657,397.8105733289724,1636.748533489293,1601.265028211172,918.4902196592667,1116.0688871590064,579.6847699704874,0.0,136.6541479888018,0.0,1335.9857740498494,417.4955543905779,716.3389179592899,955.1185572790532,238.7796393197633,1116.0688871590057,372.0229623863352,1488.091849545341,22.32137774318011,18.757084579002647,0.0,457.7672181272183,1527.1438365460774,4278.04186132364,2291.104331328903,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00162408116136,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,2058.38374552618,586.2742119379495,136.96503861711835,2058.3837455261746,401.379146165634,1657.0045993605404,1601.265028211172,930.3300914472966,1128.0536540788833,586.2742119379495,0.0,136.96503861711835,0.0,1353.2074057415296,422.877314294228,723.2392505550686,964.3190007400914,241.07975018502285,1128.0536540788837,376.0178846929612,1504.0715387718449,22.56107308157767,18.957876744309676,0.0,463.04462108493976,1544.5385200830392,4326.161516164288,2317.526406481621,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.001839765176474,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,2055.897307647783,583.6285059652184,136.94978729507721,2055.897307647778,400.28846924544973,1655.608838402328,1601.265028211172,925.5940352501505,1130.303272397632,583.6285059652184,0.0,136.94978729507721,0.0,1346.3185967274978,420.72456147734306,720.5782932602962,960.7710576803948,240.1927644200987,1130.3032723976323,376.7677574658774,1507.0710298635097,22.606065447952645,18.878353051907332,0.0,462.4791096521425,1541.6486115153216,4318.1242124233995,2307.089654407893,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.002430050764943,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,2035.3462940293755,579.8483289017523,134.7446394078567,2035.3462940293693,397.79701104891774,1637.5492829804516,1601.265028211172,920.0423089428901,1115.3039850864852,579.8483289017523,0.0,134.7446394078567,0.0,1338.243358462392,418.20104951949753,714.5929683096095,952.7906244128127,238.19765610320317,1115.3039850864855,371.76799502882847,1487.0719801153139,22.306079701729708,18.74289626113114,0.0,457.8955576619953,1527.1112342763854,4277.050496615369,2291.033982875205,0.0,0.0,0.0,0.0,0.0,3039.995561036007,24.00049265211671,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,2016.7942113525348,577.1479777187176,135.90189380762115,2016.7942113525303,396.999572452675,1619.7946388998553,1601.265028211172,914.3253894442802,1102.4688219082548,0.0,577.1479777187177,135.90189380762115,0.0,1329.9278391916862,415.6024497474019,135.9018938076212,181.20252507682827,45.30063126920707,1102.4688219082545,367.4896073027515,2047.1064069297238,30.706596103945856,12.901978492450564,11.542959554374354,453.9017397656247,1337.4459622357558,2378.4036223168478,1511.1303642685145,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,24.001206821453938,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1951.7321464713677,557.2754102743868,131.40086482940853,1951.732146471363,383.1840882467675,1568.5480582245955,1601.265028211172,883.1039265391101,1068.6282199322577,0.0,557.2754102743868,131.40086482940853,0.0,1284.514802238711,401.41087569959717,131.40086482940853,175.20115310587803,43.80028827646951,1068.6282199322577,356.2094066440859,1982.1130368507306,29.731695552760957,12.459516853781821,11.145508205487737,439.20702889115296,1293.9643201233362,3059.7098179162267,1459.715955344589,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,24.001531595518912,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1967.5266963705062,562.2825871641647,133.62836732226612,1967.5266963705008,384.9834653068865,1582.5432310636143,1601.265028211172,890.381654839822,1077.1450415306845,562.2825871641647,0.0,133.62836732226612,0.0,1295.1005888579293,404.7189340181029,695.9109544864315,927.8812726485753,231.97031816214383,1077.1450415306842,359.0483471768947,1436.1933887075788,21.542900830613682,18.20476128814761,0.0,442.72085769046646,1478.2061191663693,5301.14551009225,2222.9818615065046,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,24.004817655323134,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,2001.830591111898,573.3249317557717,137.19882711106152,2001.8305911118928,391.75029104883856,1610.080300063054,1601.265028211172,907.3242425597376,1094.5063485521603,573.3249317557717,0.0,137.19882711106152,0.0,1319.74435281417,412.42011025442815,710.5237588668339,947.3650118224451,236.84125295561128,1094.506348552161,364.83544951738696,1459.3417980695478,21.890126971043216,18.571736223783773,0.0,450.46852032501636,1505.0271962472698,4217.381546226001,2267.1093646366153,0.0,0.0,0.0,0.0,0.0,1437.777219423473,24.007856698447835,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,2029.1277832327387,581.7704518114793,140.9708323007477,2029.1277832327332,398.8109628589998,1630.3168203737337,1601.265028211172,918.9544228669713,1110.1733603657674,581.7704518114793,0.0,140.9708323007477,0.0,1336.6609787156015,417.70655584862544,722.7412841122275,963.65504548297,240.9137613707425,1110.1733603657674,370.0577867885891,1480.2311471543564,22.203467207315345,18.862821877351863,0.0,456.73633996017907,1526.4807330528035,5967.236223195552,2300.3160241985715,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,24.007686147251103,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,2035.8231148800905,582.907327128118,142.10414537817923,2035.8231148800855,400.29789401802395,1635.5252208620616,1601.265028211172,920.3001936547113,1115.5229212253794,0.0,582.907327128118,142.10414537817923,0.0,1338.618463497768,418.3182698430525,142.10414537817914,189.47219383757218,47.368048459393044,1115.5229212253798,371.8409737417933,2070.2712220952913,31.054068331429367,13.07918799634415,11.658146542562362,458.2830551590921,1351.6017500736668,2423.5499146622733,1528.0906573353402,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,24.00875491184426,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,2035.5383902712392,582.7041792934033,143.0422262136342,2035.5383902712338,400.69898406047264,1634.8394062107614,1601.265028211172,918.9185952118497,1116.6197950593894,582.7041792934033,0.0,143.0422262136342,0.0,1336.608865762698,417.69027055084314,725.7464055070379,967.6618740093838,241.91546850234596,1116.6197950593892,372.2065983531297,1488.8263934125189,22.332395901187784,18.911547640938444,0.0,458.2642623603696,1531.3205433088146,4292.605339087091,2304.270739772082,0.0,0.0,0.0,0.0,0.0,1259.7529592443025,24.00775365631593,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,2220.166628033829,628.2296363161021,151.7968188945087,2220.166628033824,430.54479058004426,1789.6218374537798,1601.265028211172,993.7784566570231,1226.3881713768062,628.2296363161021,0.0,151.7968188945087,0.0,1445.4959369556773,451.71748029864915,780.0264552106114,1040.0352736141485,260.00881840353713,1226.3881713768067,408.7960571256022,1635.1842285024088,24.527763427536133,20.364857278428154,0.0,499.4695944041961,1664.8845709379489,3790.414730400118,2485.531210569826,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,24.01096937143941,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,2205.621580852396,623.6287757721411,150.0365339153068,2205.621580852391,426.64951208480215,1778.972068767589,1601.265028211172,987.2644946781974,1218.3570861741987,623.6287757721411,0.0,150.0365339153068,0.0,1436.0210831682946,448.75658849009204,773.6653096874489,1031.553746249932,257.888436562483,1218.3570861741994,406.1190287247331,1624.4761148989323,24.367141723483986,20.20922861231731,0.0,496.1285664949555,1653.468990608065,4632.7558811479075,2467.5748294182267,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.011002873854355,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,2022.6918096512184,589.1554163222683,144.59904868809878,2022.6918096512127,401.43444685545865,1621.257362795754,1601.265028211172,928.3932344849593,1094.298575166259,589.1554163222683,0.0,144.59904868809878,0.0,1350.3901592508562,421.9969247658926,733.7544650103679,978.3392866804904,244.5848216701226,1094.2985751662595,364.7661917220865,1459.064766888346,21.885971503325187,19.120652976549046,0.0,455.5205400367381,1527.875102674714,4284.321377336297,2328.7294459313466,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.010873834687686,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1961.1088505488271,576.7848955224094,140.58757021283586,1961.1088505488215,390.7989138514772,1570.3099366973443,1601.265028211172,909.4668545779009,1051.6419959709265,576.7848955224094,0.0,140.58757021283586,0.0,1322.8608793860426,413.3940248081383,717.3724657352459,956.4966209803279,239.12415524508197,1051.6419959709262,350.54733199030875,1402.189327961235,21.032839919418524,18.709422567800644,0.0,441.66924319676366,1484.4770177275118,4162.958334011581,2279.3575003663705,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.00906119838413,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1941.484586963695,572.7889535653112,139.055079157816,1941.48458696369,388.042803297433,1553.441783666257,1601.265028211172,903.6578195684158,1037.8267673952791,572.7889535653112,0.0,139.055079157816,0.0,1314.4113739177021,410.7535543492819,711.844032723128,949.1253769641705,237.28134424104263,1037.8267673952787,345.94225579842623,1383.769023193705,20.756535347905572,18.574219398537505,0.0,437.2822717916962,1470.5901809268898,4123.918800613712,2263.5367508818726,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.007568912394017,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1933.2076623188123,570.2654314922555,136.4688966290334,1933.2076623188063,383.6991238303624,1549.5085384884437,1601.265028211172,901.451420574028,1031.7562417447841,570.2654314922555,0.0,136.4688966290334,0.0,1311.202066289502,409.7506457154694,706.7343281212895,942.3124374950527,235.57810937376317,1031.7562417447841,343.91874724826135,1375.6749889930454,20.63512483489568,18.47265191105801,0.0,435.21053667599915,1463.5658157594467,4103.507806199548,2253.5145037845546,0.0,0.0,0.0,0.0,0.0,337.7772845595564,24.005950204842964,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,2122.5327945889303,636.5578155696222,142.51972782669725,2122.532794588925,417.1789284182778,1705.353866170647,1601.265028211172,1012.2137916939829,1110.3190028949475,636.5578155696222,0.0,142.51972782669725,0.0,1472.3109697367095,460.0971780427217,779.0775433963202,1038.77005786176,259.69251446544,1110.319002894947,370.1063342983157,1480.4253371932627,22.20638005789894,20.521931745355644,0.0,477.2728119443271,1609.8971505540592,4511.507488539307,2511.0810275984695,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.993676581188094,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,2058.831051747583,617.0997757047451,137.12239391010587,2058.831051747578,402.6501120920923,1656.1809396554854,1601.265028211172,982.5008976147075,1076.3301541328756,617.0997757047451,0.0,137.12239391010587,0.0,1429.0922147123092,446.59131709759663,754.2221696148514,1005.6295594864685,251.4073898716171,1076.3301541328756,358.77671804429184,1435.1068721771674,21.52660308265751,19.884217210243413,0.0,462.8218180580134,1561.00806336442,6062.947707524635,2434.721774198778,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.994509526835007,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,2030.5450487346432,610.9007297551709,137.39337240056938,2030.545048734637,399.7783663790822,1630.7666823555548,1601.265028211172,970.5358580626792,1060.009190671964,610.9007297551709,0.0,137.39337240056938,0.0,1411.6885208184497,441.1526627557655,748.2941021557409,997.7254695409879,249.43136738524697,1060.0091906719636,353.3363968906545,1413.345587562618,21.20018381343927,19.700955616660828,0.0,456.6289350038714,1541.4505014656384,4320.289652356024,2409.413990359438,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.99353238026083,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,2045.1781861880106,616.748272238113,139.90404896341803,2045.1781861880058,404.38605547580005,1640.792130712206,1601.265028211172,978.3310960917917,1066.8470900962188,616.748272238113,0.0,139.90404896341803,0.0,1423.0270488607955,444.6959527689986,756.6523212015317,1008.8697616020422,252.21744040051055,1066.8470900962182,355.6156966987394,1422.4627867949575,21.33694180192436,19.901488656777577,0.0,460.0278183058866,1553.7953386328372,5515.127586091325,2431.8968104628375,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.992675315053457,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,2040.6465376242381,615.6055140074527,141.41353481160743,2040.6465376242331,404.01024271181836,1636.6362949124148,1601.265028211172,975.9374505705508,1064.7090870536874,615.6055140074527,0.0,141.41353481160743,0.0,1419.5453826480807,443.6079320775252,757.0190488190608,1009.3587317587477,252.33968293968692,1064.7090870536874,354.9030290178958,1419.6121160715832,21.294181741073746,19.88230076833966,0.0,459.07173938543417,1551.0988659299555,4348.764452373254,2428.9041144068283,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.995285997213635,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,2078.7036761559466,626.9972818266111,145.41513628978186,2078.703676155942,411.89311136625156,1666.8105647896905,1601.265028211172,992.6260519267415,1086.0776242292052,626.9972818266111,0.0,145.41513628978186,0.0,1443.81971189345,451.1936599667031,772.4124181163937,1029.8832241551916,257.4708060387979,1086.077624229205,362.0258747430683,1448.1034989722732,21.721552484584098,20.26406981769616,0.0,467.68097294968413,1580.3569360005336,4431.473030272873,2473.7029360486413,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.995197947908615,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,2114.086834832044,636.4043839015243,147.1051064945987,2114.086834832038,417.6763985473933,1696.410436284645,1601.265028211172,1008.7050592515423,1105.3817755805019,636.4043839015243,0.0,147.1051064945987,0.0,1467.2073589113409,458.502299659794,783.5094903961239,1044.6793205281651,261.1698301320413,1105.3817755805023,368.4605918601674,1473.8423674406697,22.107635511610045,20.563182581991725,0.0,475.57429407822906,1606.3778338238335,4503.974159052002,2511.886679439506,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.996731308621847,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,2147.1196976101296,644.2018712583794,148.48269116814348,2147.1196976101232,421.90924934493546,1725.210448265188,1601.265028211172,1021.6938531953657,1125.4258444147638,644.2018712583794,0.0,148.48269116814348,0.0,1486.100150102358,464.4062969069869,792.6845624265234,1056.912749902031,264.22818747550775,1125.425844414764,375.14194813825463,1500.5677925530185,22.508516888295276,20.810883049432825,0.0,482.8754991018036,1629.971331560281,4569.775591596934,2543.012900004389,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.997401470723535,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,2151.2708536557234,644.9334077771906,148.875799514791,2151.2708536557175,424.4649650413835,1726.805888614334,1601.265028211172,1023.0217404178924,1128.2491132378311,644.9334077771906,0.0,148.875799514791,0.0,1488.0316224260312,465.00988200813475,793.8092072919823,1058.4122763893097,264.6030690973274,1128.2491132378311,376.08303774594367,1504.3321509837747,22.56498226475662,20.836760228463632,0.0,483.91111409484677,1633.0088454394731,4578.0889063871755,2546.4438988153406,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.997362246450496,0.0,0.0,0.0,-4.547473508864641e-13,0.0
