timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,2097.008832716492,431.87326298302366,279.49792546676076,2097.0088327164876,578.6417450005633,1518.3670877159245,1823.233428688467,990.9010826562665,1106.1077500602257,431.87326298302366,0.0,279.49792546676076,0.0,1441.3106656818484,450.4095830255776,711.3711884497851,948.4949179330467,237.12372948326168,1106.1077500602262,368.7025833534087,1474.810333413635,22.122155001204522,15.751177144158325,0.0,479.9913777433786,1574.1006057509894,4382.480626917267,2389.805583614895,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.981954690238876,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,2128.9550955261843,440.12895607901044,281.2678652265912,2128.9550955261802,585.6066113966128,1543.3484841295672,1823.233428688467,1006.5937598543835,1122.3613356718008,440.12895607901044,0.0,281.2678652265912,0.0,1464.1363779700184,457.5426181156308,721.3968213056022,961.8624284074696,240.4656071018674,1122.3613356718006,374.12044522393353,1496.4817808957341,22.44722671343601,16.01654733463623,0.0,487.17116019494017,1597.763604684444,4448.115521516233,2106.777343862842,319.22146251464636,0.0,303.260389388914,0.0,0.0,2449.6115896018146,23.982289841857074,0.0,0.0,0.0,0.0,-1.7053025658242404e-13
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,2149.7949004470324,445.1532283788463,283.7086481065212,2149.7949004470265,590.2056579892851,1559.5892424577412,1823.233428688467,1018.7067507711698,1131.0881496758627,445.1532283788463,0.0,283.7086481065212,0.0,1481.7552738489796,463.0485230778061,728.861876485368,971.815835313824,242.953958828456,1131.0881496758627,377.0293832252876,1508.1175329011503,22.621762993517255,16.191683332430607,0.0,491.86220922576786,1613.7075206832653,7369.802957038517,1639.5954248718226,813.975684290981,0.0,1075.9307686865684,2877.438659422852,0.0,5179.389586961135,23.982585336556692,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,2126.349940736119,441.3592017260417,280.3306757455216,2126.349940736114,584.296292541416,1542.0536481946979,1823.233428688467,1008.9762478939308,1117.3736928421883,441.3592017260417,0.0,280.3306757455216,0.0,1467.6018151184503,458.62556722451575,721.6898774715639,962.2531699620852,240.5632924905213,1117.3736928421883,372.45789761406274,1489.831590456251,22.347473856843763,16.044082809236475,0.0,486.5261861978997,1596.5645001930798,4444.604318400762,1653.6699348489929,776.1850502315428,0.0,1811.154704869161,0.0,0.0,5179.389586961135,23.982742234546212,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,2147.4688836152236,445.61820627491966,283.15915642709547,2147.4688836152195,589.9184939619038,1557.5503896533155,1823.233428688467,1018.1104935701346,1129.3583900450892,445.61820627491966,0.0,283.15915642709547,0.0,1480.8879906474745,462.77749707733574,728.7773627020156,971.7031502693541,242.92578756733852,1129.3583900450894,376.45279668169644,1505.8111867267858,22.587167800901785,16.20013775251855,0.0,491.34925940476586,1612.292646284557,4488.538892601795,2478.02323813752,0.0,25.432097220691503,1780.7617668060632,0.0,0.0,5179.389586961135,23.98244590975964,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,2135.948380084879,443.4721483512961,281.20668126656705,2135.9483800848734,586.6522934438276,1549.2960866410458,1823.233428688467,1013.1300177181282,1122.8183623667508,443.4721483512961,0.0,281.20668126656705,0.0,1473.6436621354649,460.5136444173328,724.6788296178637,966.2384394904849,241.55960987262122,1122.8183623667514,374.2727874555838,1497.0911498223352,22.456367247335027,16.116231263204558,0.0,488.70387371305264,1603.62251396913,4464.249723671874,3412.11711602801,0.0,972.2350144020602,753.7949649544931,0.0,0.0,5179.389586961135,23.98374019848828,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,2158.284013711982,449.32942822613364,283.5940833859444,2158.2840137119765,593.1856646654951,1565.0983490464814,1823.233428688467,1025.4136324098242,1132.870381302158,449.32942822613364,0.0,283.5940833859444,0.0,1491.5107380506595,466.0971056408311,732.9235116120785,977.2313488161046,244.30783720402616,1132.8703813021577,377.62346043405256,1510.4938417362102,22.657407626043153,16.315823680643458,0.0,493.83236660041365,1620.83400118601,4512.04152651007,3183.415093140119,0.0,714.673006273355,0.0,0.0,0.0,5179.389586961135,23.984305912320412,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,2232.7990328022233,456.2965887388378,302.02990386432873,2232.799032802218,614.6882392787154,1618.1107935235027,1823.233428688467,1056.3535814355523,1176.4454513666713,456.2965887388378,0.0,302.02990386432873,0.0,1536.5143002698996,480.16071883434364,758.3264926031671,1011.1019901375562,252.77549753438905,1176.44545136667,392.14848378889,1568.59393515556,23.528909027333402,16.709196700808427,0.0,511.00880516011756,1676.3316110458823,4667.457136451272,2547.616290407456,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98395398452953,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,2198.1487096232768,446.2139550664384,300.6126032714905,2198.148709623272,605.9995161552622,1592.1491934680098,1823.233428688467,1038.4237369529692,1159.7249726703078,446.2139550664384,0.0,300.6126032714905,0.0,1510.4345264770534,472.0107895240792,746.8265583379294,995.7687444505725,248.94218611264313,1159.7249726703078,386.5749908901026,1546.2999635604103,23.194499453406156,16.392544684708064,0.0,503.15533665602607,1650.2703473209654,4595.245615282169,2506.203270927626,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98406779518988,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,2132.6044469915405,431.31463375734563,292.398092857823,2132.604446991535,589.1295061989636,1543.4749407925717,1823.233428688467,1003.3070386091314,1129.297408382409,431.31463375734563,0.0,292.398092857823,0.0,1459.355692522379,456.04865391324347,723.7127266151692,964.9503021535589,241.23757553838973,1129.2974083824097,376.4324694608032,1505.7298778432128,22.58594816764819,15.863419941298606,0.0,488.2405846493948,1600.408651670778,4456.725825277486,2424.305994675938,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.983159595250996,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,2179.1918631513504,443.9550615398409,297.3946199792206,2179.1918631513445,599.8647013428908,1579.3271618084536,1823.233428688467,1030.2618682446157,1148.9299949067345,443.9550615398409,0.0,297.3946199792206,0.0,1498.5627174467202,468.30084920210004,741.3496815190623,988.4662420254164,247.1165605063541,1148.9299949067351,382.9766649689117,1531.9066598756467,22.9785998981347,16.292598045987443,0.0,498.75402651715694,1636.4192991386449,3066.7547074569966,2487.0289594721366,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.98419222188648,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,2151.0665390457207,438.5931284118574,294.69834613757587,2151.0665390457148,592.8614637892488,1558.205075256466,1823.233428688467,1019.0777705115598,1131.9887685341607,438.5931284118574,0.0,294.69834613757587,0.0,1482.2949389259113,463.21716841434727,733.2914745494337,977.7219660659116,244.4304915164779,1131.9887685341607,377.32958951138687,1509.3183580455475,22.63977537068321,16.104777313731486,0.0,492.3655089392555,1616.0873110658822,1623.0066652381834,2460.016904991823,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.983742025467205,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,2127.787338420731,433.93065976886174,291.7057420157986,2127.787338420726,586.034542443603,1541.7527959771232,1823.233428688467,1008.7908831745667,1118.9964552461645,433.93065976886174,0.0,291.7057420157986,0.0,1467.3321937084663,458.54131053389574,725.636401784661,967.5152023795479,241.87880059488697,1118.9964552461647,372.9988184153882,1491.9952736615528,22.379929104923292,15.934977213223846,0.0,487.01142128652793,1598.7452571488461,4452.168997354235,2434.847396088014,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.984821730411763,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,2206.646118824109,449.63689328781874,303.5198226412005,2206.646118824104,607.8497306437109,1598.796388180393,1823.233428688467,1046.3041278081173,1160.3419910159917,449.63689328781874,0.0,303.5198226412005,0.0,1521.896913175449,475.59278536732785,753.1567159290197,1004.2089545720262,251.05223864300655,1160.3419910159912,386.78066367199705,1547.1226546879882,23.20683982031982,16.524305025046573,0.0,505.07134066397356,1658.2281731916714,4618.031007944799,2526.1058677474753,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.982376145486064,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,2003.4322470989782,415.49035140739716,269.86012460613443,2003.4322470989728,550.5290902483564,1452.9031568506166,1823.233428688467,954.1714378000198,1049.2608092989583,415.49035140739716,0.0,269.86012460613443,0.0,1387.8857277091256,433.71428990910175,685.3504760135321,913.8006346847094,228.45015867117735,1049.2608092989587,349.7536030996529,1399.0144123986115,20.985216185979173,15.163311788283263,0.0,458.43184831622034,1506.4984279704147,6170.781153632199,1894.0624489198085,407.6239134740268,0.0,387.24271780032547,1975.5000025492743,0.0,2449.6115896018146,23.986347404954476,0.0,0.0,0.0,0.0,-5.684341886080802e-14
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,2163.8757037188575,444.25585368584626,296.0226104347589,2163.8757037188525,596.3494000372975,1567.526303681555,1823.233428688467,1030.59023795923,1133.2854657596274,444.25585368584626,0.0,296.0226104347589,0.0,1499.0403461225228,468.4501081632884,740.2784641206057,987.0379521608075,246.7594880402019,1133.2854657596274,377.7618219198758,1511.0472876795031,22.665709315192547,16.287901714922985,0.0,495.27999865070836,1627.20502780419,7408.797855066504,984.0328426695384,1502.045455613792,0.0,1813.4114151978274,2877.438659422852,0.0,5179.389586961135,23.983420626405,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,2160.23773666157,443.7569378369164,295.94599856699233,2160.237736661565,595.2500729978799,1564.9876636636855,1823.233428688467,1029.7145180718358,1130.5232185897344,443.7569378369164,0.0,295.94599856699233,0.0,1497.7665717408584,468.0520536690182,739.7029364039093,986.2705818718791,246.56764546796978,1130.5232185897348,376.8410728632449,1507.3642914529796,22.610464371794695,16.272168120777422,0.0,494.44139551264743,1624.7848000054526,4524.72547307093,1501.3082023764973,982.7289512362404,0.0,2743.3770960418606,0.0,0.0,5179.389586961135,23.981845551204838,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,2154.783474992299,443.4097337069853,293.8685422051523,2154.783474992294,593.0750727940008,1561.7084021982932,1823.233428688467,1026.887759880012,1127.895715112287,443.4097337069853,0.0,293.8685422051523,0.0,1493.654923461842,466.76716358182557,737.2782759121384,983.0377012161845,245.75942530404612,1127.895715112287,375.96523837076234,1503.8609534830493,22.557914302245738,16.24097743326109,0.0,493.143035448159,1620.4337544403,4512.4955053447375,2219.2207579541887,257.4718667238376,0.0,2982.4886152374224,0.0,0.0,5179.389586961135,23.98167470086082,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,2120.1624559224315,435.088778431712,288.9120884691577,2120.162455922426,583.4418290811082,1536.7206268413179,1823.233428688467,1008.5425580133322,1111.619897909099,0.0,435.0887784317134,288.9120884691577,0.0,1466.9709934739433,458.42843546060726,288.9120884691564,385.2161179588752,96.3040294897188,1111.6198979091,370.5399659697,1917.2486423105133,28.758729634657698,11.590896453325806,8.70177556863427,485.215789450632,1459.539622027276,4303.702944850576,2109.668297985755,0.0,257.4811865529366,2705.4908100564885,0.0,0.0,5179.389586961136,23.982475192505348,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,2126.8015353904993,435.4028187443015,290.636338131949,2126.8015353904943,585.1677157982381,1541.6338195922563,1823.233428688467,1010.9149108660802,1115.8866245244192,0.0,435.40281874430275,290.636338131949,0.0,1470.4216885324865,459.50677766640206,290.6363381319478,387.51511750926375,96.87877937731594,1115.8866245244192,371.9622081748064,1923.2516514435283,28.848774771652923,11.614419756205509,8.708056374886054,486.73344241777363,1464.2524585390424,2826.8870144537304,1927.973702154761,0.0,70.0368961130107,2626.3567798963645,0.0,1490.2061363520615,3608.57439561715,23.978435472102234,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,2171.115679993717,444.81680968733474,294.9067207340376,2171.115679993713,596.9006374035141,1574.2150425901991,1823.233428688467,1029.4318186306816,1141.6838613630355,0.0,444.8168096873359,294.9067207340376,0.0,1497.3553725537254,467.9235539230392,294.90672073403636,393.20896097871514,98.30224024467879,1141.6838613630357,380.5612871210119,1967.0619581713836,29.50592937257075,11.845403401087058,8.896336193746718,496.83992661983604,1493.8746768759706,1527.275227868206,3262.4057633349266,0.0,1371.8414298024861,1177.0604560181653,0.0,2877.438659422853,575.4877318845706,23.976134748031647,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,2134.154502690996,440.8009152078995,283.1043620120394,2134.154502690991,583.6576203608261,1550.4968823301651,1823.233428688467,1009.8151652168663,1124.33933747413,440.8009152078995,0.0,283.1043620120394,0.0,1468.8220584972655,459.0068932803955,723.9052772199395,965.2070362932527,241.30175907331318,1124.3393374741293,374.7797791580431,1499.1191166321723,22.486786749482583,16.055071076357386,0.0,488.1514682316136,1601.7817575692052,4459.841537480141,3250.213659741685,0.0,816.184564951167,315.56468778911113,0.0,0.0,575.4877318845706,23.977210757689004,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,2172.493759830638,448.65070323167555,287.2651644968116,2172.4937598306315,594.0206574908111,1578.4731023398203,1823.233428688467,1027.1851301544855,1145.3086296761521,448.65070323167555,0.0,287.2651644968116,0.0,1494.0874620428942,466.90233188840443,735.9158677284877,981.2211569713169,245.30528924282922,1145.3086296761523,381.7695432253841,1527.0781729015364,22.906172593523046,16.332172741918388,0.0,496.9096301846747,1630.125139876734,4538.534767435859,2774.4954995070675,0.0,299.1868804928563,0.0,0.0,0.0,575.4877318845706,23.97796583307154,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,2162.8823235318737,447.6923832828674,284.9606997992976,2162.8823235318687,591.7933783484323,1571.0889451834364,1823.233428688467,1023.8675362596806,1139.0147872721932,447.6923832828674,0.0,284.9606997992976,0.0,1489.2618709231783,465.3943346634932,732.6530830821656,976.8707774428874,244.21769436072185,1139.0147872721936,379.6715957573979,1518.6863830295915,22.780295745443873,16.280378496479003,0.0,494.72775017773245,1623.0720492012683,6494.1074583645795,2466.132648366066,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.97882178995437,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,3414.391156820623,709.1447013817556,452.65495823822306,3414.3911568206177,936.3610261452881,2478.0301306753295,1823.233428688467,1623.553527019965,1790.8376298006579,709.1447013817556,0.0,452.65495823822306,0.0,2361.532402938142,737.9788759181693,1161.7996596199794,1549.066212826639,387.26655320665975,1790.8376298006579,596.9458766002192,2387.783506400877,35.81675259601315,25.800890623834903,0.0,781.126777692855,2564.9357266377515,7141.126543078354,3910.598615764781,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.973773503290836,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2799.4521456685247,581.9279077708923,370.6524614017509,2799.4521456685197,768.0881930368892,2031.3639526316306,1823.233428688467,1331.473104746,1467.9790409225247,581.9279077708923,0.0,370.6524614017509,0.0,1936.6881523578245,605.2150476118202,952.5803691726437,1270.1071588968582,317.52678972421455,1467.979040922525,489.32634697417495,1957.3053878966998,29.359580818450496,21.16436184714428,0.0,640.4627996823866,2103.054926658191,8732.526100922212,3206.795311254683,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.9778073044816,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,3350.84065077084,694.7746795015205,445.21840830166155,3350.840650770835,919.3866599724141,2431.453990798421,1823.233428688467,1593.0078628008825,1757.8327879699573,694.7746795015205,0.0,445.21840830166155,0.0,2317.1023458922027,724.0944830913134,1139.9930878031828,1519.990783737577,379.99769593439424,1757.8327879699577,585.9442626566525,2343.77705062661,35.15665575939915,25.295424468062237,0.0,766.6232627706139,2517.1117846804354,7007.94552325446,3837.0931296297795,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.97520983416187,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,2623.464628764244,541.881829582597,351.0431431681997,2623.464628764239,720.8781976908517,1902.5864310733873,1823.233428688467,1245.9965143701104,1377.4681143941336,541.881829582597,0.0,351.0431431681997,0.0,1812.3585663565302,566.3620519864157,892.9249727507973,1190.5666303343965,297.6416575835991,1377.4681143941339,459.15603813137795,1836.6241525255118,27.549362287882676,19.766886319159916,0.0,600.2946580292211,1970.7706543376567,7462.660258401973,3002.925196690927,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.979543445030906,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,2259.5786916358497,465.46645232036064,303.8596646580261,2259.5786916358447,620.5813323457116,1638.9973592901329,1823.233428688467,1072.7427424989114,1186.8359491369383,465.46645232036064,0.0,303.8596646580261,0.0,1560.3530799984233,487.6103374995073,769.3261169783874,1025.7681559711832,256.4420389927958,1186.8359491369388,395.61198304564624,1582.447932182585,23.736718982738772,17.002590216191088,0.0,517.0225822513847,1697.4262509882637,4726.3310596024985,2586.1212359696065,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.981916358392592,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,3458.6048715886404,712.1312642671512,465.2459691598497,3458.604871588636,949.7669269518946,2508.837944636741,1823.233428688467,1642.2747988524536,1816.330072736187,712.1312642671512,0.0,465.2459691598497,0.0,2388.7633437853956,746.4885449329361,1177.377233427002,1569.8363112360025,392.45907780900063,1816.3300727361855,605.4433575787284,2421.7734303149136,36.3266014547237,26.016397619613045,0.0,791.3697956818071,2598.103775076809,7234.085880092448,3958.599655021398,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.973954563215514,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2711.807202170704,558.4091447847,364.849484296443,2711.8072021706994,744.9840147030294,1966.82318746767,1823.233428688467,1287.4518169352089,1424.355385235495,558.4091447847,0.0,364.849484296443,0.0,1872.657188269402,585.2053713341882,923.2586290811438,1231.011505441525,307.75287636038126,1424.3553852354946,474.7851284118315,1899.140513647326,28.48710770470989,20.400769186505435,0.0,620.5125585523149,2037.1438115499311,5672.209642801776,3103.668693710927,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.978858717454976,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1842.831702788123,379.9313906468929,247.71260485606658,1842.8317027881192,506.16738494683864,1336.6643178412805,1823.233428688467,875.0815487715562,967.750154016567,379.9313906468929,0.0,247.71260485606658,0.0,1272.8458891222695,397.7643403507092,627.64399550296,836.8586606706133,209.21466516765332,967.750154016567,322.58338467218897,1290.3335386887559,19.355003080331336,13.875067767967458,0.0,421.66639355967914,1384.4588545985293,3854.934552889611,2109.704549792883,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98375758408549,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1824.9344284503977,376.2232860119489,244.9682906012912,1824.934428450393,501.68292635683065,1323.2515020935623,1823.233428688467,865.7151307183524,959.2192977320453,376.2232860119489,0.0,244.9682906012912,0.0,1259.2220083176087,393.50687759925273,621.1915766132405,828.2554354843206,207.06385887108016,959.2192977320456,319.73976591068185,1278.9590636427274,19.18438595464091,13.736381486371382,0.0,417.59850454782827,1370.8297743698552,3816.9557794334933,2087.4774438019294,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98465555348962,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1832.8717570349206,378.4331267829903,244.39596486616756,1832.8717570349154,502.9227091138023,1329.949047921113,1823.233428688467,868.4712963912522,964.4004606436685,378.4331267829903,0.0,244.39596486616756,0.0,1263.2309765690993,394.7596801778435,622.8290916491584,830.4387888655444,207.6096972163861,964.400460643668,321.466820214556,1285.867280858224,19.28800921287336,13.796953452151389,0.0,419.3489769714753,1376.2701372452857,3831.9709859293644,2093.6697654346435,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.984357593534725,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1913.918769647377,388.56791457159017,259.54812338887933,1913.9187696473718,526.6343136089347,1387.2844560384372,1823.233428688467,901.0955476885285,1012.8232219588484,388.56791457159017,0.0,259.54812338887933,0.0,1310.6844330015017,409.5888853129693,648.1160379604701,864.1547172806268,216.0386793201567,1012.8232219588481,337.60774065294936,1350.4309626117974,20.256464439176963,14.252518671036503,0.0,438.0228564126951,1435.7671448089839,2507.5958160647697,2174.8391502821287,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.982560177960185,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1857.5819608151858,379.94752784791234,250.73464916647873,1857.5819608151808,510.8048410198194,1346.7771197953614,1823.233428688467,878.2686632020836,979.3132976131022,379.94752784791234,0.0,250.73464916647873,0.0,1277.4816919303091,399.2130287282216,630.6821770143915,840.909569352522,210.2273923381305,979.3132976131019,326.43776587103395,1305.7510634841358,19.586265952262035,13.905772327102163,0.0,425.0935295689192,1394.4637547856694,1005.2892331923931,2118.3912612828312,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.982799255085247,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1967.4296843683887,410.93361577439794,260.4728412854246,1967.4296843683826,535.3579476138445,1432.071736754538,1823.233428688467,937.9744195447521,1029.4552648236368,410.93361577439794,0.0,260.4728412854246,0.0,1364.3264284287363,426.3520088839801,671.4064570598229,895.2086094130971,223.80215235327427,1029.4552648236368,343.15175494121223,1372.607019764849,20.589105296472734,14.932736886086188,0.0,449.8310934254813,1478.6588517865066,4117.494993214719,2259.5350378418334,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98316582579736,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1916.7494954320173,394.0679696267618,256.85021640948537,1916.749495432012,525.5831887719962,1391.1663066600158,1823.233428688467,906.3794110761277,1010.3700843558896,394.0679696267618,0.0,256.85021640948537,0.0,1318.3700524743736,411.99064139824173,650.9181860362478,867.890914714997,216.97272867874926,1010.3700843558897,336.7900281186299,1347.1601124745196,20.20740168711779,14.390541252897716,0.0,438.52786303789594,1438.8792041735323,5982.046888191071,2186.2609671893706,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.981417735486833,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1877.2580434912536,386.7705247854404,250.49040235239303,1877.2580434912484,515.5691454364242,1361.6888980548242,1823.233428688467,888.1449965235071,989.1130469677466,386.7705247854404,0.0,250.49040235239303,0.0,1291.8472676705612,403.7022711470504,637.2609271378341,849.6812361837788,212.4203090459447,989.1130469677463,329.70434898924873,1318.817395956995,19.782260939354924,14.10801976708715,0.0,429.5355863622211,1409.252796250907,3923.771766879994,2141.5285038543398,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.98188479803974,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1849.6712599749678,379.398121532009,247.7607272022634,1849.6712599749626,508.89130298703253,1340.7799569879303,1823.233428688467,873.4205165751416,976.2507433998262,379.398121532009,0.0,247.7607272022634,0.0,1270.4298422911206,397.0093257159752,627.158848734273,836.211798312364,209.052949578091,976.250743399826,325.41691446660866,1301.6676578664346,19.525014867996518,13.85955091798291,0.0,423.28968091928004,1388.1534364659342,6742.422204598024,2106.6416406034846,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.983021640083997,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1812.057923268836,372.0152885567711,243.71143529414263,1812.0579232688315,497.8831760057267,1314.1747472631048,1823.233428688467,858.1700816994003,953.8878415694357,372.0152885567711,0.0,243.71143529414263,0.0,1248.2473915627697,390.07730986336554,615.7267238509143,820.9689651345523,205.24224128363807,953.8878415694359,317.9626138564786,1271.8504554259143,19.077756831388715,13.597573009644565,0.0,414.641686429982,1360.5991812744974,3788.3838283942464,2069.216356697322,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98348541364414,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1945.6864123599928,397.35988251402074,264.67792124990655,1945.6864123599885,534.6045990711978,1411.0818132887907,1823.233428688467,921.5652592338922,1024.1211531261006,397.35988251402074,0.0,264.67792124990655,0.0,1340.4585588856676,418.89329965177114,662.0378037639279,882.7170716852371,220.67926792130928,1024.1211531261006,341.37371770870016,1365.4948708348006,20.48242306252201,14.567575687919696,0.0,445.23709513923893,1461.2333791714611,4068.9575952953805,2223.1756305709046,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.98121129218694,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,2541.9548407636507,518.8347248029565,344.47544265291737,2541.9548407636466,699.2147385880156,1842.7401021756311,1823.233428688467,1201.6652605909392,1340.2895801727118,518.8347248029565,0.0,344.47544265291737,0.0,1747.876742677737,546.2114820867928,863.3101674558746,1151.0802232744995,287.7700558186249,1340.2895801727113,446.7631933909038,1787.0527735636151,26.805791603454225,19.009796170617875,0.0,581.7269364769921,1908.287255547386,2436.113604344057,2898.9569659522367,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.973491651834873,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,2541.3426271794256,519.9016073538147,342.7311615301106,2541.3426271794197,698.8320183055026,1842.5106088739171,1823.233428688467,1199.5563419701275,1341.786285209298,519.9016073538147,0.0,342.7311615301106,0.0,1744.809224683829,545.2528827136965,862.6327688839264,1150.1770251785683,287.5442562946421,1341.7862852092987,447.26209506976625,1789.048380279065,26.835725704185975,19.02435983591556,0.0,581.5657837946023,1907.4851034128087,3821.2543631240974,2894.986249862397,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.97156024442444,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,2214.0393021098857,456.69697258862624,294.97810118164034,2214.0393021098803,608.7689300307429,1605.2703720791374,1823.233428688467,1047.6253814980032,1166.4139206118825,456.69697258862624,0.0,294.97810118164034,0.0,1523.8187367243743,476.193355226367,751.6750737702672,1002.2334316936896,250.5583579234224,1166.413920611883,388.80464020396096,1555.2185608158438,23.32827841223766,16.6506901894752,0.0,506.63260692224384,1662.167928877707,4627.882304757859,2526.052168418064,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.973233466380343,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,3259.31053025294,674.0882030775117,434.0005997061909,3259.310530252935,896.123755349117,2363.1867749038183,1823.233428688467,1543.3751032933928,1715.9354269595472,674.0882030775117,0.0,434.0005997061909,0.0,2244.9092411540373,701.5341378606366,1108.0888027837034,1477.4517370449378,369.36293426123444,1715.9354269595478,571.9784756531826,2287.9139026127305,34.31870853919096,24.56265208938727,0.0,745.8121077802138,2447.5690161838456,6814.968349220488,3722.3609781989753,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.962209069496215,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,3019.1162321982956,623.8487827466756,401.7861841228096,3019.1162321982906,829.0804113661358,2190.035820832155,1823.233428688467,1427.9513591575464,1591.1648730407492,623.8487827466756,0.0,401.7861841228096,0.0,2077.02015877462,649.0687996170687,1025.634966869486,1367.5132891593148,341.8783222898287,1591.1648730407499,530.3882910135833,2121.553164054333,31.823297460814995,22.733325323628378,0.0,690.7893027030557,2266.6813384079796,6311.432537475759,3444.533447933935,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.966325975159993,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,2373.4019869452427,487.5218423255842,319.32355923864753,2373.4019869452372,652.0073283265563,1721.3946586186812,1823.233428688467,1122.5864299587097,1250.815556986533,487.5218423255842,0.0,319.32355923864753,0.0,1632.8529890308562,510.26655907214257,806.8454015642324,1075.7938687523097,268.9484671880774,1250.8155569865335,416.9385189955111,1667.7540759820445,25.016311139730664,17.818890862154007,0.0,543.0806207855608,1782.0693680431766,4962.316756552653,2708.6468577831656,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.970284789081326,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,2273.9582853467073,468.1331382314882,304.9913721566739,2273.958285346701,624.1519477697668,1649.8063375769343,1823.233428688467,1077.7130265098083,1196.2452588368988,468.1331382314882,0.0,304.9913721566739,0.0,1567.5825840142722,489.8695575044601,773.1245103881629,1030.8326805175504,257.7081701293876,1196.2452588368983,398.7484196122994,1594.9936784491977,23.924905176737965,17.093907868511394,0.0,520.2839285399583,1707.6288888313547,4754.711684566224,2598.4152645318227,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.977728376844674,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2752.9230932475207,566.4243312747112,370.19219794679105,2752.923093247516,756.6751083174285,1996.2479849300876,1823.233428688467,1304.5587337244033,1448.3643595231176,566.4243312747112,0.0,370.19219794679105,0.0,1897.5399763264118,592.9812426020037,936.6165292215032,1248.8220389620042,312.20550974050104,1448.364359523118,482.78811984103936,1931.1524793641574,28.96728719046236,20.69465191770926,0.0,629.9460936335278,2067.5829049252434,8634.56118681712,3146.362015288416,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.974185387807108,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,3556.165194653128,733.004884585985,477.71389368795224,3556.1651946531233,976.2475031826002,2579.917691470523,1823.233428688467,1686.821365928852,1869.343828724276,733.004884585985,0.0,477.71389368795224,0.0,2453.5583504419756,766.7369845131174,1210.718778273938,1614.2917043652506,403.57292609131264,1869.3438287242761,623.1146095747587,2492.4584382990347,37.38687657448552,26.76728547445908,0.0,813.6676072499102,2671.2462894780438,7438.130262405104,4067.850054807226,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.965668852690282,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,3779.984715190539,777.2633835915251,508.3725213008009,3779.9847151905346,1039.4979535178181,2740.4867616727165,1823.233428688467,1790.682536559441,1989.3021786310985,777.2633835915251,0.0,508.3725213008009,0.0,2604.6291440864693,813.9466075270217,1285.6359048923273,1714.181206523103,428.5453016307757,1989.3021786310978,663.1007262103659,2652.4029048414636,39.786043572621956,28.401626720753775,0.0,865.0004009332097,2838.780706594748,9879.901329226888,4318.810350609572,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.965504142010847,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,3441.427278786974,708.3995191928578,462.4064543472799,3441.427278786969,945.9843695666582,2495.442909220311,1823.233428688467,1631.9732313388422,1809.4540474481319,708.3995191928578,0.0,462.4064543472799,0.0,2373.779245583781,741.8060142449316,1170.8059735401384,1561.0746313868513,390.2686578467128,1809.4540474481316,603.1513491493772,2412.605396597509,36.18908094896263,25.876050119258544,0.0,787.4937819619863,2584.784934271229,7197.018186598339,3934.8538769706324,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.968589027081933,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,3669.8977064751493,755.0070046828828,493.4956202517211,3669.8977064751452,1009.1879951495835,2660.709711325562,1823.233428688467,1739.3867353241453,1930.510971151004,755.0070046828828,0.0,493.4956202517211,0.0,2530.017069562405,790.6303342382516,1248.5026249346051,1664.6701665794735,416.1675416448684,1930.5109711510033,643.5036570503344,2574.0146282013375,38.61021942302006,27.585166343003706,0.0,839.8041699358946,2756.301088635373,7674.701420045127,4194.687236141879,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.967142080988484,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,3461.8455444438027,712.8367916426702,465.35923957494185,3461.845544443798,951.3877889195525,2510.457755524246,1823.233428688467,1642.222654907498,1819.622889536305,712.8367916426702,0.0,465.35923957494185,0.0,2388.68749804728,746.464843139775,1178.1960312176127,1570.9280416234835,392.7320104058709,1819.622889536305,606.5409631787683,2426.163852715073,36.39245779072609,26.03869614502953,0.0,792.1527785847246,2600.3217492448944,7240.3633249063105,3959.6155396707636,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.968303490452254,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,3300.641846985458,680.6283069912203,442.5103832763582,3300.641846985453,907.0990685050904,2393.5427784803624,1823.233428688467,1565.6486798475185,1734.9931671379397,680.6283069912203,0.0,442.5103832763582,0.0,2277.3071706873097,711.6584908397842,1123.1386902675795,1497.518253690106,374.3795634225265,1734.9931671379395,578.3310557126465,2313.324222850586,34.69986334275879,24.843953042500196,0.0,755.2591958645153,2479.1721222247315,6902.952659477764,3774.8254243774154,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96882989356503,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1883.7945480659623,387.5402983586452,254.12568883099465,1883.794548065958,518.4718967855231,1365.322651280435,1823.233428688467,893.7432802055025,990.0512678604597,387.5402983586452,0.0,254.12568883099465,0.0,1299.990225753464,406.2469455479575,641.6659871896403,855.554649586187,213.88866239654675,990.0512678604593,330.0170892868198,1320.0683571472791,19.801025357209188,14.167465839069306,0.0,431.108923372138,1415.2301117997406,3940.6906470553427,2155.5448753396513,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.980858403957132,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,3046.135829701256,627.0018248308578,410.3967844564782,3046.1358297012507,839.1324497214861,2207.0033799797648,1823.233428688467,1443.5456526075257,1602.5901770937305,627.0018248308578,0.0,410.3967844564782,0.0,2099.7027674291353,656.1571148216048,1037.398609287337,1383.1981457164493,345.7995364291123,1602.590177093731,534.1967256979103,2136.7869027916413,32.05180354187462,22.91402258949053,0.0,697.1618648979158,2288.2810679779086,6371.815506966502,3482.9009131455846,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.97059478729944,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1938.1313805015852,400.8802299912945,260.5214087699765,1938.1313805015798,533.818151056174,1404.3132294454058,1823.233428688467,920.712801885422,1017.4185786161632,400.8802299912945,0.0,260.5214087699765,0.0,1339.2186209242564,418.5058190388301,661.4016387612716,881.8688516816953,220.46721292042383,1017.4185786161624,339.1395262053875,1356.55810482155,20.34837157232325,14.631620987438605,0.0,443.5589544395723,1456.6515051639758,2565.978388074768,2221.087472605952,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.977374263618355,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1998.2173255565483,413.14763762299907,266.9406071469705,1998.2173255565428,549.6224297041379,1448.594895852405,1823.233428688467,947.9515722779327,1050.2657532786156,413.14763762299907,0.0,266.9406071469705,0.0,1378.8386505860892,430.88707830815287,680.0882447699702,906.7843263599602,226.69608158999006,1050.2657532786159,350.0885844262053,1400.354337704821,21.005315065572315,15.063835200159684,0.0,457.25832466116765,1500.9992192512477,1301.8661301549123,2285.6229769460497,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.97949213243655,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2764.604959091454,571.0583163627706,371.72380745781504,2764.604959091449,761.6777408373712,2002.9272182540778,1823.233428688467,1313.6029421831488,1451.0020169083054,571.0583163627706,0.0,371.72380745781504,0.0,1910.695188630042,597.0922464468881,942.7821238205863,1257.0428317607816,314.2607079401954,1451.0020169083054,483.66733896943515,1934.6693558777406,29.02004033816611,20.848987565461275,0.0,632.7232270465568,2077.6125483067026,5784.999631218743,3167.7380203908233,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.97390345620668,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,3560.3038617400507,735.8916931373229,478.1429017521325,3560.3038617400457,979.7396268059476,2580.564234934098,1823.233428688467,1692.1294658202025,1868.174395919848,735.8916931373229,0.0,478.1429017521325,0.0,2461.2792230112136,769.1497571910043,1214.0345948894562,1618.7127931859416,404.6781982964854,1868.1743959198482,622.7247986399493,2490.8991945597973,37.363487918396956,26.858179811641023,0.0,814.7547375298507,2675.5291593873276,9425.367618566112,4079.992016197155,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.966894828015864,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,2221.5768786391504,460.717549768543,296.87429277681105,2221.5768786391454,610.1980760754745,1611.378802563671,1823.233428688467,1059.6495091381826,1161.927369500968,460.717549768543,0.0,296.87429277681105,0.0,1541.3083769282719,481.65886779008497,757.5918425453547,1010.1224567271395,252.53061418178487,1161.9273695009674,387.30912316698914,1549.2364926679566,23.23854739001935,16.79026942082441,0.0,508.3049723182788,1669.8323942679815,4649.001115452485,2551.4308336554113,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.97884225132854,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1985.962886064958,411.6190945646707,263.7088688861631,1985.9628860649532,544.3840851061752,1441.5788009587782,1823.233428688467,946.3074376488908,1039.6554484160672,411.6190945646707,0.0,263.7088688861631,0.0,1376.4471820347558,430.13974438586115,675.3279634508344,900.4372846011125,225.10932115027813,1039.6554484160667,346.5518161386889,1386.2072645547555,20.79310896832133,14.98566152580176,0.0,454.32074667271155,1491.9003988416628,7030.629907780309,2276.884466635868,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.98470421659,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1918.9714904631412,397.0581549674289,255.9130079311978,1918.9714904631358,526.2575948821207,1392.713895581015,1823.233428688467,913.6980399990929,1005.2734504640483,397.0581549674289,0.0,255.9130079311978,0.0,1329.0153309077773,415.31729090868043,652.9711628986273,870.6282171981698,217.65705429954244,1005.2734504640486,335.09115015468285,1340.3646006187314,20.10546900928097,14.470874728334852,0.0,439.0190645053856,1441.6609036059072,4013.603556967677,2199.643548105947,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.985160684074373,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,2010.3447200302994,415.81402398047675,268.11470304141426,2010.3447200302944,550.2539799813078,1460.0907400489866,1823.233428688467,956.5923092353436,1053.7524107949557,415.81402398047675,0.0,268.11470304141426,0.0,1391.4069952514144,434.814686016067,683.9287270218914,911.9049693625218,227.97624234063045,1053.7524107949553,351.2508035983184,1405.0032143932735,21.075048215899102,15.15556774982845,0.0,459.8577416403187,1510.130089561062,4204.403536613252,2303.311964613936,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.98604533972628,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,3095.0112905696624,638.6532868152651,414.34848387364497,3095.0112905696583,850.765125694706,2244.2461648749522,1823.233428688467,1468.1559596295908,1626.8553309400718,638.6532868152651,0.0,414.34848387364497,0.0,2135.4995776430474,667.3436180134523,1053.0017706889112,1404.0023609185482,351.00059022963706,1626.855330940071,542.285110313357,2169.140441253428,32.53710661880142,23.30308344319441,0.0,708.217014466283,2324.686523084725,3595.260924920444,3539.5019385615956,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.97681048478392,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,3197.429099656171,658.8050975413305,430.1538223995299,3197.429099656166,880.2028174901999,2317.2262821659656,1823.233428688467,1517.801976276269,1679.6271233799018,658.8050975413305,0.0,430.1538223995299,0.0,2207.7119654927624,689.9099892164883,1088.9589199408608,1451.9452265878144,362.9863066469536,1679.6271233799025,559.8757077933008,2239.502831173203,33.592542467598044,24.065691150235217,0.0,731.7442762281066,2402.174513502682,5198.356396747654,3659.657192080577,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.975990389129045,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,2444.4705379408406,504.02886159860975,327.7461499231772,2444.470537940834,672.1462533741535,1772.324284566681,1823.233428688467,1159.9449933143424,1284.5255446264982,504.02886159860975,0.0,327.7461499231772,0.0,1687.1927175481408,527.247724233794,831.7750115217876,1109.0333486957168,277.2583371739292,1284.5255446264975,428.17518154216583,1712.7007261686633,25.69051089252995,18.398327347190072,0.0,559.3718640190073,1836.1419452086163,5112.387494671246,2796.2260662438575,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98243715257905,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,2639.9227690437283,544.6105090216262,354.51965122757775,2639.9227690437233,724.6893998025308,1915.2333692411923,1823.233428688467,1252.7701086245531,1387.1526604191752,544.6105090216262,0.0,354.51965122757775,0.0,1822.2110670902644,569.4409584657076,899.1301602492042,1198.8402136656055,299.71005341640137,1387.1526604191756,462.3842201397252,1849.5368805589007,27.74305320838351,19.883511782924565,0.0,604.0256372304921,1983.1874342436342,5522.240363536565,3021.05128075587,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98024649640931,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,3300.432601952765,682.0494604831359,444.3558101312782,3300.43260195276,902.9952469503909,2397.4373550023693,1823.233428688467,1568.9524503510675,1731.4801516016971,682.0494604831359,0.0,444.3558101312782,0.0,2282.112655056108,713.1602047050337,1126.405270614415,1501.8736941525533,375.4684235381383,1731.4801516016978,577.1600505338993,2308.640202135597,34.629603032033955,24.90504191580687,0.0,754.965196765829,2480.288520490741,6907.12639305792,3783.9863492086615,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.974530676594338,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,3431.3817731146423,709.796236659079,463.012473008052,3431.3817731146373,939.0208545129875,2492.3609186016497,1823.233428688467,1633.2244131941466,1798.1573599204958,709.796236659079,0.0,463.012473008052,0.0,2375.5991464642234,742.3747332700698,1172.808709667132,1563.7449462228426,390.93623655571065,1798.1573599204955,599.3857866401652,2397.5431465606607,35.96314719840991,25.9240118298529,0.0,784.9338634229696,2579.5177789171776,7183.70826169895,3939.344092687066,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.972265623445196,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,2308.9750544293634,475.5130510507527,307.2970744908063,2308.9750544293593,639.162855942702,1669.812198486657,1823.233428688467,1094.6335935591703,1214.341460870193,475.5130510507527,0.0,307.2970744908063,0.0,1592.1943179042541,497.5607243450794,782.8101255415597,1043.7468340554128,260.9367085138532,1214.3414608701933,404.78048695673107,1619.1219478269243,24.286829217403863,17.338362276430654,0.0,528.6209177677813,1733.5240290772795,4825.3092090482005,2635.941151959667,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.987007808954875,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,2292.0218177461343,470.1612419063268,307.18184974212863,2292.021817746128,634.2846416416894,1657.7371761044385,1823.233428688467,1085.4346862520401,1206.5871314940941,470.1612419063268,0.0,307.18184974212863,0.0,1578.8140890938826,493.3794028418383,777.343091648456,1036.4574555312747,259.1143638828187,1206.587131494094,402.1957104980313,1608.7828419921252,24.131742629881877,17.176655754611097,0.0,524.742610797601,1720.7404864047824,7667.544055222224,2615.2715446251573,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.98419750973316,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,2269.9372752072645,466.4254468667744,304.04644535372796,2269.9372752072586,627.9475344712394,1641.9897407360193,1823.233428688467,1074.9305456919362,1195.006729515328,466.4254468667744,0.0,304.04644535372796,0.0,1563.535339188276,488.6047934963363,770.4718922205032,1027.2958562940041,256.82396407350103,1195.0067295153278,398.33557650510926,1593.342306020437,23.900134590306553,17.03322785954052,0.0,519.6711848604225,1704.3688813852161,4744.778048812984,2590.8311954822802,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.984448722618275,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,2286.6763453560434,469.7430237561982,306.19605283138037,2286.676345356037,632.165100748621,1654.511244607416,1823.233428688467,1082.1955650971179,1204.4807802589257,469.7430237561982,0.0,306.19605283138037,0.0,1574.1026401412687,491.9070750441465,775.9390765875793,1034.5854354501057,258.6463588625264,1204.480780258926,401.49359341964197,1605.9743736785679,24.089615605178516,17.154251240999756,0.0,523.4786417644077,1716.7695359369009,6754.8849604297975,2608.6880755913744,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.985487888946096,0.0,0.0,0.0,6.821210263296962e-13,0.0
