timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1397.007555185892,565.4592368047178,845.9132291756669,1397.0075551858872,360.17064648748374,1036.8369086984035,1473.2288907916225,469.9308503329731,927.076704852919,565.4592368047178,0.0,845.9132291756669,0.0,683.5357823025092,213.60493196953414,1411.3724659803863,1881.829954640515,470.4574886601288,927.0767048529191,309.02556828430636,1236.1022731372254,18.54153409705838,25.42290939589822,0.0,339.1555307098113,1376.2079631167371,4184.5879842830145,2565.3657369430243,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.894359870987397,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1416.510050797526,570.4314085522768,863.4104574819831,1416.510050797521,364.0572281971665,1052.4528226003545,1473.2288907916225,470.91449658476034,945.5955542127657,570.4314085522768,0.0,863.4104574819831,0.0,684.9665404869268,214.0520439021646,1433.8418660342616,1911.7891547123486,477.94728867808715,945.595554212766,315.198518070922,1260.794072283688,18.91191108425532,25.747046831388154,0.0,343.98851887235526,1395.8453274391723,4246.197244270961,2596.7556951992756,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.894687940363553,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1427.9359765728018,574.7830711161924,875.9377292434057,1427.9359765727972,365.30065783004943,1062.6353187427476,1473.2288907916225,474.1681182970864,953.7678582757154,574.7830711161924,0.0,875.9377292434057,0.0,689.6990811594017,215.530962862313,1450.7208003596,1934.2944004794665,483.5736001198666,953.7678582757154,317.92261942523845,1271.6904777009538,19.075357165514305,26.002869425919847,0.0,346.82104854423255,1408.9264575430848,5976.469657273266,2199.0428741009764,424.95060753789204,0.0,403.70307716099745,1688.8864227977817,0.0,3039.995561036007,23.895303943086326,0.0,0.0,0.0,-2.2737367544323206e-13,-2.8421709430404007e-13
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1414.0193027724931,567.3913374627342,866.6291779724552,1414.0193027724886,361.69461532894934,1052.3246874435395,1473.2288907916225,470.06127424305913,943.9580285294339,567.3913374627342,0.0,866.6291779724552,0.0,683.7254898080893,213.6642155650279,1434.0205154351909,1912.0273539135878,478.00683847839696,943.958028529434,314.652676176478,1258.610704705912,18.879160570588677,25.688031903606593,0.0,343.41567252530535,1394.3065952194033,4242.346413427086,1653.6699348489965,942.0829088726805,0.0,1297.874434435722,0.0,0.0,3039.995561036007,23.894970567869393,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1428.1604650498648,573.3573134563695,874.7284678110044,1428.1604650498607,365.41503636074503,1062.7454286891157,1473.2288907916225,474.52859518359367,953.6318698662712,573.3573134563695,0.0,874.7284678110044,0.0,690.2234111761389,215.69481599254343,1448.085781267376,1930.7810416898346,482.69526042245866,953.631869866271,317.87728995542363,1271.5091598216945,19.07263739732542,25.94800408180115,0.0,346.8425845710817,1408.130592420634,4284.376838737871,2478.0232381375317,142.98121472844196,0.0,1431.1108395588703,0.0,0.0,3039.995561036007,23.89293565531636,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1420.178629698514,569.8081629534038,870.6404170508246,1420.1786296985088,363.39499525377414,1056.7836344447346,1473.2288907916225,471.37029423409984,948.8083354644141,569.8081629534038,0.0,870.6404170508246,0.0,685.6295188859664,214.25922465186449,1440.44858000423,1920.5981066723066,480.14952666807665,948.8083354644142,316.2694451548047,1265.0777806192189,18.976166709288282,25.800649059110377,0.0,344.9283956656907,1400.3834079088351,4261.010617611579,3412.117116028001,0.0,805.8894904697281,579.9438910695126,0.0,0.0,3039.995561036007,23.897544715540487,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1436.3663723162008,574.3897370175522,880.4514159903072,1436.3663723161953,367.4642882649671,1068.9020840512285,1473.2288907916225,476.97518412955327,959.3911881866475,574.3897370175522,0.0,880.4514159903072,0.0,693.7820860066264,216.80690187707074,1454.8411530078615,1939.7882040104819,484.94705100262047,959.3911881866467,319.7970627288822,1279.188250915529,19.187823763732933,26.036206270429663,0.0,348.8524695796401,1415.6275152223761,4306.835040546436,3183.415093140113,0.0,549.844803123005,0.0,0.0,0.0,3039.995561036007,23.898000314776034,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1479.7861495156092,608.342142196086,902.997233693695,1479.7861495156035,378.8253165691285,1100.960832946475,1473.2288907916225,505.31782670382745,974.4683228117817,608.342142196086,0.0,902.997233693695,0.0,735.0077479328437,229.68992122901366,1511.339375889783,2015.119167853044,503.779791963261,974.4683228117818,324.8227742705939,1299.2910970823757,19.489366456235636,27.28023660281955,0.0,359.2887374447248,1464.3508279666487,4455.476353372039,2750.126915785888,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.896980604201097,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1455.569505186423,604.1406308186068,885.2651319561761,1455.5695051864188,373.06675778750196,1082.5027473989169,1473.2288907916225,502.7856470498204,952.7838581366025,604.1406308186068,0.0,885.2651319561761,0.0,731.3245775270152,228.53893047719225,1489.4057627747848,1985.8743503663795,496.4685875915949,952.7838581366021,317.5946193788674,1270.3784775154695,19.055677162732042,26.976870244119986,0.0,353.34756629633887,1441.9822511508455,4386.95751911205,2717.1989278933947,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.899602167964076,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1414.7582727177012,588.4624678326818,853.0964330563261,1414.758272717696,364.7996932585661,1049.9585794591299,1473.2288907916225,489.0770376925019,925.6812350251993,588.4624678326818,0.0,853.0964330563261,0.0,711.3847820981875,222.3077444056836,1441.5589008890101,1922.07853451868,480.51963362967,925.6812350251989,308.5604116750663,1234.2416467002652,18.51362470050398,26.184838365543733,0.0,343.3618471036051,1399.4480998800727,4255.765273486782,2633.463316616868,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.898015411737575,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1443.210008750199,597.675694072091,879.6558418481218,1443.210008750194,368.91983551735825,1074.290173232836,1473.2288907916225,498.02002730737706,945.189981442822,597.675694072091,0.0,879.6558418481218,0.0,724.3927669925519,226.37273968517246,1477.331535920215,1969.7753812269532,492.4438453067383,945.1899814428224,315.0633271476074,1260.2533085904297,18.903799628856444,26.72682924064397,0.0,350.3524353887244,1429.862976397743,3475.7415972858835,2694.168148219505,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.900573878891755,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1425.4655116614572,590.5897310555868,868.3027708781099,1425.465511661453,363.8860290141147,1061.5794826473384,1473.2288907916225,495.51310956090646,929.9524021005509,590.5897310555868,0.0,868.3027708781099,0.0,720.7463411795034,225.2332316185948,1458.8925019336987,1945.1900025782647,486.2975006445662,929.952402100551,309.98413403351697,1239.9365361340679,18.599048042011017,26.40071964044872,0.0,345.99833467409815,1412.512968653236,2607.984559450608,2665.936343757768,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.89962247494631,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1408.9778866239915,584.3735664753726,860.0722871060274,1408.9778866239867,359.08408895491334,1049.8937976690731,1473.2288907916225,490.4020334716533,918.5758531523381,584.3735664753726,0.0,860.0722871060274,0.0,713.3120486860444,222.91001521438886,1444.4458535814017,1925.9278047752023,481.48195119380057,918.5758531523375,306.19195105077915,1224.7678042031166,18.37151706304675,26.131929865321474,0.0,342.0142046278346,1397.1015690151717,4250.525309220561,2639.2398534612466,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.903305410492095,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1461.1681380634377,606.781829305127,891.8528673845636,1461.168138063434,371.8283875419272,1089.3397505215066,1473.2288907916225,510.0555224607081,951.1126156027295,606.781829305127,0.0,891.8528673845636,0.0,741.8989417610328,231.84341930032275,1498.6346966896924,1998.1795955862565,499.5448988965641,951.1126156027301,317.03753853424337,1268.1501541369735,19.0222523120546,27.121983552999463,0.0,354.6455809501739,1449.2156735463582,4409.018508299486,2740.078537347289,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.89369150860546,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1331.0776486454408,541.559269773913,816.1458046931559,1331.0776486454365,337.709047654527,993.3686009909095,1473.2288907916225,457.34627377052647,873.7313748749143,541.559269773913,0.0,816.1458046931559,0.0,665.230943666223,207.88466989569469,1357.7050744670707,1810.273432622761,452.56835815569025,873.7313748749148,291.24379162497155,1164.9751664998862,17.474627497498293,24.408236140148965,0.0,323.1349061871814,1316.7145895011852,5164.9990526826405,2475.504376288984,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.909166448014936,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1435.094026537151,591.0418484614064,878.0182928409051,1435.0940265371464,364.2808799635236,1070.8131465736228,1473.2288907916225,500.6617861847834,934.4322403523676,591.0418484614064,0.0,878.0182928409051,0.0,728.2353253596875,227.57353917490235,1469.0601413023135,1958.7468550697513,489.6867137674378,934.432240352368,311.4774134507893,1245.9096538031572,18.688644807047357,26.511438382251264,0.0,348.32365095251544,1422.2614005349435,6015.301991172187,1575.7643221786245,1111.2178582508143,0.0,1055.6569653382735,1688.8864227977817,0.0,3039.995561036007,23.897632676441006,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1432.5702038591505,589.9595624686826,877.4109067376454,1432.5702038591453,362.95072257837523,1069.61948128077,1473.2288907916225,500.67151559878795,931.8986882603626,589.9595624686826,0.0,877.4109067376454,0.0,728.2494772346041,227.57796163581378,1467.3704692063302,1956.4939589417736,489.1234897354434,931.8986882603624,310.63289608678747,1242.5315843471499,18.637973765207246,26.472895941436953,0.0,347.6962750016031,1420.1414921662918,4320.082165231771,1501.3082023765014,1183.4352337998762,0.0,2177.8091235174797,0.0,0.0,3039.995561036007,23.89281865840649,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1428.7724552984498,586.5760470401402,876.7132485658467,1428.7724552984455,361.7799013604131,1066.9925539380324,1473.2288907916225,496.21089574460956,932.5615595538401,586.5760470401402,0.0,876.7132485658467,0.0,721.7613029012537,225.55040715664177,1463.289295605989,1951.0523941413187,487.7630985353297,932.5615595538399,310.8538531846133,1243.4154127384531,18.651231191076796,26.364413896862693,0.0,346.8098325786465,1415.9928365431706,4308.054587447609,2219.220757954191,453.5929390883812,0.0,2604.366797404407,0.0,0.0,3039.995561036007,23.891734511184577,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1404.8670899305662,577.6708252212284,861.6254076715064,1404.8670899305619,356.44478913316516,1048.4223007973967,1473.2288907916225,486.079481526849,918.7876084037173,0.0,577.6708252212311,861.6254076715064,0.0,707.0247004026929,220.94521887584153,861.6254076715036,1148.833876895338,287.2084692238345,918.7876084037175,306.2625361345725,1802.720969759521,27.040814546392813,20.1696705811396,11.553416504424625,341.03467643710496,1214.2148023033105,4058.378125126611,2109.668297985755,0.0,253.80972068772417,2331.989936769888,0.0,0.0,3039.995561036007,23.895251902419222,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1408.461836993576,580.0222466952705,864.3566085779032,1408.4618369935715,356.864998381069,1051.5968386125023,1473.2288907916225,487.1034031020996,921.3584338914765,0.0,580.0222466952736,864.3566085779032,0.0,708.5140408757844,221.41063777368262,864.3566085778999,1152.4754781038664,288.1188695259666,921.3584338914767,307.11947796382555,1808.5001585505756,27.127502378258633,20.244011019684415,11.600444933905473,341.88668088166764,1217.507624476991,3195.685392961468,1927.9737021547608,0.0,66.98418317511005,2256.8162903962325,0.0,874.6629237822725,2118.019886351261,23.88239398436377,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1438.769869971292,590.1567471902649,881.9125932535326,1438.7698699712887,365.3292763800764,1073.4405935912123,1473.2288907916225,492.46562969693986,946.3042402743522,0.0,590.1567471902683,881.9125932535326,0.0,716.3136431955522,223.84801349861007,881.9125932535294,1175.8834576713725,293.97086441784313,946.304240274352,315.4347467581173,1851.8957342227375,27.77843601334106,20.622260876340597,11.803134943805365,349.26156397918794,1242.7190204872454,2464.671808104552,3262.4057633349266,0.0,1370.2086624680019,809.9777499543854,0.0,1688.8864227977817,337.7772845595564,23.873736647827563,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1413.7271075894757,571.519374746446,872.8132975750133,1413.7271075894714,358.8940863581222,1054.833021231349,1473.2288907916225,468.53067001885694,945.1964375706187,571.519374746446,0.0,872.8132975750133,0.0,681.4991563910676,212.96848637220862,1444.3326723214611,1925.7768964286147,481.4442241071537,945.1964375706189,315.06547919020625,1260.261916760825,18.903928751412373,25.873714218143533,0.0,343.3656237149196,1397.621456354044,4255.68123626498,3250.2136597416784,0.0,642.9376069219962,131.58136611553354,0.0,0.0,337.7772845595564,23.876958436024697,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1438.9445386514321,581.0706195651292,888.3944693425636,1438.9445386514267,365.87068772280577,1073.0738509286211,1473.2288907916225,474.6887894943325,964.2557491570997,581.0706195651292,0.0,888.3944693425636,0.0,690.4564210826684,215.76763158833387,1469.4650889076947,1959.2867852102595,489.8216963025649,964.2557491570992,321.4185830523664,1285.6743322094655,19.285114983141984,26.316063280379534,0.0,349.52418921683045,1422.133278423617,4330.542905982742,2774.4954995070652,0.0,124.75229321413735,0.0,0.0,0.0,337.7772845595564,23.87795307837095,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1433.7490154624204,576.749637086633,885.0367540649854,1433.7490154624168,364.8540121554736,1068.8950033069432,1473.2288907916225,471.90740202295893,961.8416134394614,576.749637086633,0.0,885.0367540649854,0.0,686.4107665788526,214.50336455589144,1461.7863911516206,1949.048521535494,487.2621303838735,961.8416134394612,320.61387114648704,1282.4554845859482,19.23683226878922,26.152856653248865,0.0,348.27421632642836,1416.0432713347184,5471.0804180177,2635.4592881143467,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.879849851351523,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2266.2440600963705,913.7067564611899,1396.239999883041,2266.2440600963655,575.6437054657495,1690.6003546306158,1473.2288907916225,759.6317608976606,1506.61229919871,913.7067564611899,0.0,1396.239999883041,0.0,1104.918924942057,345.2871640443928,2309.946756344234,3079.9290084589784,769.9822521147446,1506.6122991987113,502.2040997329037,2008.816398931615,30.132245983974222,41.37360269266614,0.0,550.3874613613208,2239.366825930002,6815.557642370605,4184.847933401035,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.83475598048898,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1859.1359062687125,748.232459648785,1144.6641489236704,1859.1359062687072,472.50769687580123,1386.628209392906,1473.2288907916225,622.5168978126702,1236.6190084560421,748.232459648785,0.0,1144.6641489236704,0.0,905.4791240911603,282.9622262784876,1892.896608572458,2523.8621447632772,630.9655361908193,1236.6190084560421,412.20633615201405,1648.8253446080562,24.73238016912084,33.89361527870028,0.0,451.50880546915425,1836.2688995382964,7277.1878371772455,3429.3412688544377,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.86221972180698,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2223.4074840296403,898.4659121727941,1368.9603423715876,2223.4074840296353,565.1303288974984,1658.277155132137,1473.2288907916225,747.1233761136929,1476.2841079159475,898.4659121727941,0.0,1368.9603423715876,0.0,1086.7249107108319,339.60153459713496,2267.426254544385,3023.23500605918,755.808751514795,1476.2841079159473,492.0947026386491,1968.3788105545964,29.525682158318943,40.64358078889973,0.0,539.9774966311332,2197.651748328931,6688.485486902956,4109.959916770012,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.840996306301804,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1740.9245911113176,707.1741652492158,1068.2908451545075,1740.9245911113135,443.1097227130442,1297.814868398269,1473.2288907916225,589.4584729852061,1151.4661181261113,707.1741652492158,0.0,1068.2908451545075,0.0,857.3941425239409,267.93566953873153,1775.465010403725,2367.2866805383,591.821670134575,1151.4661181261124,383.82203937537076,1535.288157501483,23.029322362522244,31.89813340902157,0.0,422.73170468543697,1721.238539505658,6397.129881089644,3224.680823062241,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.872306749985707,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1497.7052708272372,611.3318498082222,919.8676879787771,1497.705270827233,380.6580925132141,1117.0471783140188,1473.2288907916225,509.4340628864764,988.2712079407607,611.3318498082222,0.0,919.8676879787771,0.0,740.9950005621504,231.560937675672,1531.199537787001,2041.5993837160013,510.3998459290003,988.2712079407613,329.42373598025375,1317.694943921015,19.765424158815225,27.53863237403445,0.0,363.6644171461294,1482.352993263905,4511.257801878139,2782.5943842781517,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.888885440763296,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2291.533889604217,936.1200109003596,1408.328204511065,2291.533889604212,582.3349258139751,1709.198963790237,1473.2288907916225,779.8066009015456,1511.7272887026713,936.1200109003596,0.0,1408.328204511065,0.0,1134.2641467658905,354.4575458643408,2344.448215411427,3125.9309538819025,781.4827384704756,1511.7272887026709,503.9090962342236,2015.6363849368945,30.234545774053416,42.166882372121464,0.0,556.437429632044,2268.688238347259,6904.670343362897,4260.195100647793,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.835066914157796,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1797.4981925523512,734.0307604139704,1103.5368782855255,1797.4981925523464,457.0430338400847,1340.4551587122617,1473.2288907916225,611.8854283792774,1185.6127641730736,734.0307604139704,0.0,1103.5368782855255,0.0,890.01516855168,278.1297401724,1837.5676386994987,2450.0901849326647,612.5225462331662,1185.6127641730727,395.20425472435755,1580.8170188974302,23.712255283461452,33.056291595274395,0.0,436.455777146183,1779.0808651548425,5414.146696406688,3340.1053534843445,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.86854633063204,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1221.9561912467448,498.08141090890643,750.4380961354315,1221.956191246741,310.4392631136784,911.5169281330625,1473.2288907916225,415.38241644492786,806.573774801817,498.08141090890643,0.0,750.4380961354315,0.0,604.1926057380803,188.81018929315007,1248.5195070443394,1664.692676059119,416.1731690147798,806.5737748018167,268.8579249339389,1075.4316997357555,16.13147549603633,22.446823288621523,0.0,296.6980989712059,1209.1176809977324,3679.5933792888145,2268.8852817971992,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.904830280101134,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1211.2514075115878,493.2239845325268,741.6506130195232,1211.2514075115828,308.5739340386392,902.6774734729437,1473.2288907916225,411.22397136721645,800.0274361443714,493.2239845325268,0.0,741.6506130195232,0.0,598.1439583523185,186.9199869850995,1234.8745975520517,1646.4994634027355,411.6248658506839,800.0274361443714,266.6758120481238,1066.7032481924953,16.00054872288743,22.213225666171056,0.0,294.08726195439544,1197.521701227361,3643.647706290999,2244.643421755054,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.907895131074568,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1216.059098955238,493.43294839697336,746.2088013318672,1216.0590989552331,309.79538651560597,906.2637124396272,1473.2288907916225,408.7281234879789,807.330975467259,493.43294839697336,0.0,746.2088013318672,0.0,594.5136341643359,185.785510676355,1239.641749728842,1652.8556663051224,413.2139165762806,807.330975467259,269.110325155753,1076.441300623012,16.14661950934518,22.265076465227885,0.0,295.30308403040954,1201.8245324133713,3657.5253810974505,2247.3693004694583,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.906825904032903,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1267.192962685896,523.4591697610475,771.382675160903,1267.192962685891,325.00548555159,942.1874771343009,1473.2288907916225,430.568282148983,836.6246805369129,523.4591697610475,0.0,771.382675160903,0.0,626.2811376712517,195.71285552226615,1294.841844921952,1726.4557932292694,431.61394830731734,836.6246805369133,278.8748935123044,1115.4995740492177,16.732493610738263,23.41760184444047,0.0,307.6588545639829,1254.0106473610497,2941.3825311866244,2352.736930900521,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.89958398012435,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1231.0234601328502,504.9471820179649,752.2934956787617,1231.0234601328452,314.40113269507515,916.62232743777,1473.2288907916225,418.17986374573184,812.8435963871185,504.9471820179649,0.0,752.2934956787617,0.0,608.2616199937951,190.08175624806097,1257.2406776967284,1676.320903595638,419.0802258989095,812.8435963871185,270.9478654623728,1083.7914618494913,16.256871927742367,22.671350417326583,0.0,298.88569868872116,1217.9237686431334,2017.3014836749287,2284.582523589433,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.902430706363052,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1300.6790414499562,524.5041950413539,813.6529049369012,1300.6790414499521,325.6271303469257,975.0519111030264,1473.2288907916225,434.5634048679308,866.1156365820253,524.5041950413539,0.0,813.6529049369012,0.0,632.0922252624483,197.5288203945151,1338.1570999782573,1784.2094666376763,446.0523666594191,866.1156365820254,288.7052121940085,1154.820848776034,17.32231273164051,23.871654900609652,0.0,315.9733227093586,1289.4536895895515,3928.2898310177643,2416.3016919001248,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.898603785887726,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1270.1651495043006,517.9527294077982,779.5498025561658,1270.1651495042966,323.30054354458935,946.8646059597072,1473.2288907916225,427.39150525711864,842.773644247182,517.9527294077982,0.0,779.5498025561658,0.0,621.6603712830848,194.268866025964,1297.5025319639656,1730.003375951954,432.5008439879885,842.7736442471825,280.92454808239415,1123.6981923295766,16.855472884943648,23.33407990779562,0.0,308.4268993299105,1256.3107102189965,4983.480131756206,2351.663747235039,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.894692629853395,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1246.0733729629533,505.73883467166047,762.7067629944731,1246.073372962949,318.0841373735461,927.9892355894028,1473.2288907916225,418.05087408593886,828.0224988770145,505.73883467166047,0.0,762.7067629944731,0.0,608.0739986704597,190.02312458451865,1268.4455976661354,1691.2607968881805,422.8151992220451,828.0224988770143,276.0074996256714,1104.0299985026857,16.560449977540284,22.799232670094565,0.0,302.57000942244815,1230.775515502318,3745.294486131405,2299.33479555864,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.897867313639196,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1228.0500310386508,500.3880081002727,748.3920695703167,1228.0500310386456,314.68322739923906,913.3668036394064,1473.2288907916225,413.3068815700193,814.7431494686315,500.3880081002727,0.0,748.3920695703167,0.0,601.1736459200313,187.86676435000976,1248.7800776705913,1665.0401035607883,416.2600258901971,814.7431494686316,271.58104982287716,1086.3241992915086,16.29486298937263,22.495560938711364,0.0,298.16670225903056,1212.6649662501986,5378.381497757218,2266.2137494808194,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.901807348147557,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1201.1147229492167,490.73431902589505,735.935605144638,1201.1147229492121,306.0748015402394,895.0399214089726,1473.2288907916225,406.95076141947806,794.1639615297387,490.73431902589505,0.0,735.935605144638,0.0,591.9283802465162,184.9776188270363,1226.6699241705348,1635.5598988940465,408.8899747235116,794.1639615297388,264.7213205099129,1058.8852820396517,15.883279230594773,22.081385622223248,0.0,291.63976265479425,1188.1933415680733,3615.977988687822,2227.4882791405626,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.904453927768085,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1287.2708500486597,530.8159819191588,789.6373841561017,1287.2708500486542,327.0355932496659,960.2352567989883,1473.2288907916225,441.22971907308414,846.0411309755756,530.8159819191588,0.0,789.6373841561017,0.0,641.7886822881261,200.5589632150394,1320.453366075262,1760.6044881003493,440.1511220250873,846.0411309755756,282.0137103251918,1128.0548413007673,16.920822619511508,23.8208532991358,0.0,312.5228441059743,1275.9883155899402,3883.71253171386,2402.3931703884755,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.894561944753267,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1683.8340168611587,692.145800415246,1029.2851909431201,1683.834016861153,429.4733908876078,1254.3606259735452,1473.2288907916225,573.2922735311862,1110.5417433299726,692.145800415246,0.0,1029.2851909431201,0.0,833.8796705908206,260.5873970596314,1721.4309913583684,2295.241321811158,573.8103304527895,1110.5417433299726,370.18058110999084,1480.7223244399634,22.21083486659945,31.057225921888605,0.0,408.79194803306734,1666.638317443967,3383.0169028657115,3129.1209924019786,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.854877601133765,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1685.7461943373626,689.7948201636665,1028.4343815623217,1685.7461943373582,430.57607522875946,1255.170119108599,1473.2288907916225,570.0528654212224,1115.6933289161404,689.7948201636665,0.0,1028.4343815623217,0.0,829.1678042490548,259.11493882782963,1718.2292017259904,2290.972268967987,572.7430672419968,1115.6933289161407,371.8977763053802,1487.5911052215208,22.313866578322813,30.978188420533236,0.0,409.2398042048044,1666.2876415788671,4195.600113859944,3120.140073217042,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.848110630693977,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1471.8591805350816,594.256945799516,899.5982495455548,1471.8591805350768,375.65636525667287,1096.202815278404,1473.2288907916225,491.6332342981203,980.2259462369612,594.256945799516,0.0,899.5982495455548,0.0,715.1028862518144,223.469651953692,1493.8551953450726,1991.8069271267634,497.95173178169085,980.2259462369625,326.74198207898746,1306.9679283159498,19.604518924739246,26.823690869441048,0.0,357.3444617228629,1451.9360373314134,4417.650413211566,2706.909813378578,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.859935570320083,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2168.5313620646425,874.2159255059063,1324.6520454660943,2168.531362064639,553.1324002073209,1615.3989618573178,1473.2288907916225,725.920814978055,1442.6105470865875,874.2159255059063,0.0,1324.6520454660943,0.0,1055.884821786266,329.9640068082081,2198.867970972004,2931.823961296005,732.9559903240013,1442.610547086587,480.8701823621957,1923.4807294487828,28.85221094173174,39.47299821983816,0.0,526.4541353609343,2138.5695240169093,6505.968857053551,3987.708783082271,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.798795612687428,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2007.0220457213836,810.4556877728759,1227.2734655735212,2007.022045721379,511.8563380343069,1495.165707687072,1473.2288907916225,670.5034506291091,1336.5185950922746,810.4556877728759,0.0,1227.2734655735212,0.0,975.2777463696173,304.7742957405054,2037.7291533464002,2716.9722044618666,679.2430511154666,1336.5185950922744,445.50619836409146,1782.0247934563658,26.730371901845487,36.58640528892152,0.0,487.28143891670834,1980.121761327539,6024.872960395318,3692.249950831484,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.818076664316784,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1574.7510640478617,641.4855816957937,964.0107427658188,1574.7510640478565,400.5739405128436,1174.177123535013,1473.2288907916225,531.4367268808353,1043.3143371670265,641.4855816957937,0.0,964.0107427658188,0.0,772.9988754630358,241.5621485821987,1605.4963244616147,2140.6617659488193,535.1654414872048,1043.3143371670267,347.7714457223422,1391.0857828893688,20.86628674334053,28.88467487853202,0.0,382.29046865015323,1556.5404660637714,4736.787854573247,2913.660641411855,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.847420716194822,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1507.4770719378112,613.6201863156612,925.9855374813969,1507.4770719378066,383.0661623976803,1124.4109095401263,1473.2288907916225,508.63699749550244,998.8400744423086,613.6201863156612,0.0,925.9855374813969,0.0,739.8356327207339,231.19863522522934,1539.6057237970601,2052.8076317294135,513.2019079323534,998.840074442309,332.94669148076963,1331.7867659230785,19.976801488846178,27.668460964283824,0.0,366.0297652016176,1491.0222622931,4538.10505802797,2792.6432644501474,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.873702613141337,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1826.6985527420263,744.5427308033785,1118.2983389236183,1826.6985527420225,465.083694155157,1361.6148585868655,1473.2288907916225,619.453748221433,1207.2448045205933,744.5427308033785,0.0,1118.2983389236183,0.0,901.0236337766339,281.5698855551981,1862.8410697269999,2483.788092969333,620.9470232423332,1207.244804520594,402.414934840198,1609.659739360792,24.14489609041188,33.51926531333757,0.0,443.4876412120383,1806.0836462535171,7184.509691520322,3384.8117267459666,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.850923553875322,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2358.433684306714,960.2353223087662,1448.214966311585,2358.4336843067094,598.8151047256117,1759.618579581098,1473.2288907916225,798.938044416341,1559.495639890373,960.2353223087662,0.0,1448.214966311585,0.0,1162.0917009692291,363.1536565528841,2408.4502886203545,3211.267051493806,802.8167628734515,1559.4956398903742,519.831879963458,2079.327519853832,31.18991279780748,43.28920933237887,0.0,572.6139327106055,2332.8953542305853,7099.779327157647,4373.358752463035,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.804709815086568,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2508.6226832514,1022.8356491660084,1534.162287665457,2508.6226832513958,639.4416423007533,1869.1810409506425,1473.2288907916225,850.8391145473755,1657.7835687040244,1022.8356491660084,0.0,1534.162287665457,0.0,1237.5841666143713,386.74505206699104,2556.9979368314685,3409.3305824419576,852.3326456104894,1657.7835687040251,552.5945229013416,2210.3780916053665,33.1556713740805,46.02669235163485,0.0,609.0415547886554,2479.8961390931927,8705.018499245005,4646.914749056329,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.79846248306898,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2283.1825584004714,929.9835577178894,1399.0671362087508,2283.1825584004673,581.1377301998966,1702.0448282005705,1473.2288907916225,773.886185550494,1509.2963728499776,929.9835577178894,0.0,1399.0671362087508,0.0,1125.6526335279982,351.7664479774994,2329.050693926643,3105.4009252355236,776.3502313088809,1509.296372849976,503.098790949992,2012.395163799968,30.18592745699952,41.890178093624215,0.0,554.3376168285508,2257.629192615547,6869.862444942657,4231.053558763522,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.816451793479803,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2435.473333354601,992.7359341336631,1490.1910639214889,2435.4733333545973,620.5357867822181,1814.937546572379,1473.2288907916225,826.4039144775962,1609.0694188770049,992.7359341336631,0.0,1490.1910639214889,0.0,1202.0420574219631,375.6381429443635,2482.9269980551558,3310.5693307402075,827.6423326850519,1609.0694188770044,536.3564729590014,2145.4258918360056,32.18138837754008,44.683988663224824,0.0,591.2892109797301,2407.791536608912,7326.191868018666,4512.61138816217,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.80598302223782,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2296.3985963194523,935.5374367307325,1408.1055426112305,2296.398596319447,584.0172437216702,1712.3813525977766,1473.2288907916225,778.9790158500534,1517.4195804693986,935.5374367307325,0.0,1408.1055426112305,0.0,1133.0603866909921,354.08137084093505,2343.6429793419666,3124.8573057892886,781.2143264473222,1517.4195804693984,505.8065268231328,2023.2261072925312,30.348391609387967,42.14717852803432,0.0,557.5456301452105,2271.143424394023,6911.18500005544,4257.9176924802805,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.8147102936318,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2190.8432643833276,890.0986981276516,1342.8385747420575,2190.843264383323,557.4192164995586,1633.4240478837642,1473.2288907916225,740.8815887836879,1449.9616755996394,890.0986981276516,0.0,1342.8385747420575,0.0,1077.6459473217326,336.76435853804145,2232.9372728697126,2977.2496971596165,744.3124242899041,1449.9616755996394,483.3205585332131,1933.2822341328524,28.999233511992784,40.13134669125016,0.0,531.917455353507,2165.4453769179086,6589.225914170942,4054.8956444813493,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.819744962050958,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1250.6700839971572,509.8454752132045,764.9449760452404,1250.6700839971527,318.21615119034004,932.4539328068125,1473.2288907916225,426.0340777031853,824.636006293972,509.8454752132045,0.0,764.9449760452404,0.0,619.6859312046365,193.6518535014489,1274.7904512584466,1699.7206016779287,424.9301504194822,824.636006293972,274.8786687646573,1099.514675058629,16.492720125879437,22.944814016848557,0.0,303.6015775308797,1236.499784359196,3761.9603196147973,2319.4065328825654,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.89237455297074,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2025.1283562433616,824.6011059572005,1233.80497678803,2025.1283562433557,516.867775601728,1508.2605806416277,1473.2288907916225,689.704248343827,1335.4241078995346,824.6011059572005,0.0,1233.80497678803,0.0,1003.2061794092072,313.5019310653772,2058.406082745234,2744.541443660312,686.135360915078,1335.4241078995349,445.14136929984494,1780.5654771993798,26.708482157990694,37.07608294659636,0.0,491.5657776743641,2000.1290040592512,6083.663443047844,3747.7476230695192,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.831474711602326,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1289.9673074964571,522.0571140195916,787.5085977468075,1289.9673074964533,328.0447847812636,961.9225227151896,1473.2288907916225,438.70430383150267,851.2630036649545,522.0571140195916,0.0,787.5085977468075,0.0,638.115351027643,199.41104719613844,1309.5657117664002,1746.0876156885336,436.5219039221334,851.2630036649543,283.7543345549848,1135.0173382199391,17.025260073299087,23.536799398055834,0.0,313.09189295935244,1273.3412381039639,2998.211333584546,2384.2029667161764,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.880343131034994,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1328.6395546866556,537.0923565246568,812.5736591152055,1328.63955468665,338.51398288180485,990.1255718048451,1473.2288907916225,447.7921763119504,880.8473783747053,537.0923565246568,0.0,812.5736591152055,0.0,651.3340746355678,203.54189832361496,1349.666015639864,1799.5546875198188,449.8886718799547,880.8473783747056,293.61579279156854,1174.4631711662742,17.616947567494112,24.238507286891775,0.0,322.55850510729965,1311.4603229568238,2300.879470485559,2450.8887621553868,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.885955703006562,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1838.6732516722793,746.2333669404793,1122.4804642992813,1838.6732516722736,468.43090470934885,1370.2423469629248,1473.2288907916225,626.7490961634533,1211.924155508826,746.2333669404793,0.0,1122.4804642992813,0.0,911.635048965026,284.8859528015706,1868.713831239763,2491.6184416530173,622.9046104132543,1211.9241555088267,403.9747185029422,1615.8988740117688,24.23848311017653,33.61180565120722,0.0,446.3219447573937,1815.9375152365446,5523.324598148584,3403.2534906180435,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.849937720247798,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2366.107698794554,960.2119198032888,1448.018838031663,2366.1076987945494,601.8372928391093,1764.2704059554399,1473.2288907916225,805.1810644859233,1560.9266343086306,960.2119198032888,0.0,1448.018838031663,0.0,1171.172457434076,365.99139294814876,2408.230757834955,3210.9743437799398,802.7435859449849,1560.9266343086306,520.3088781028769,2081.2355124115074,31.218532686172612,43.286545974415326,0.0,574.399554815023,2337.9484904716214,8271.788687170076,4382.146801214016,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.808460003585154,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1473.8725658558624,595.5679677775586,909.7281875510837,1473.8725658558576,372.88874222979484,1100.9838236260628,1473.2288907916225,498.678452597473,975.1941132583895,595.5679677775586,0.0,909.7281875510837,0.0,725.3504765054189,226.6720239079434,1505.296155328644,2007.061540438192,501.765385109548,975.1941132583898,325.0647044194633,1300.2588176778531,19.503882265167796,26.96432090883761,0.0,357.89510446411884,1457.8654210750792,4437.034142259581,2732.412016943611,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.878723072093187,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1315.167676995575,531.4014282454419,814.7217442747749,1315.1676769955704,333.0838306971066,982.0838462984639,1473.2288907916225,440.9200525524468,874.2476244431282,531.4014282454419,0.0,814.7217442747749,0.0,641.3382582581079,200.41820570565872,1346.1231725202188,1794.830896693625,448.70772417340623,874.2476244431281,291.415874814376,1165.663499257504,17.48495248886256,24.089260290111028,0.0,319.46373256003267,1301.5797500324472,5651.757022346023,2436.1691549517327,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.90410451744235,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1271.0099213454544,515.1663986036081,785.7663334127054,1271.009921345449,322.0118233931423,948.9980979523066,1473.2288907916225,428.22449983408734,842.7854215113671,515.1663986036081,0.0,785.7663334127054,0.0,622.8719997586758,194.64749992458619,1300.9327320163154,1734.5769760217538,433.64424400543845,842.785421511367,280.9284738371223,1123.7138953484891,16.855708430227338,23.312655292235313,0.0,308.7001334410429,1258.0887149306523,3830.031368292422,2357.4489757804295,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.90645602832278,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1329.7330284632042,540.1984936239143,824.341924965072,1329.7330284632008,336.21821128331726,993.5148171798834,1473.2288907916225,447.54312316099754,882.1899053022065,540.1984936239143,0.0,824.341924965072,0.0,650.971815506909,203.42869234590907,1364.5404185889874,1819.3872247853164,454.8468061963291,882.1899053022063,294.0633017674021,1176.2532070696084,17.643798106044127,24.44937405836816,0.0,322.99320907506524,1317.4251815491177,4011.698628601307,2470.3590402922255,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.906868702879684,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2054.6946716678203,835.1337898386382,1258.1845997521143,2054.694671667816,523.7452155508506,1530.9494561169654,1473.2288907916225,695.4264297773832,1359.268241890437,835.1337898386382,0.0,1258.1845997521143,0.0,1011.5293524034699,316.10292262608436,2093.318389590756,2791.091186121008,697.772796530252,1359.2682418904371,453.08941396347905,1812.3576558539162,27.18536483780874,37.63585969268033,0.0,498.89279148203,2030.6791491323343,4489.8057875931245,3802.620538524478,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.85088279933868,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2123.2990146556317,865.3497898691288,1297.7392150722706,2123.2990146556267,541.4646579880746,1581.8343566675521,1473.2288907916225,723.8731529931082,1399.4258616625234,865.3497898691288,0.0,1297.7392150722706,0.0,1052.9064043536168,329.03325136050523,2163.089004941402,2884.1186732552023,721.0296683138006,1399.425861662523,466.475287220841,1865.901148883364,27.98851723325046,38.937885846796604,0.0,515.4901278549085,2098.954737830102,5510.679833644862,3937.025077608819,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.845831575232836,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1622.365220362681,660.4575177222026,993.4228113777438,1622.3652203626766,413.6322012710018,1208.7330190916748,1473.2288907916225,550.5140864121988,1071.851133950482,660.4575177222026,0.0,993.4228113777438,0.0,800.7477620541115,250.23367564190983,1653.8803290999485,2205.1737721332647,551.2934430333162,1071.8511339504819,357.2837113168273,1429.1348452673092,21.437022679009637,29.747953645443538,0.0,393.92403901881016,1603.9198453353165,4880.165394797947,3005.921534187376,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.885504779335548,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1750.6052408462926,713.7808305224654,1074.6668579241743,1750.6052408462888,444.9068014744655,1305.698439371823,1473.2288907916225,594.8320697021331,1155.7731711441595,713.7808305224654,0.0,1074.6668579241743,0.0,865.2102832031061,270.3782135009707,1788.447688446642,2384.596917928856,596.149229482214,1155.7731711441602,385.25772371472004,1541.0308948588802,23.115463422883202,32.16009349491573,0.0,425.0620719442144,1732.122795559918,5271.175724852848,3249.807201131962,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.873499071692258,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2183.773676154222,892.5326071809018,1350.531589232055,2183.773676154218,550.7393143014335,1633.0343618527845,1473.2288907916225,744.0568206489014,1439.7168555053206,892.5326071809018,0.0,1350.531589232055,0.0,1082.2644663984063,338.207645749502,2243.06419641296,2990.7522618839466,747.6880654709867,1439.7168555053208,479.9056185017736,1919.6224740070943,28.794337110106415,40.28129410774764,0.0,530.2829670667724,2165.1599280068885,6591.997800574068,4073.016728282353,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.83865003132759,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2270.9011910471086,928.2583625516163,1405.0309291830486,2270.9011910471045,571.7064634225089,1699.1947276245953,1473.2288907916225,776.853732406973,1494.0474586401353,928.2583625516163,0.0,1405.0309291830486,0.0,1129.9690653192388,353.11533291226215,2333.289291734668,3111.0523889795572,777.7630972448893,1494.0474586401356,498.01581954671184,1992.0632781868474,29.88094917280271,41.898060168379004,0.0,551.3990616508706,2252.0723206959156,6856.262803477688,4241.021454298796,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.828039882017077,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1538.570735214865,621.7282171453675,931.4862276106901,1538.5707352148606,397.3018069320235,1141.268928282837,1473.2288907916225,518.6528370021443,1019.9178982127206,621.7282171453675,0.0,931.4862276106901,0.0,754.4041265485769,235.75128954643026,1553.2144447560597,2070.9525930080795,517.7381482520199,1019.9178982127207,339.9726327375736,1359.8905309502943,20.398357964254412,27.966708790467948,0.0,373.55510250838927,1515.3822397991353,4607.167419770057,2825.3567195566566,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.90114649485622,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1525.6119071974501,620.0935977071489,923.6594044899907,1525.6119071974454,393.38701542189415,1132.2248917755514,1473.2288907916225,517.0257070072818,1008.5862001901683,620.0935977071489,0.0,923.6594044899907,0.0,752.0373920105947,235.01168500331084,1543.7530021971415,2058.3373362628554,514.5843340657138,1008.5862001901676,336.1954000633892,1344.7816002535567,20.171724003803348,27.839401976114395,0.0,370.3735088428915,1504.1760539552233,6262.427386147595,2810.3747282734503,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.89396215981175,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1511.7227699393825,613.7780285589185,914.9083689294658,1511.7227699393782,389.57103372943857,1122.1517362099396,1473.2288907916225,512.3964873210614,999.326282618321,613.7780285589185,0.0,914.9083689294658,0.0,745.3039815579107,232.90749423684707,1528.6863974883859,2038.2485299845143,509.5621324961286,999.3262826183214,333.1087608727738,1332.4350434910953,19.986525652366428,27.562424546062232,0.0,366.9835532165305,1490.1108910207086,4530.520058448476,2783.5525115424252,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.894789983045683,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1522.2616848410637,618.660627864431,921.6931092381272,1522.261684841058,392.2854117653544,1129.9762730757036,1473.2288907916225,515.5820459343555,1006.6796389067083,618.660627864431,0.0,921.6931092381272,0.0,749.9375213590658,234.35547542470806,1540.3537371025604,2053.8049828034136,513.4512457008534,1006.6796389067079,335.55987963556925,1342.239518542277,20.133592778134155,27.776749928314224,0.0,369.556551123542,1500.833494591121,5722.950656603689,2803.7425041624792,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.897970770109968,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1546.8063377775318,627.7894038235493,935.0074943871595,1546.8063377775284,399.1123131147242,1147.6940246628042,1473.2288907916225,523.4471951658232,1023.3591426117085,627.7894038235493,0.0,935.0074943871595,0.0,761.3777384230193,237.93054325719353,1562.7968982107107,2083.7291976142806,520.9322994035701,1023.3591426117083,341.11971420390273,1364.478856815611,20.467182852234163,28.183757058578095,0.0,375.5018518258896,1524.1353486013684,4633.738584589609,2845.1069360373,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.894918204119275,0.0,0.0,0.0,2.2737367544323206e-13,0.0
