timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1546.8063377775318,627.7894038235493,935.0074943871593,1546.8063377775318,399.1123131147255,1147.6940246628062,1473.2288907916225,523.4471951658232,1023.3591426117085,627.7894038235493,0.0,935.0074943871593,0.0,761.3777384230157,237.9305432571924,1562.7968982107086,2083.729197614278,520.9322994035695,1023.3591426117085,341.11971420390284,1364.4788568156114,20.46718285223417,28.183757058578074,0.0,375.5018518258917,1524.1353486013686,4633.738584589608,2845.1069360372935,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.89491820411927,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1546.1911217221787,627.5725532578816,934.2487986418113,1546.1911217221787,399.15659159784946,1147.0345301243292,1473.2288907916225,523.5804201632565,1022.6107015589222,627.5725532578816,0.0,934.2487986418113,0.0,761.5715202374639,237.99110007420745,1561.821351899693,2082.4284691995904,520.6071172998976,1022.6107015589222,340.8702338529741,1363.4809354118963,20.452214031178443,28.16966458415456,0.0,375.35212647498855,1523.4424563174007,4631.454929939271,2843.9999894370544,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.8965690605525,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1520.14121689899,619.1763301778464,918.1289460839042,1520.14121689899,392.0873783917048,1128.0538385072853,1473.2288907916225,518.9276553589275,1001.2135615400625,619.1763301778464,0.0,918.1289460839042,0.0,754.8038623402582,235.87620698133068,1537.3052762617506,2049.7403683490006,512.4350920872502,1001.2135615400625,333.7378538466875,1334.95141538675,20.02427123080125,27.756579366174435,0.0,368.99054822604853,1498.8205517382926,4556.267044899034,2804.5442306892587,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.896157222408934,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1525.870887962767,621.529061109377,923.254488938338,1525.870887962767,392.2588593689267,1133.6120285938403,1473.2288907916225,522.7067739192962,1003.1641140434708,621.529061109377,0.0,923.254488938338,0.0,760.3007620644308,237.59398814513463,1544.783550047715,2059.7114000636197,514.9278500159049,1003.1641140434708,334.3880380144903,1337.5521520579612,20.063282280869416,27.87841672266469,0.0,370.35311204738525,1505.204687226449,4575.859125236931,2820.0121621280505,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.889251982030252,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1501.076023590374,613.5149974095583,909.6672288403975,1501.076023590374,385.0552622086392,1116.020761381735,1473.2288907916225,516.5077263726382,984.5682972177358,613.5149974095583,0.0,909.6672288403975,0.0,751.2839656329284,234.7762392602901,1523.1822262499559,2030.909634999941,507.7274087499853,984.5682972177358,328.18943240591193,1312.7577296236477,19.691365944354715,27.502122210690725,0.0,364.3270287639134,1482.2135973351462,4506.4718471754795,2782.1936006328697,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.890712399160652,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1465.3358734331744,598.9834887826963,887.7288364344085,1465.3358734331744,375.6650395783053,1089.670833854869,1473.2288907916225,506.19791305312066,959.1379603800538,598.9834887826963,0.0,887.7288364344085,0.0,736.2878735318119,230.0899604786912,1486.712325217105,1982.2831002894732,495.5707750723683,959.1379603800538,319.7126534600179,1278.8506138400717,19.182759207601073,26.846793027824976,0.0,355.63280315446474,1447.0357444009683,4399.083943051249,2718.570973821285,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.896168212447332,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1451.7768246861615,596.2659057723861,881.1203252069296,1451.7768246861615,370.90418483815904,1080.8726398480026,1473.2288907916225,505.571425966993,946.2053987191684,596.2659057723861,0.0,881.1203252069296,0.0,735.3766195883535,229.80519362136044,1477.3862309793158,1969.848307972421,492.46207699310526,946.2053987191684,315.40179957305617,1261.6071982922247,18.924107974383368,26.69918042524088,0.0,352.3150721572862,1435.6074307444323,3490.1075626276374,2705.2249275607746,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.896053142200127,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1496.7603411803182,610.8747735957946,910.407111806824,1496.7603411803182,382.41901981385126,1114.341321366467,1473.2288907916225,516.2934781740269,980.4668630062913,610.8747735957946,0.0,910.407111806824,0.0,750.9723318894936,234.67885371546674,1521.2818854026186,2028.3758472034915,507.0939618008729,980.4668630062913,326.82228766876375,1307.289150675055,19.609337260125823,27.430314325942078,0.0,363.29211544271465,1478.926870213886,2808.08267399904,2779.348179092985,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.89445449039051,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1457.8185892164793,595.2280094356765,884.9168517677347,1457.8185892164793,372.98953182067135,1084.829057395808,1473.2288907916225,503.6675507172818,954.1510384991975,595.2280094356765,0.0,884.9168517677347,0.0,732.6073464978645,228.93979578058264,1480.1448612034112,1973.5264816045483,493.38162040113707,954.1510384991975,318.05034616639915,1272.2013846655966,19.08302076998395,26.706008800747643,0.0,353.81576113873535,1439.9765530575858,4377.940003477476,2706.1338281024127,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.89625975843122,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1458.2502552239848,592.7359235294749,885.4078393095623,1458.2502552239848,373.2590183178249,1084.9912369061599,1473.2288907916225,499.4434395057142,958.8068157182706,592.7359235294749,0.0,885.4078393095623,0.0,726.4631847355843,227.01974522987007,1478.1437628390372,1970.8583504520495,492.7145876130124,958.8068157182706,319.6022719060902,1278.4090876243608,19.17613631436541,26.63615609897987,0.0,353.94369369714985,1439.092590859468,5534.9883489914355,2697.321535187634,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.894548350809718,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1496.0652424101368,606.2725601283348,905.320204630135,1496.0652424101365,384.9630037340562,1111.1022386760803,1473.2288907916225,507.1556786541518,988.9095637559849,606.2725601283348,0.0,905.320204630135,0.0,737.6809871333118,230.52530847915992,1511.59276475847,2015.4570196779598,503.86425491948995,988.9095637559849,329.63652125199496,1318.5460850079799,19.778191275119696,27.241378850151396,0.0,363.1523018564014,1474.1979566323175,4481.855963800921,2753.1380068112717,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.892485620793458,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1524.1509957128062,618.3864711170946,916.8447390864893,1524.1509957128062,394.23528186664026,1129.915713846166,1473.2288907916225,517.6903253011311,1006.4606704116751,618.3864711170946,0.0,916.8447390864893,0.0,753.004109528918,235.31378422778687,1535.231210203584,2046.9749469381118,511.74373673452794,1006.4606704116751,335.48689013722503,1341.9475605489001,20.1292134082335,27.720041524377734,0.0,369.927907342254,1500.321573374405,6248.590202088576,2799.9790564670297,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.893238232872285,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1501.3405627555321,605.2899652007909,899.6747506474474,1501.3405627555323,389.5742515934441,1111.7663111620882,1473.2288907916225,505.0249381802699,996.3156245752623,605.2899652007909,0.0,899.6747506474474,0.0,734.5817282622107,229.55679008194085,1504.9647158482383,2006.6196211309843,501.6549052827461,996.3156245752623,332.1052081917541,1328.4208327670165,19.926312491505247,27.1554464624982,0.0,364.3633444179065,1474.7620069283512,4481.067285532122,2741.201349393195,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.88036912612366,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1501.3682096544587,603.3565005663374,902.7259176903945,1501.3682096544585,389.4414357245895,1111.9267739298691,1473.2288907916225,501.1921625945149,1000.1760470599438,603.3565005663374,0.0,902.7259176903945,0.0,729.0067819556581,227.81461936114314,1506.082418256732,2008.1098910089759,502.02747275224397,1000.1760470599438,333.39201568664794,1333.5680627465917,20.003520941198875,27.12795419389407,0.0,364.451714097714,1474.817297032842,4482.267924944032,2737.116672964634,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.88793845009627,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1529.934115059062,615.7540395798824,920.6293323420093,1529.9341150590622,396.9071892519622,1133.0269258070998,1473.2288907916225,509.73785560473067,1020.1962594543313,615.7540395798824,0.0,920.6293323420093,0.0,741.4368808796082,231.69902527487756,1536.3833719218917,2048.5111625625223,512.1277906406306,1020.1962594543313,340.06541981811046,1360.2616792724418,20.403925189086628,27.678914510816565,0.0,371.40660601415794,1503.3816814476797,2880.8127456308516,2789.9480434421303,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.883642549319976,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1503.5043536405738,602.2207106616696,908.3887133530152,1503.5043536405738,389.44227301700175,1114.062080623572,1473.2288907916225,498.93113292282766,1004.5732207177462,602.2207106616696,0.0,908.3887133530152,0.0,725.718011524113,226.78687860128528,1510.609424014685,2014.1458986862465,503.5364746715616,1004.5732207177462,334.8577402392487,1339.4309609569948,20.09146441435492,27.15050845338024,0.0,365.0562258492114,1477.4792922290421,3616.930146102024,2739.8639102103593,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.891271832826522,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1480.7243557191323,594.0119549393429,892.8159498190851,1480.7243557191323,383.9869882416391,1096.737367477493,1473.2288907916225,494.1339784725527,986.5903772465796,594.0119549393429,0.0,892.8159498190851,0.0,718.740332323713,224.6063538511603,1486.8279047584278,1982.4372063445703,495.6093015861426,986.5903772465796,328.8634590821932,1315.4538363287727,19.73180754493159,26.748518146371136,0.0,359.4944132964089,1455.0538535072078,4422.606113984768,2701.1775386682834,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.8938801699549,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1475.291734162948,589.6583037819094,891.4371952202291,1475.291734162948,382.5676485893825,1092.7240855735654,1473.2288907916225,488.70465318387136,986.5870809790765,589.6583037819094,0.0,891.4371952202291,0.0,710.843131903813,222.13847871994153,1481.0954990021385,1974.7939986695178,493.69849966737945,986.5870809790765,328.86236032635884,1315.4494413054354,19.73174161958153,26.60412106565957,0.0,358.233454584381,1449.2686559833019,4405.655889148389,2685.637130573331,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.8996190950892,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1482.5943170085263,588.538375533743,899.061393998762,1482.594317008526,383.4528808622571,1099.1414361462691,1473.2288907916225,487.399433648936,995.1948833595903,588.538375533743,0.0,899.061393998762,0.0,708.9446307620888,221.54519711315274,1487.599769532505,1983.4663593766732,495.8665898441683,995.1948833595903,331.7316277865301,1326.9265111461204,19.903897667191806,26.646765205999912,0.0,360.0415935845181,1455.735671201561,4425.9297577425905,2692.410990138762,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.894514230485242,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1515.071350012969,599.4400394177759,919.2302216889325,1515.071350012969,391.45211252607385,1123.6192374868954,1473.2288907916225,495.8886084011313,1019.1827416118379,599.4400394177759,0.0,919.2302216889325,0.0,721.2925213107364,225.40391290960514,1518.6702611067085,2024.8936814756112,506.2234203689028,1019.1827416118379,339.72758053727927,1358.910322149117,20.383654832236754,27.175503399422603,0.0,367.9200003767165,1486.8340724241627,4520.575683543839,2746.1862027863476,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.88346832134432,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1331.816249413169,549.5319892771133,786.8782047756182,1331.8162494131693,349.1026428809771,982.7136065321921,1473.2288907916225,450.3939914771304,881.4222579360387,549.5319892771133,0.0,786.8782047756182,0.0,655.1185330576442,204.7245415805138,1336.4101940527316,1781.8802587369755,445.4700646842439,881.4222579360387,293.8074193120129,1175.2296772480515,17.628445158720773,24.354741726069584,0.0,323.11753394401546,1309.1027464055765,3977.3291898714783,2436.9987917946196,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.89633013877939,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1340.3340564531516,557.9307252283949,798.821325058411,1340.3340564531516,346.9664826162747,993.3675738368769,1473.2288907916225,456.6262714932302,883.7077849599214,557.9307252283949,0.0,798.821325058411,0.0,664.1836676265167,207.55739613328646,1356.752050286806,1809.0027337157412,452.2506834289353,883.7077849599214,294.56926165330714,1178.2770466132285,17.674155699198426,24.726135007435957,0.0,325.16900667566733,1321.9466385978305,5707.919168135571,2473.186401342258,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.893185009060144,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1367.4159551486307,567.7061859704966,813.1058409223019,1367.4159551486307,354.8697575022373,1012.5461976463935,1473.2288907916225,463.07004110702576,904.3459140416049,567.7061859704966,0.0,813.1058409223019,0.0,673.5564234284011,210.48638232137534,1380.8120268927985,1841.0827025237313,460.27067563093283,904.3459140416049,301.44863801386833,1205.7945520554733,18.086918280832098,25.162243988337917,0.0,331.74304064342635,1347.1978988787728,4095.425880920203,2514.6391259521324,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.893318637766168,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1390.9695482281852,575.9212495330221,820.2106963129453,1390.9695482281852,363.52412295467144,1027.4454252735138,1473.2288907916225,472.7771647282449,918.1923834999403,575.9212495330221,0.0,820.2106963129453,0.0,687.6758759683562,214.8987112401113,1396.1319458459675,1861.5092611279565,465.3773152819891,918.1923834999403,306.0641278333134,1224.2565113332537,18.363847669998805,25.47974444912012,0.0,337.39792095312725,1367.5816674276602,5314.184901570759,2549.1851370963127,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.89568574279703,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1423.293678118275,581.2969832205582,831.320360103423,1423.293678118275,375.4116136910457,1047.8820644272294,1473.2288907916225,478.00909579343494,945.2845823248401,581.2969832205582,0.0,831.320360103423,0.0,695.2859575177235,217.2768617242886,1412.6173433239812,1883.4897910986415,470.8724477746604,945.2845823248401,315.0948607749467,1260.3794430997868,18.905691646496802,25.752113097650977,0.0,345.2159929964507,1393.1179680144942,4229.028989456747,2578.775748616365,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.901960219448693,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1437.8438438742253,588.7890108746432,838.2446226166586,1437.8438438742255,379.79885838001553,1058.0449854942099,1473.2288907916225,483.86025928958765,953.9835845846376,588.7890108746432,0.0,838.2446226166586,0.0,703.7967407848548,219.93648149526712,1427.0336334913018,1902.7115113217355,475.6778778304339,953.9835845846376,317.9945281948792,1271.9781127795168,19.079671691692752,26.046116552405884,0.0,348.73314443046297,1407.467820195142,4272.345297560667,2606.5082521065906,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.904095211257598,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1438.7078160110148,591.3298088509213,839.0584203635252,1438.7078160110148,380.2962016172812,1058.4116143937335,1473.2288907916225,482.13743899966005,956.5703770113547,591.3298088509213,0.0,839.0584203635252,0.0,701.290820363142,219.15338136348186,1430.3882292144465,1907.184305619262,476.7960764048155,956.5703770113547,318.85679233711824,1275.427169348473,19.131407540227094,26.130478469162888,0.0,348.9730034648459,1409.0411395796514,4278.137184805113,2608.475125982404,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.905803619161375,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1469.0581104646112,598.687297878283,867.4081794591377,1469.0581104646112,385.30088720802405,1083.7572232565872,1473.2288907916225,490.43255549403517,978.6255549705761,598.687297878283,0.0,867.4081794591377,0.0,713.3564443549602,222.92388886092505,1466.0954773374206,1954.7939697832273,488.69849244580683,978.6255549705761,326.20851832352537,1304.8340732941015,19.57251109941152,26.634700730939866,0.0,356.45617167399996,1440.4942831346086,4375.64787093664,2668.1504141381874,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.908251873289792,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1451.3619924084733,587.1800604871986,863.5377774352565,1451.3619924084733,378.4735791899253,1072.888413218548,1473.2288907916225,482.3059272397179,969.0560651687554,587.1800604871986,0.0,863.5377774352565,0.0,701.5358941668625,219.22996692714452,1450.7178379224551,1934.2904505632735,483.57261264081836,969.0560651687554,323.0186883895851,1292.0747535583405,19.381121303375107,26.250779588968523,0.0,352.2252282065285,1423.6783970564202,4325.758227387347,2635.826344730136,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.909499487555834,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1437.4364499718724,575.7657628814644,852.6221067211966,1437.4364499718724,374.6819488262824,1062.75450114559,1473.2288907916225,480.87439006068735,956.5620599111851,575.7657628814644,0.0,852.6221067211966,0.0,699.4536582700907,218.57926820940335,1428.3878696026609,1904.5171594702144,476.1292898675536,956.5620599111851,318.85401997039503,1275.4160798815801,19.1312411982237,25.799193953655895,0.0,348.7592640954891,1407.2522772947207,4273.076596869254,2603.9708177403054,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.907164526334327,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1510.2786563139603,601.5826809874767,893.0754484378092,1510.2786563139603,395.0612575318469,1115.2173987821134,1473.2288907916225,502.65641937687667,1007.6222369370836,601.5826809874767,0.0,893.0754484378092,0.0,731.1366100027298,228.48019062585303,1494.658129425286,1992.8775059003813,498.2193764750953,1007.6222369370836,335.87407897902784,1343.4963159161114,20.15244473874167,26.978234914002392,0.0,366.42747168792505,1476.1317974206454,3606.405659377622,2724.014115903111,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.901886145884525,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1503.0908461087602,596.5617564880749,892.8351912257328,1503.0908461087602,391.784632212897,1111.306213895863,1473.2288907916225,499.3284029800349,1003.7624431287252,596.5617564880749,0.0,892.8351912257328,0.0,726.2958588800508,226.96745590001586,1489.3969477138078,1985.8625969517436,496.4656492379359,1003.7624431287252,334.5874810429084,1338.3499241716336,20.075248862574504,26.825204606899575,0.0,364.71611000487184,1469.637149655206,2773.2385206799913,2712.1584558317945,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.899974933311128,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1439.5024814297626,576.5862565005377,848.4993744913379,1439.5024814297626,376.79940382599216,1062.7030776037705,1473.2288907916225,481.8707483081631,957.6317331215995,576.5862565005377,0.0,848.4993744913379,0.0,700.9029066300554,219.03215832189233,1425.0856309918756,1900.1141746558342,475.02854366395854,957.6317331215995,319.21057770719983,1276.8423108287993,19.15263466243199,25.78258143992951,0.0,349.1944541080394,1407.4009499034519,4271.989062325091,2601.0170812858896,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.901633628882237,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1404.420027435553,564.2975394410753,830.2284846595496,1404.420027435553,366.80320628594,1037.616821149613,1473.2288907916225,471.2429553726179,933.1770720629352,564.2975394410753,0.0,830.2284846595496,0.0,685.444298723808,214.20134335118996,1394.526024100625,1859.3680321341665,464.8420080335416,933.1770720629352,311.05902402097837,1244.2360960839135,18.6635414412587,25.231211029827755,0.0,340.70910381890747,1374.706231695704,5333.154023300826,2544.8123308579743,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.90963713922597,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1412.1730432190934,563.0379617190521,839.8380085950965,1412.1730432190932,367.35739178879504,1044.8156514302982,1473.2288907916225,472.7507560735956,939.4222871454979,563.0379617190521,0.0,839.8380085950965,0.0,687.6374633797755,214.88670730617983,1402.8759703141486,1870.501293752198,467.6253234380495,939.4222871454979,313.14076238183264,1252.5630495273306,18.788445742909957,25.28951893752253,0.0,342.64218588272263,1382.3729436892172,4197.421957222461,2558.1387571319738,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.90843543402792,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1496.962518574526,609.1228404062699,904.5837199580137,1496.9625185745258,382.27761160536704,1114.6849069691589,1473.2288907916225,519.60114444697,977.361374127556,609.1228404062699,0.0,904.5837199580137,0.0,755.7834828319563,236.18233838498634,1513.7065603642836,2018.2754138190448,504.5688534547612,977.361374127556,325.7871247091853,1303.1484988367413,19.54722748255112,27.319522411768233,0.0,363.1678231891683,1476.5728896324206,6176.128391369011,2774.0588966510013,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.874450634958304,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1531.8441768947496,620.2656000925809,926.097215333125,1531.8441768947496,392.16136454401635,1139.6828123507332,1473.2288907916225,524.3692936575103,1007.4748832372393,620.2656000925809,0.0,926.097215333125,0.0,762.7189725927423,238.34967893523194,1546.3628154257058,2061.8170872342744,515.4542718085686,1007.4748832372393,335.82496107907974,1343.299844316319,20.149497664744782,27.86894015610868,0.0,371.7020865615052,1509.349436205239,4587.556428525694,2824.5360598270167,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.871426714441267,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1528.997173769182,620.9772729819057,924.9651176565368,1528.997173769182,391.09380551915837,1137.9033682500235,1473.2288907916225,524.5178882850558,1004.4792854841261,620.9772729819057,0.0,924.9651176565368,0.0,762.9351102328085,238.41722194775264,1545.9423906384425,2061.2565208512565,515.3141302128141,1004.4792854841261,334.8264284947087,1339.3057139788348,20.08958570968252,27.878969366022538,0.0,371.0136474552547,1507.5399831862355,4582.479547593859,2824.191631084065,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.876486263603667,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1522.0479374427575,619.1430116892903,917.7822819288073,1522.0479374427578,390.45218792037974,1131.595749522378,1473.2288907916225,522.4937557187131,999.5541817240444,619.1430116892903,0.0,917.7822819288073,0.0,759.9909174090374,237.49716169032416,1536.9252936180976,2049.23372482413,512.3084312060325,999.5541817240444,333.1847272413481,1332.7389089653925,19.991083634480887,27.752113169966783,0.0,369.30241687877276,1500.0359338209255,2870.1227420839955,2809.2246422331673,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.874236712653556,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1527.3643225795045,624.5782119553232,910.4119489500018,1527.3643225795045,395.970885740738,1131.3934368387665,1473.2288907916225,526.323526020733,1001.0407965587715,624.5782119553232,0.0,910.4119489500018,0.0,765.5614923937934,239.23796637306043,1534.990160905325,2046.6535478737665,511.6633869684416,1001.0407965587715,333.6802655195905,1334.721062078362,20.020815931175427,27.841465848159714,0.0,370.5227135315695,1502.9666141719972,3690.6581738745535,2812.2150402675597,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.879524783922445,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1513.875013427289,619.130112526374,901.8904570165403,1513.875013427289,392.464950435032,1121.410062992257,1473.2288907916225,523.1805944424253,990.6944189848638,619.130112526374,0.0,901.8904570165403,0.0,760.9899555526187,237.80936111019332,1521.0205695429142,2028.027426057219,507.00685651430473,990.6944189848638,330.2314729949546,1320.9258919798183,19.813888379697275,27.592807945956622,0.0,367.23191928507447,1489.686306230181,4524.581889200385,2789.0173816098377,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.87877118688663,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1499.296535186623,609.5446916047105,898.9562841102573,1499.296535186623,386.1819412807704,1113.1145939058526,1473.2288907916225,517.6818817971671,981.614653389456,609.5446916047105,0.0,898.9562841102573,0.0,752.9918280686067,235.30994627143957,1508.5009757149678,2011.3346342866237,502.8336585716559,981.614653389456,327.204884463152,1308.819537852608,19.632293067789117,27.27590358924389,0.0,363.7123580143054,1475.969043977586,4483.766554879177,2764.3264623552304,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.870245188075465,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1478.9468690269787,598.9905251824335,897.9186395060758,1478.9468690269787,376.8303344522825,1102.116534574696,1473.2288907916225,506.67072801679893,972.2761410101798,598.9905251824335,0.0,897.9186395060758,0.0,736.9756043880712,230.30487637127226,1496.9091646885095,1995.8788862513459,498.96972156283647,972.2761410101798,324.09204700339325,1296.368188013573,19.445522820203593,26.94890215053377,0.0,358.86688436173705,1458.6279542699763,4434.4839879854635,2732.8544906394172,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.866464832046358,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1476.0312441910553,600.0130869091504,896.2076685356946,1476.0312441910553,376.66241573087683,1099.3688284601785,1473.2288907916225,505.96838940343804,970.0628547876172,600.0130869091504,0.0,896.2076685356946,0.0,735.9540209504554,229.9856315470173,1496.220755444845,1994.9610072597934,498.74025181494835,970.0628547876172,323.35428492920573,1293.417139716823,19.401257095752342,26.96246929263146,0.0,358.19423303535416,1456.6381277149094,4428.890127350809,2730.9150282102487,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.876681629061142,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1421.079357048525,585.8705637111875,811.2904388795397,1421.079357048525,386.3760835845567,1034.7032734639683,1473.2288907916225,475.4573255464501,945.622031502075,585.8705637111875,0.0,811.2904388795397,0.0,691.5742917039274,216.11696615747732,1397.161002590727,1862.881336787636,465.720334196909,945.622031502075,315.207343834025,1260.8293753361,18.9124406300415,25.68902130013102,0.0,344.73755589216233,1386.3836620107463,5364.125761718944,2554.4556284915634,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.909548787308836,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1401.3626494046875,582.6549669108862,790.2938372299859,1401.3626494046875,384.19720186775976,1017.1654475369277,1473.2288907916225,471.07436545655963,930.2882839481279,582.6549669108862,0.0,790.2938372299859,0.0,685.1990770277231,214.12471157116346,1372.9488041408722,1830.598405521163,457.64960138029073,930.2882839481279,310.09609464937597,1240.3843785975039,18.60576567896256,25.382587379626443,0.0,339.8558676226117,1365.7146282820308,4140.026081827593,2515.797482548886,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.90379648899524,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1393.5629944098735,579.387117037193,788.0093377111583,1393.5629944098732,381.3141086404695,1012.2488857694038,1473.2288907916225,468.53216335990646,925.030831049967,579.387117037193,0.0,788.0093377111583,0.0,681.5013285235003,212.96916516359383,1367.3964547483513,1823.1952729978016,455.7988182494504,925.030831049967,308.343610349989,1233.374441399956,18.500616620999338,25.261706888227373,0.0,337.9846787778345,1358.8585960500945,4119.818045208318,2504.696601521302,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.907310095232422,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1391.6224920245465,576.8930816640766,784.9965993578103,1391.6224920245465,381.41944089693243,1010.2030511276141,1473.2288907916225,467.11636375208445,924.5061282724621,576.8930816640766,0.0,784.9965993578103,0.0,679.4419836393956,212.32561988731112,1361.8896810218869,1815.8529080291823,453.9632270072956,924.5061282724621,308.16870942415403,1232.6748376966161,18.49012256544924,25.1567584435004,0.0,337.49558969032154,1355.6000270180318,5797.998622862248,2495.294891668578,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.90527220401886,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1388.3265764905145,574.1325113751963,783.5754474792003,1388.3265764905145,380.38710560705255,1007.939470883462,1473.2288907916225,464.90819085683296,923.4183856336815,574.1325113751963,0.0,783.5754474792003,0.0,676.2300957917571,211.32190493492408,1357.7079588543966,1810.2772784725287,452.56931961813217,923.4183856336815,307.8061285445605,1231.224514178242,18.46836771267363,25.05972981604789,0.0,336.6997773053084,1351.9252279316468,4097.959763276558,2486.5073742642858,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.90227535244311,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1387.413208486135,574.4879298973962,780.2530342497222,1387.413208486135,381.5102005811406,1005.9030079049945,1473.2288907916225,464.42701909813076,922.9861893880043,574.4879298973962,0.0,780.2530342497222,0.0,675.5302095972811,211.10319049915034,1354.7409641471183,1806.321285529491,451.58032138237274,922.9861893880043,307.66206312933474,1230.648252517339,18.459723787760083,25.03716823941911,0.0,336.4774158566255,1350.3198828946624,4092.4740555279145,2481.851495126772,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.90913156678679,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1380.333366039321,570.1580495524527,775.3924894568942,1380.333366039321,379.85807369941665,1000.4752923399043,1473.2288907916225,461.04831432086576,919.2850517184552,570.1580495524527,0.0,775.3924894568942,0.0,670.6157299212593,209.56741560039353,1345.5505390093467,1794.0673853457956,448.5168463364489,919.2850517184552,306.4283505728184,1225.7134022912735,18.385701034369102,24.85866638114252,0.0,334.748039886474,1342.5050198116464,4068.3889248603136,2464.6831152670547,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.90297577481607,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1393.1187381879206,573.3878070511837,784.391479538458,1393.1187381879206,382.43665813690166,1010.6820800510189,1473.2288907916225,466.153480384381,926.9652578035395,573.3878070511837,0.0,784.391479538458,0.0,678.0414260136452,211.8879456292641,1357.7792865896417,1810.3723821195222,452.59309552988054,926.9652578035395,308.9884192678465,1235.953677071386,18.53930515607079,25.04554900692009,0.0,337.84572039844596,1354.900034988428,4105.798059765991,2488.4138081331675,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.90240532597414,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1408.5024609113375,577.3803699916461,795.7401651782642,1408.5024609113375,386.2855503154003,1022.2169105959371,1473.2288907916225,467.9262510115584,940.5762098997791,577.3803699916461,0.0,795.7401651782642,0.0,680.6200014713577,212.69375045979928,1373.1205351699105,1830.8273802265471,457.7068450566368,940.5762098997791,313.5254032999264,1254.1016131997055,18.81152419799558,25.27881275153203,0.0,341.6327766826246,1369.6491124485146,4151.2721085297635,2511.447381697905,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.902523945109962,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1407.5964638511134,579.7759590594276,789.1031779975373,1407.5964638511132,388.1930419907703,1019.403421860343,1473.2288907916225,468.6914088437431,938.9050550073703,579.7759590594276,0.0,789.1031779975373,0.0,681.7329583181718,213.04154947442868,1368.8791370569647,1825.1721827426195,456.2930456856549,938.9050550073703,312.9683516691234,1251.8734066764937,18.778101100147406,25.2843105517582,0.0,341.3622850855008,1367.7276435666136,4144.20324447469,2506.9051410607913,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.903946531667447,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1395.6246015080271,568.0190274527225,786.2956333782348,1395.624601508027,383.52557692653875,1012.0990245814883,1473.2288907916225,460.6593597513056,934.9652417567215,568.0190274527225,0.0,786.2956333782348,0.0,670.0499778200809,209.39061806877527,1354.3146608309573,1805.752881107943,451.43822027698576,934.9652417567215,311.65508058557384,1246.6203223422954,18.69930483513443,24.903527157364024,0.0,338.4897051678915,1354.5764560917248,4104.515718430709,2475.802858928024,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.89861818897206,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1383.5640783331908,563.4282139644106,782.8517905812721,1383.5640783331908,378.3018707855654,1005.2622075476254,1473.2288907916225,460.76524572729227,922.7988326058985,0.0,563.4282139644106,782.8517905812721,0.0,670.2039937851524,209.43874805786012,782.8517905812721,1043.802387441696,260.950596860424,922.7988326058985,307.59961086863285,1793.826657438942,26.90739986158413,19.097082185100934,11.268564279288212,335.5521214534706,1170.8141235663609,2211.7717836474526,1714.0063812268486,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.902593949017078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1338.1022305597512,548.8829538407256,753.4232371746863,1338.1022305597512,367.3280163974532,970.774214162298,1473.2288907916225,448.4160512804504,889.6861792793009,0.0,548.8829538407256,753.4232371746863,0.0,652.2415291352006,203.82547785475018,753.4232371746863,1004.564316232915,251.14107905822874,889.6861792793009,296.56205975976695,1735.1311928797934,26.0269678931969,18.511891448561375,10.977659076814511,324.4978156681599,1131.5429507594786,2897.2884485523696,1656.8058453681156,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.907350241980353,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1344.0623377326485,555.4197379627191,763.9555751615698,1344.0623377326485,365.9058390977223,978.1564986349262,1473.2288907916225,452.49178492415035,891.5705528084982,555.4197379627191,0.0,763.9555751615698,0.0,658.1698689805824,205.67808405643197,1319.3753131242888,1759.1670841657183,439.79177104142957,891.5705528084982,297.1901842694994,1188.7607370779976,17.831411056169966,24.302147890497267,0.0,325.98772568646694,1310.781324000495,5133.720714926376,2417.3369531463004,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.913418400524172,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1364.789896301798,565.0203762014271,782.5440774755058,1364.789896301798,368.77413309879165,996.0157632030065,1473.2288907916225,460.29159265784546,904.4983036439526,565.0203762014271,0.0,782.5440774755058,0.0,669.5150438659571,209.22345120811158,1347.5644536769328,1796.7526049025769,449.1881512256442,904.4983036439526,301.4994345479842,1205.9977381919368,18.08996607287905,24.77605206079787,0.0,331.06256469724616,1333.8396198126632,4046.193969791395,2466.267648768534,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.92040116726143,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1384.5376063363867,576.4904715069558,790.8409895016234,1384.5376063363867,374.46431989512,1010.0732864412666,1473.2288907916225,472.17480634029295,912.3627999960938,576.4904715069558,0.0,790.8409895016234,0.0,686.7997183131534,214.62491197286045,1367.3314610085793,1823.1086146781056,455.7771536695264,912.3627999960938,304.12093333203126,1216.483733328125,18.247255999921876,25.20312404022491,0.0,335.7846575315198,1353.7580365460847,5794.513526688834,2509.908332991259,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.91884044388958,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1389.6295543811023,579.9718267248529,791.2332062804327,1389.6295543811023,376.73966129203154,1012.8898930890707,1473.2288907916225,474.7046357070612,914.924918674041,0.0,579.9718267248529,791.2332062804327,0.0,690.4794701193617,215.77483441230052,791.2332062804327,1054.9776083739102,263.74440209347756,914.924918674041,304.974972891347,1799.871718290241,26.998075774353612,19.511768597301387,11.599436534497059,337.00281389816206,1179.6063042014391,2251.5544687900465,1745.457078493272,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.92190269287437,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1389.7357968135564,582.7373805178427,788.8116184468776,1389.7357968135564,377.1864382581362,1012.5493585554202,1473.2288907916225,477.7432905490253,911.9925062645311,582.7373805178427,0.0,788.8116184468776,0.0,694.8993317076731,217.15604115864784,1371.5489989647203,1828.7319986196271,457.1829996549068,911.9925062645311,303.99750208817704,1215.9900083527082,18.239850125290623,25.370237600004057,0.0,336.98112675506354,1358.92775738209,4120.212553160366,2523.6313303273,0.0,0.0,0.0,0.0,0.0,1259.7529592443025,23.918666459733792,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1513.7111034741808,637.4259114778653,849.0560682923938,1513.711103474181,416.38548206376834,1097.3256214104126,1473.2288907916225,513.1265547244893,1000.5845487496915,637.4259114778653,0.0,849.0560682923938,0.0,746.3658977810754,233.23934305658605,1486.481979770259,1981.9759730270118,495.49399325675296,1000.5845487496915,333.5281829165638,1334.1127316662553,20.01169097499383,27.613338027259893,0.0,367.07266704542855,1476.9592152775851,3602.4893747397527,2728.341870808087,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.918849004023496,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1502.6526775397674,632.3398124857525,844.2944005143241,1502.6526775397674,413.16044296551286,1089.4922345742546,1473.2288907916225,507.631893203197,995.0207843365704,632.3398124857525,0.0,844.2944005143241,0.0,738.3736628410139,230.74176963781684,1476.6342130000767,1968.8456173334355,492.21140433335887,995.0207843365704,331.6735947788568,1326.6943791154272,19.900415686731407,27.413138379715818,0.0,364.42307599884094,1466.3633988153206,4445.650289355162,2707.2192801744495,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.920542811279248,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1373.6927584223374,564.525484747333,818.2280314919151,1373.6927584223374,357.42080121045535,1016.2719572118821,1473.2288907916225,466.6345238850094,907.058234537328,564.525484747333,0.0,818.2280314919151,0.0,678.7411256509228,212.10660176591335,1382.7535162392483,1843.6713549856643,460.91783874641607,907.058234537328,302.352744845776,1209.410979383104,18.14116469074656,25.118044857339143,0.0,333.3461989395019,1351.982593845693,4108.428868507275,2522.412480636587,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.91970131203891,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1328.453556723391,543.0077088438059,807.0200507168756,1328.453556723391,339.44662574868283,989.0069309747082,1473.2288907916225,453.32904537090934,875.1245113524817,543.0077088438059,0.0,807.0200507168756,0.0,659.3877023576863,206.05865698677695,1350.0277595606815,1800.0370127475753,450.00925318689383,875.1245113524817,291.70817045082725,1166.832681803309,17.502490227049634,24.360431772482933,0.0,322.45628619685976,1312.0952888208903,3990.5766051049604,2459.4247151052614,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.918563335454383,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1315.740990798855,535.1086267939435,802.4790020940236,1315.740990798855,335.0749431885236,980.6660476103312,1473.2288907916225,448.881859688659,866.8591311101959,535.1086267939435,0.0,802.4790020940236,0.0,652.9190686380495,204.03720894939045,1337.5876288879672,1783.4501718506228,445.8625429626557,866.8591311101959,288.95304370339863,1155.8121748135945,17.33718262220392,24.07804882475854,0.0,319.3912901886681,1299.6593172510752,3952.9879369378978,2436.3692404886724,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.916616955221215,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1306.1300265886537,532.5073457721786,801.304618079269,1306.1300265886537,331.3894886765073,974.7405379121464,1473.2288907916225,445.11108812958895,861.0189384590647,532.5073457721786,0.0,801.304618079269,0.0,647.4343100066749,202.3232218770859,1333.8119638514477,1778.41595180193,444.6039879504825,861.0189384590647,287.0063128196882,1148.0252512787529,17.22037876918129,23.98826655395805,0.0,317.1131635361579,1292.2553315065538,3932.197321946656,2425.850261808605,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.914758740582005,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1421.2761003164671,557.596746704452,922.7374909643305,1421.2761003164674,341.3990708790347,1079.8770294374326,1473.2288907916225,465.92276300679407,955.3533373096731,557.596746704452,0.0,922.7374909643305,0.0,677.7058371007914,211.7830740939973,1480.3342376687824,1973.7789835583765,493.4447458895941,955.3533373096731,318.4511124365577,1273.8044497462308,19.10706674619346,25.955277310776864,0.0,345.42587701222106,1414.1671534893405,4315.777491474588,2651.484820659168,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.85847390648339,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1375.4527018050035,539.3533156353105,898.2472039221198,1375.4527018050035,328.97754674621257,1046.475155058791,1473.2288907916225,448.3491459893349,927.1035558156686,539.3533156353105,0.0,898.2472039221198,0.0,652.1442123481235,203.79506635878857,1437.6005195574303,1916.8006927432402,479.20017318581006,927.1035558156686,309.0345186052229,1236.1380744208916,18.542071116313373,25.163071508280513,0.0,334.3631252442312,1370.0980260186466,5872.037670178861,2568.9449050913636,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.86504053783454,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1357.9234377873458,532.5842863867254,888.3314267163123,1357.9234377873458,323.1460955051136,1034.7773422822322,1473.2288907916225,446.19369530459306,911.7297424827527,532.5842863867254,0.0,888.3314267163123,0.0,649.0090113521354,202.8153160475423,1420.9157131030377,1894.5542841373835,473.6385710343459,911.7297424827527,303.9099141609176,1215.6396566436704,18.234594849655053,24.860842858764883,0.0,330.0530969053539,1353.5123358565795,4132.351486746966,2543.563295489519,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.862240814223597,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1368.5526842913255,538.0442198387913,895.2336032594247,1368.5526842913255,324.99233369881495,1043.5603505925105,1473.2288907916225,453.247259002369,915.3054252889565,538.0442198387913,0.0,895.2336032594247,0.0,659.2687403670822,206.02148136471317,1433.277823098216,1911.0370974642879,477.75927436607196,915.3054252889565,305.1018084296522,1220.4072337186087,18.30610850577913,25.093662627757986,0.0,332.5939629152992,1364.8762982092737,5326.2085456677605,2570.30583783137,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.858181281983157,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1364.37253116627,542.6651556050546,890.6278996719738,1364.37253116627,324.6291642731278,1039.7433668931421,1473.2288907916225,458.92895085433986,905.4435803119301,542.6651556050546,0.0,890.6278996719738,0.0,667.5330194244943,208.60406857015448,1433.2930552770283,1911.0574070360376,477.7643517590094,905.4435803119301,301.81452677064334,1207.2581070825734,18.1088716062386,25.186233664871374,0.0,331.555251734343,1363.0333041052602,4160.698890548559,2578.590426460532,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.869760838089515,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1389.4992459423188,556.9347571401172,904.6820911899036,1389.4992459423188,330.9069414610553,1058.5923044812635,1473.2288907916225,471.7064942591486,917.7927516831702,556.9347571401172,0.0,904.6820911899036,0.0,686.1185371042162,214.41204284506756,1461.6168483300207,1948.8224644400275,487.2056161100069,917.7927516831702,305.9309172277234,1223.7236689108936,18.355855033663403,25.75486362610255,0.0,337.6115645611293,1389.270859403693,4240.386953676032,2634.9410015442436,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.867339275761125,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1412.4877973700586,566.6453876891908,918.4631401689176,1412.4877973700586,337.5268104366982,1074.9609869333603,1473.2288907916225,478.3096081320645,934.178189237994,566.6453876891908,0.0,918.4631401689176,0.0,695.723066373912,217.4134582418475,1485.1085278581083,1980.144703810811,495.03617595270276,934.178189237994,311.392729745998,1245.570918983992,18.68356378475988,26.1839930323649,0.0,343.22792917824086,1411.9378499359138,4309.534175164083,2675.867770184723,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.871399988969024,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1432.627061703336,579.7286281303908,927.4485702029255,1432.627061703336,344.204704158319,1088.4223575450171,1473.2288907916225,487.18021756041196,945.4468441429241,579.7286281303908,0.0,927.4485702029255,0.0,708.6257709969628,221.44555343655088,1507.1771983333163,2009.569597777755,502.39239944443875,945.4468441429241,315.14894804764134,1260.5957921905654,18.90893688285848,26.66634454594098,0.0,348.10508085258067,1432.667263210011,4372.471523246664,2718.1953687747177,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.87341531892534,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1439.8755928948724,581.7469513355388,923.4575167172937,1439.8755928948724,349.6778687411377,1090.1977241537347,1473.2288907916225,490.6104466106812,949.2651462841911,581.7469513355388,0.0,923.4575167172937,0.0,713.6151950700818,223.00474845940053,1505.2044680528325,2006.9392907371098,501.73482268427745,949.2651462841911,316.4217154280637,1265.6868617122548,18.985302925683822,26.6869837072391,0.0,349.81954076775395,1436.6531139724184,4381.733174920121,2720.5544858071917,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.876162645648485,0.0,0.0,0.0,0.0,0.0
