timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1434.3028449522897,580.0984496632212,915.9161042686275,1434.3028449522897,349.17093420105954,1085.1319107512302,1473.2288907916225,489.5844882850045,944.7183566672852,580.0984496632212,0.0,915.9161042686275,0.0,712.1228920509157,222.53840376591114,1496.0145539318487,1994.6860719091314,498.67151797728286,944.7183566672852,314.90611888909507,1259.6244755563803,18.894367133345703,26.56211453258291,0.0,348.3980263667546,1429.9705486649723,4360.287947549111,2706.808963960047,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.867210140117223,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 10:00:00+00:00,6,31.0,2948.936314313021,1442.8389048519296,582.9408111692248,923.1565982918676,1442.8389048519296,352.11316742354455,1090.725737428385,1473.2288907916225,485.1415624062197,957.6973424457099,582.9408111692248,0.0,923.1565982918676,0.0,705.6604544090468,220.5188920028271,1506.0974094610924,2008.1298792814564,502.0324698203641,957.6973424457099,319.2324474819033,1276.9297899276132,19.1539468489142,26.71979031799542,0.0,350.5793326301318,1438.2368791021358,3512.510269632883,2713.7903336905033,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.873241300035055,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 11:00:00+00:00,6,31.0,2984.0348840763613,1460.1949977623171,589.3072883951211,934.5325979189222,1460.1949977623171,355.46414742386753,1104.7308503384495,1473.2288907916225,493.1875325310612,967.007465231256,589.3072883951211,0.0,934.5325979189222,0.0,717.3636836815436,224.17615115048238,1523.8398863140433,2031.7865150853909,507.9466287713477,967.007465231256,322.335821743752,1289.343286975008,19.34014930462512,27.024544631042854,0.0,354.7528537662807,1455.5761493675304,2750.7246106461102,2749.1501987669344,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.86504386641838,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,31.0,2952.3289487971765,1445.998160268601,572.8599229294439,933.4708655991299,1445.998160268601,350.23820725319666,1095.7599530154043,1473.2288907916225,476.6552749358907,969.3428853327102,572.8599229294439,0.0,933.4708655991299,0.0,693.3167635431138,216.66148860722305,1506.3307885285737,2008.4410513714315,502.1102628428579,969.3428853327102,323.1142951109034,1292.4571804436137,19.386857706654204,26.520506343874615,0.0,351.4348190268055,1439.2282296383187,4391.557178435495,2701.757814914545,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.861726203984965,0.0,0.0,0.0,0.0,0.0
2025-09-25 13:00:00+00:00,6,31.0,2912.9973999582544,1423.9820998705661,565.0044813677212,924.0108187199689,1423.9820998705661,343.0287459348942,1080.9533539356719,1473.2288907916225,469.1803791540757,954.8017207164904,565.0044813677212,0.0,924.0108187199689,0.0,682.4441878604738,213.26380870639804,1489.01530008769,1985.3537334502535,496.33843336256336,954.8017207164904,318.26724023883014,1273.0689609553206,19.096034414329807,26.190242628231324,0.0,346.1134141041098,1419.2691734544624,5491.768313481662,2667.7979213107274,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.86060522832148,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 14:00:00+00:00,6,31.0,2897.536658208427,1418.2427010532901,566.2531716571791,913.040785497958,1418.2427010532901,343.2438734897242,1074.998827563566,1473.2288907916225,472.49147435878524,945.7512266945049,566.2531716571791,0.0,913.040785497958,0.0,687.2603263400513,214.768851981266,1479.2939571551372,1972.3919428735162,493.09798571837905,945.7512266945049,315.2504088981683,1261.0016355926732,18.915024533890097,26.118003004694955,0.0,344.59653289192545,1412.746807028324,4310.283465236751,2659.6522692135677,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.85076548106944,0.0,0.0,0.0,0.0,0.0
2025-09-25 15:00:00+00:00,6,31.0,2901.2151153021136,1416.036814284875,567.5292225937511,917.6490784234879,1416.0368142848752,340.8221297386248,1075.2146845462503,1473.2288907916225,472.13939547582993,943.897418809045,567.5292225937511,0.0,917.6490784234879,0.0,686.7482116012072,214.60881612537725,1485.178301017239,1980.237734689652,495.059433672413,943.897418809045,314.63247293634834,1258.5298917453933,18.8779483761809,26.202367462047413,0.0,344.1301800622422,1413.5112186346091,6003.612756734504,2666.985946290859,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.860097821405112,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 16:00:00+00:00,6,31.0,2901.737994427714,1417.621118739501,566.4168350714941,917.7000406167193,1417.621118739501,341.4149579365767,1076.2061608029244,1473.2288907916225,472.61061984464084,945.0104988948602,566.4168350714941,0.0,917.7000406167193,0.0,687.4336288649322,214.8230090202913,1484.1168756882134,1978.8225009176178,494.70562522940446,945.0104988948602,315.00349963162006,1260.0139985264802,18.9002099778972,26.169505458312017,0.0,344.49775744237934,1414.0996067599044,4315.837601187619,2666.25612978255,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.858400508017052,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 17:00:00+00:00,6,31.0,2922.2616041557385,1430.716007508233,569.4683373084591,922.0772593390474,1430.716007508233,346.0845718602405,1084.6314356479925,1473.2288907916225,475.7841716315169,954.9318358767159,569.4683373084591,0.0,922.0772593390474,0.0,692.0497041912973,216.2655325597804,1491.5455966475065,1988.7274621966753,497.18186554916883,954.9318358767159,318.3106119589053,1273.2424478356213,19.09863671753432,26.304822712644246,0.0,347.64857902376446,1424.8100485217974,4347.071652677537,2680.7771663879726,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.8560051629204,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-09-25 18:00:00+00:00,6,31.0,2984.318557264252,1462.3833808467245,583.0234204898857,938.9117559276427,1462.3833808467243,355.4019754451818,1106.9814054015426,1473.2288907916225,484.0682677778905,978.3151130688341,583.0234204898857,0.0,938.9117559276427,0.0,704.0992985860227,220.03103080813207,1521.9351764175285,2029.2469018900379,507.31172547250947,978.3151130688341,326.1050376896114,1304.4201507584455,19.56630226137668,26.879820173973002,0.0,355.3416210255127,1455.2355374311153,2750.667671897586,2733.3462004760604,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.85564493605076,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-09-25 19:00:00+00:00,6,31.0,3005.1735252236713,1473.7687749025174,587.1372345690487,944.2675157521046,1473.7687749025172,359.241550983273,1114.5272239192443,1473.2288907916225,486.3508412098899,987.4179336926275,587.1372345690487,0.0,944.2675157521046,0.0,707.4194053962035,221.06856418631358,1531.4047503211532,2041.8730004282043,510.46825010705106,987.4179336926275,329.1393112308758,1316.5572449235033,19.748358673852547,27.056792194592504,0.0,358.11645385057705,1465.5977302432627,3596.108331684662,2749.292405824408,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.859201353696662,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 20:00:00+00:00,6,31.0,3020.229052487607,1480.5795443857362,589.7157657976783,949.9337423041923,1480.5795443857362,360.51532739270306,1120.0642169930331,1473.2288907916225,486.7099064492529,993.8696379364833,589.7157657976783,0.0,949.9337423041923,0.0,707.9416821080042,221.2317756587513,1539.6495081018707,2052.866010802494,513.2165027006236,993.8696379364833,331.2898793121611,1325.1595172486443,19.877392758729663,27.190810396972275,0.0,359.7868918656843,1472.593252692922,4492.822305180529,2760.807692910498,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.853022879446048,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,2950.7057417030483,1447.1653382261627,573.7125205127558,929.8278829641304,1447.1653382261625,352.0731244092899,1095.0922138168726,1473.2288907916225,473.0318350876156,974.1335031385471,573.7125205127558,0.0,929.8278829641304,0.0,688.0463055819863,215.0144704943707,1503.5404034768862,2004.7205379691816,501.1801344922954,974.1335031385471,324.71116771284903,1298.8446708513961,19.482670062770943,26.509654445023976,0.0,351.6887846563426,1438.5868818636527,4389.2926235667,2692.7668435511678,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.854108718426176,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 22:00:00+00:00,6,31.0,3008.2873212151394,1474.6014750373406,587.448793741698,946.2370524360981,1474.6014750373406,359.30904748192853,1115.2924275554121,1473.2288907916225,483.4569602301225,991.1445148072181,587.448793741698,0.0,946.2370524360981,0.0,703.2101239710872,219.75316374096474,1533.685846177796,2044.9144615703947,511.22861539259867,991.1445148072181,330.3815049357394,1321.5260197429575,19.82289029614436,27.08583433661192,0.0,358.35464260055363,1466.6266513026128,4474.913972517752,2748.124585541482,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.855748257623308,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 23:00:00+00:00,6,31.0,3018.9215469377955,1480.7211786132955,590.8908314456519,947.3095368788478,1480.7211786132957,361.3692805136594,1119.3518980996362,1473.2288907916225,489.98988793313873,990.7312906801567,590.8908314456519,0.0,947.3095368788478,0.0,712.7125642663837,222.7226763332449,1538.2003683244998,2050.9338244326664,512.7334561081666,990.7312906801567,330.24376356005223,1320.975054240209,19.814625813603133,27.199820312158035,0.0,359.7863880484601,1472.500730175685,4491.422277113481,2763.64638869905,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.855090157923506,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 00:00:00+00:00,7,36.0,2528.7797424181535,1237.177118810872,473.99123528000774,817.611388327272,1237.177118810872,291.8505259047808,945.326592906091,1473.2288907916225,397.28899069263645,839.8881281182355,473.99123528000774,0.0,817.611388327272,0.0,577.8748955529258,180.58590486028928,1291.6026236072798,1722.1368314763731,430.5342078690933,839.8881281182355,279.96270937274517,1119.8508374909807,16.79776256236471,22.395850941672954,0.0,300.7918734133913,1231.0683090195566,3759.8480514377097,2300.011727029299,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.86050013823849,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 01:00:00+00:00,7,36.0,2517.520352218336,1230.5836568817078,471.3210524000082,815.6156429366212,1230.5836568817078,289.3498375293732,941.2338193523346,1473.2288907916225,394.697787818587,835.8858690631208,471.3210524000082,0.0,815.6156429366212,0.0,574.105873190672,179.408085372085,1286.9366953366293,1715.9155937821724,428.9788984455431,835.8858690631208,278.62862302104026,1114.514492084161,16.717717381262414,22.29578800136646,0.0,299.20032221375743,1225.2294344350546,5431.636209451171,2290.0214669728443,0.0,0.0,0.0,1688.8864227977817,0.0,1939.9956261720904,23.856395633678666,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-10-25 02:00:00+00:00,7,36.0,2536.9740567440685,1237.8283524315755,472.3130352310529,826.8326690814405,1237.8283524315755,289.659901417474,948.1684510141015,1473.2288907916225,392.1686431020413,845.6597093295342,472.3130352310529,0.0,826.8326690814405,0.0,570.4271172393328,178.2584741372915,1299.1457043124933,1732.1942724166577,433.0485681041644,845.6597093295342,281.8865697765114,1127.5462791060456,16.913194186590683,22.437717747745992,0.0,301.06618028513617,1233.6107042374401,3770.584760981509,2302.6213896559902,0.0,0.0,0.0,0.0,0.0,1939.9956261720904,23.857450652615277,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 03:00:00+00:00,7,36.0,2490.5298133950173,1216.3374964142006,463.3615857892405,810.8307311915747,1216.3374964142006,285.0994001093795,931.2380963048212,1473.2288907916225,386.819563874331,829.5179325398697,463.3615857892405,0.0,810.8307311915747,0.0,562.6466383626632,175.82707448833224,1274.1923169808151,1698.9230893077533,424.73077232693834,829.5179325398697,276.5059775132899,1106.0239100531596,16.590358650797395,22.009154885592963,0.0,295.82070566071485,1211.4840435256656,4861.515596989628,2261.569727670417,0.0,0.0,0.0,1159.5017400689453,0.0,3039.995561036007,23.867294156417472,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 04:00:00+00:00,7,36.0,2491.2758855604698,1216.7065424201994,462.83343204872034,811.7359110915514,1216.7065424201996,284.98304198642995,931.7235004337696,1473.2288907916225,386.05587076899906,830.6506716512004,462.83343204872034,0.0,811.7359110915514,0.0,561.535812027635,175.4799412586359,1274.5693431402717,1699.4257908536956,424.8564477134239,830.6506716512004,276.88355721706677,1107.534228868267,16.613013433024005,22.002362072377124,0.0,295.91748923823934,1211.752810932767,3703.028696493237,2260.9616028813307,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.865373849393528,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 05:00:00+00:00,7,36.0,2514.2272191741786,1227.936552985447,466.19572331378725,820.0949428749443,1227.9365529854467,287.4803707377383,940.4561822477085,1473.2288907916225,388.49366242938356,839.4428905560634,466.19572331378725,0.0,820.0949428749443,0.0,565.0816908063761,176.5880283769925,1286.2906661887316,1715.0542215849755,428.7635553962439,839.4428905560634,279.81429685202113,1119.2571874080845,16.788857811121268,22.18682112816306,0.0,298.66544425919943,1222.8070038237413,3737.0342229979196,2280.1359123913517,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.863031559789786,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 06:00:00+00:00,7,36.0,2544.3729493899773,1244.8347898305558,472.8844119002331,826.6537476591891,1244.8347898305558,293.3589528247613,951.4758370057946,1473.2288907916225,393.20920773738027,851.6255820931756,472.8844119002331,0.0,826.6537476591891,0.0,571.9406657998259,178.73145806244557,1299.5381595594222,1732.7175460792296,433.1793865198074,851.6255820931756,283.8751940310585,1135.500776124234,17.03251164186351,22.453069833598885,0.0,302.7507575533529,1238.0223776421267,3782.395327032104,2304.6582118790557,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.860659684303222,0.0,0.0,0.0,0.0,0.0
2025-10-25 07:00:00+00:00,7,36.0,2526.457168777455,1235.5697074949373,468.3067246505316,822.5807366319866,1235.5697074949376,291.0920308008423,944.4776766940952,1473.2288907916225,387.06221071108547,848.5074967838518,468.3067246505316,0.0,822.5807366319866,0.0,562.9995792161243,175.93736850503882,1290.8874612825182,1721.1832817100242,430.29582042750604,848.5074967838518,282.83583226128394,1131.3433290451358,16.970149935677036,22.275009105835814,0.0,300.55098844475185,1228.8651686800936,3755.3223374575487,2284.1828609261484,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.863553405877788,0.0,0.0,0.0,0.0,0.0
2025-10-25 08:00:00+00:00,7,36.0,2488.024131698533,1216.016114447804,459.64595239949773,812.362064851232,1216.016114447804,285.93368755499495,930.082426892809,1473.2288907916225,379.03124711728157,836.9848673305225,459.64595239949773,0.0,812.362064851232,0.0,551.3181776251369,172.28693050785526,1272.0080172507298,1696.0106896676398,424.00267241690995,836.9848673305225,278.99495577684087,1115.9798231073635,16.739697346610452,21.912999220497255,0.0,295.8420955576075,1209.7793508263212,3697.8034825248546,2247.3288672927765,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.867282087452832,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,2511.5316420559743,1227.4803893058765,464.21106890928115,819.8401838408155,1227.4803893058765,288.8748255444927,938.6055637613839,1473.2288907916225,382.4397793527062,845.0406099531704,464.21106890928115,0.0,819.8401838408155,0.0,556.2760426948454,173.83626334213918,1284.0512527500966,1712.0683370001288,428.0170842500322,845.0406099531704,281.68020331772345,1126.7208132708938,16.900812199063406,22.12473390568659,0.0,298.637689752561,1221.1967867672058,3732.7284288231795,2268.344379694974,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.866371568717085,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-10-25 10:00:00+00:00,7,36.0,2528.253386990863,1234.4118015948081,468.04964280668275,825.7919425893709,1234.4118015948081,289.68490055687755,944.7269010379306,1473.2288907916225,386.07593099245963,848.3358706023485,468.04964280668275,0.0,825.7919425893709,0.0,561.5649905344868,175.48905954202712,1293.8415853960537,1725.1221138614048,431.2805284653512,848.3358706023485,282.77862353411615,1131.1144941364646,16.966717412046968,22.29940871009419,0.0,300.31656817930525,1229.130905842941,2882.721369051531,2286.6871043958918,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.86462367653277,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 11:00:00+00:00,7,36.0,2512.5000461809145,1225.939322903027,464.26524927553186,822.2954740023563,1225.939322903027,287.283595491825,938.6557274112021,1473.2288907916225,382.90832547129173,843.0309974317353,464.26524927553186,0.0,822.2954740023563,0.0,556.9575643218789,174.04923885058713,1286.5607232778882,1715.414297703851,428.85357442596273,843.0309974317353,281.0103324772451,1124.0413299089803,16.860619948634703,22.15091221828952,0.0,298.2951165608502,1221.2197944815694,2044.8334178647012,2272.3718620257296,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.87137766448418,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,2404.621778597998,1173.037022717669,444.1502266695817,787.4345292107467,1173.037022717669,273.8223737373307,899.2146489803383,1473.2288907916225,368.62468079412105,804.412341923548,444.1502266695817,0.0,787.4345292107467,0.0,536.1813538823579,167.55667308823683,1231.5847558803284,1642.1130078404378,410.52825196010946,804.412341923548,268.1374473078493,1072.5497892313972,16.08824683847096,21.19885209219492,0.0,285.38132187858525,1168.8907931654467,3573.5125717634446,2178.2943617227957,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.869798490673958,0.0,0.0,0.0,0.0,0.0
2025-10-25 13:00:00+00:00,7,36.0,2420.1149006663345,1181.8552199451358,445.9132356117053,792.3464451094933,1181.8552199451358,276.38532287809477,905.469897067041,1473.2288907916225,368.75883894047746,813.0963810046583,445.9132356117053,0.0,792.3464451094933,0.0,536.3764930043309,167.6176540638534,1238.2596807211985,1651.0129076282647,412.75322690706616,813.0963810046583,271.03212700155274,1084.128508006211,16.261927620093164,21.300861519446094,0.0,287.52603933692217,1176.4918364489338,4756.108477184213,2187.3894006325954,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.86427686073058,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 14:00:00+00:00,7,36.0,2432.1762087706884,1188.6984725521654,448.4958367755493,794.9818994429737,1188.6984725521654,278.72796480091466,909.9705077512507,1473.2288907916225,370.70772631383926,817.9907462383262,448.4958367755493,0.0,794.9818994429737,0.0,539.2112382746753,168.50351196083602,1243.477736218523,1657.9703149580305,414.4925787395076,817.9907462383262,272.66358207944205,1090.6543283177682,16.35981492476652,21.404694097696215,0.0,289.1778761828625,1182.6020579851108,3614.7782667557985,2197.181553232706,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.865174637140065,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-10-25 15:00:00+00:00,7,36.0,2433.220030783311,1189.076917755138,448.42713045731597,795.7159825708572,1189.076917755138,278.4639076941539,910.6130100609843,1473.2288907916225,371.0578592706371,818.019058484501,448.42713045731597,0.0,795.7159825708572,0.0,539.7205225754722,168.66266330483504,1244.1431130281733,1658.8574840375643,414.7143710093911,818.019058484501,272.6730194948337,1090.6920779793347,16.36038116969002,21.409973739428054,0.0,289.2642408728335,1183.0846495910114,5305.191103172105,2198.5780066130365,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.863903301030795,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-10-25 16:00:00+00:00,7,36.0,2473.2096265882515,1207.4996880468561,455.38973382129103,810.3202047201055,1207.4996880468561,282.04450627430424,925.4551817725519,1473.2288907916225,376.10023942373044,831.3994486231256,455.38973382129103,0.0,810.3202047201055,0.0,547.0548937072443,170.95465428351383,1265.7099385413965,1687.6132513885286,421.90331284713216,831.3994486231256,277.13314954104186,1108.5325981641674,16.62798897246251,21.764894061839783,0.0,293.77197848528635,1202.1559781912765,3675.3656047795275,2234.668145095773,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.863540889720685,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 17:00:00+00:00,7,36.0,2468.5778610092766,1205.1615845381734,454.7406183345749,808.6756581365291,1205.1615845381734,281.3610919360688,923.8004926021047,1473.2288907916225,374.8765781377766,830.2850064003968,454.7406183345749,0.0,808.6756581365291,0.0,545.2750227458569,170.39844460808027,1263.416276471104,1684.5550352948053,421.1387588237013,830.2850064003968,276.76166880013227,1107.046675200529,16.605700128007935,21.72897513140254,0.0,293.19246696191675,1199.826014453241,3668.4038754625176,2229.830058040662,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.85874901459497,0.0,0.0,0.0,0.0,0.0
2025-10-25 18:00:00+00:00,7,36.0,2443.485067689006,1191.7835301091607,451.3627395077631,800.3387980720828,1191.7835301091607,278.10051913291767,913.6830109762429,1473.2288907916225,372.015871326414,819.7676587827466,451.3627395077631,0.0,800.3387980720828,0.0,541.1139946566022,169.0981233301882,1251.701537579846,1668.9353834397946,417.23384585994864,819.7676587827466,273.25588626091553,1093.0235450436621,16.395353175654932,21.54427016595372,0.0,289.95052355462826,1187.4780023472892,1942.0766472385135,2210.049378096397,0.0,0.0,0.0,0.0,1688.8864227977817,1259.7529592443025,23.866164399300036,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 19:00:00+00:00,7,36.0,2479.0774094315857,1207.1539459348955,456.39177617408996,815.5316873226021,1207.1539459348955,280.0526806360873,927.1012652988081,1473.2288907916225,376.64692848031297,830.5070174545826,456.39177617408996,0.0,815.5316873226021,0.0,547.8500777895462,171.20314930923317,1271.923463496692,1695.8979513289225,423.97448783223064,830.5070174545826,276.8356724848609,1107.3426899394435,16.61014034909165,21.84707015844872,0.0,293.73265109220034,1204.2031712260655,2808.617656875378,2243.748029118469,0.0,0.0,0.0,0.0,874.6629237822725,337.7772845595564,23.86456585569732,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 20:00:00+00:00,7,36.0,2499.227206624947,1218.205357335101,461.9898499344822,819.0319993553645,1218.205357335101,283.53029129863006,934.675066036471,1473.2288907916225,380.4322615454536,837.7730957896474,461.9898499344822,0.0,819.0319993553645,0.0,553.3560167933871,172.92375524793346,1281.0218492898466,1708.0291323864622,427.00728309661554,837.7730957896474,279.2576985965491,1117.0307943861965,16.755461915792946,22.050015491588113,0.0,296.3596335007788,1214.3538478492578,3713.581054474205,2261.385149179849,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.855935557333666,0.0,0.0,0.0,0.0,0.0
2025-10-25 21:00:00+00:00,7,36.0,2539.409197134827,1237.8405928877469,470.4402929312467,831.1283113158345,1237.8405928877469,288.36485680249854,949.4757360852483,1473.2288907916225,388.0851157571061,849.7554771306408,470.4402929312467,0.0,831.1283113158345,0.0,564.4874411012453,176.40232534413914,1301.568604247081,1735.4248056627748,433.8562014156937,849.7554771306408,283.2518257102136,1133.0073028408544,16.995109542612816,22.424491901095745,0.0,301.1245437454867,1234.0544976592416,3773.4636947940685,2299.91224676402,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.859574956981596,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 22:00:00+00:00,7,36.0,2719.374850323636,1326.5270800348364,505.31877008392865,887.5290002048695,1326.5270800348364,310.17754931642827,1016.3495307184082,1473.2288907916225,415.18390910647696,911.3431709283595,505.31877008392865,0.0,887.5290002048695,0.0,603.9038677912392,188.71995868476225,1392.847770288798,1857.130360385064,464.282590096266,911.3431709283595,303.7810569761198,1215.1242279044793,18.226863418567188,24.034853104566555,0.0,322.66995816670703,1321.7152804469888,4041.090130770625,2461.0342281763033,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.84182387042897,0.0,0.0,0.0,0.0,0.0
2025-10-25 23:00:00+00:00,7,36.0,2665.5769577284495,1303.4179285224443,496.9704437159038,865.1885854900996,1303.417928522444,306.9988890360247,996.4190394864195,1473.2288907916225,409.8165101854716,893.6014183369728,496.9704437159038,0.0,865.1885854900996,0.0,596.0967420879587,186.28023190248706,1362.1590292060034,1816.2120389413378,454.05300973533446,893.6014183369728,297.8671394456576,1191.4685577826303,17.872028366739453,23.56099916637811,0.0,316.9782681481662,1296.611676764763,3962.188634493212,2412.3087810292964,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.844831555013634,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 00:00:00+00:00,8,47.0,3313.760256430499,1656.3557434285176,667.8708098991848,989.5337031027957,1656.3557434285174,426.9032427811081,1229.4525006474094,1473.2288907916225,560.8797059253461,1095.4760375031715,667.8708098991848,0.0,989.5337031027957,0.0,815.8250268005035,254.9453208751573,1657.4045130019804,2209.87268400264,552.46817100066,1095.4760375031715,365.15867916772385,1460.6347166708954,21.90952075006343,29.9314613280035,0.0,401.76967737085096,1626.182830492459,4939.943086922957,3025.6977108031438,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.85417688934094,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 01:00:00+00:00,8,47.0,3255.273607904799,1628.9352686626564,651.3071369061693,975.0312023359762,1628.9352686626562,420.1814598588692,1208.753808803787,1473.2288907916225,543.9825146514614,1084.9527540111949,651.3071369061693,0.0,975.0312023359762,0.0,791.2472940384894,247.26477938702791,1626.3383392421456,2168.4511189895275,542.1127797473819,1084.9527540111949,361.65091800373165,1446.6036720149266,21.699055080223896,29.289526130544843,0.0,395.19545693704106,1597.2125152859512,4852.486123190751,2959.698413028017,0.0,0.0,0.0,0.0,0.0,1437.777219423473,23.859799201385584,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 02:00:00+00:00,8,47.0,3269.75182916589,1635.8020249995006,655.3117378852353,978.6380662811515,1635.8020249995006,422.35914766171317,1213.4428773377874,1473.2288907916225,545.1940318944594,1090.6079931050413,655.3117378852353,0.0,978.6380662811515,0.0,793.0095009373955,247.8154690429361,1633.949804166387,2178.5997388885157,544.6499347221289,1090.6079931050413,363.5359977016804,1454.1439908067216,21.812159862100824,29.445732799368578,0.0,396.8716038418655,1604.1308979700807,6562.769149933752,2971.609239825911,0.0,0.0,0.0,1688.8864227977817,0.0,3039.995561036007,23.858606900428825,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 03:00:00+00:00,8,47.0,3240.5741984163383,1621.0565712772482,649.4938567731274,970.0237703659631,1621.056571277248,418.48216595597665,1202.5744053212713,1473.2288907916225,540.6537524010344,1080.4028188762138,649.4938567731274,0.0,970.0237703659631,0.0,786.4054580378681,245.75170563683378,1619.5176271390906,2159.356836185454,539.8392090463635,1080.4028188762138,360.13427295873794,1440.5370918349518,21.608056377524274,29.185053406853456,0.0,393.2953964281561,1589.813693854469,4830.387892270806,2945.762294223322,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.86091919301243,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 04:00:00+00:00,8,47.0,3244.6578009155373,1622.058130427137,649.2307530324755,973.3689174559249,1622.0581304271373,417.429137155042,1204.6289932720952,1473.2288907916225,542.87921860958,1079.178911817557,649.2307530324755,0.0,973.3689174559249,0.0,789.6424997957528,246.76328118617272,1622.5996704884005,2163.4662273178674,540.8665568294668,1079.178911817557,359.7263039391857,1438.9052157567428,21.58357823635114,29.210611765533514,0.0,393.53909833311155,1591.6894302898213,4836.34723120536,2515.9240645530886,437.18466256053176,0.0,415.32542943250513,0.0,0.0,3039.995561036007,23.860508936130316,0.0,0.0,0.0,1.3642420526593924e-12,-5.684341886080802e-14
2025-12-05 05:00:00+00:00,8,47.0,3213.546996667924,1608.6869973887265,645.5045226123973,959.3554766668009,1608.6869973887265,416.0911254571355,1192.5958719315909,1473.2288907916225,538.8263292145214,1069.860668174205,645.5045226123973,0.0,959.3554766668009,0.0,783.7473879483947,244.92105873387334,1604.8599992791983,2139.813332372264,534.953333093066,1069.860668174205,356.620222724735,1426.48089089894,21.3972133634841,28.95869044503993,0.0,390.24498271568757,1577.0955010758862,4790.642497743811,3223.0602297105966,0.0,299.4995093899379,99.23213711054763,0.0,0.0,3039.995561036007,23.8610643239568,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-12-05 06:00:00+00:00,8,47.0,3231.6086361001035,1615.7826293367846,646.9241520407971,968.9018547225224,1615.7826293367846,416.13743336638987,1199.6451959703948,1473.2288907916225,539.4762663694845,1076.3063629673002,646.9241520407971,0.0,968.9018547225224,0.0,784.6927510828866,245.21648471340205,1615.8260067633196,2154.434675684426,538.6086689211065,1076.3063629673002,358.76878765576674,1435.075150623067,21.526127259346005,29.09674310844914,0.0,392.0247794419876,1585.2415911000583,4816.8502272001615,3033.2094159618227,0.0,94.08198919451024,0.0,0.0,0.0,3039.995561036007,23.86685050786963,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 07:00:00+00:00,8,47.0,3273.6988613332783,1632.7396457974148,659.5954504335403,981.3637651023224,1632.7396457974146,419.99177447766795,1212.7478713197468,1473.2288907916225,546.698805221114,1086.040840576301,659.5954504335403,0.0,981.3637651023224,0.0,795.1982621398022,248.49945691868817,1640.9592155358628,2187.9456207144835,546.9864051786209,1086.040840576301,362.01361352543364,1448.0544541017346,21.720816811526017,29.601501164029436,0.0,396.1760778314566,1604.997871429755,4878.696732763034,2983.143882854286,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.869153812088147,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 08:00:00+00:00,8,47.0,3289.965582270757,1642.7946218137554,664.4664668860833,982.7044935709168,1642.7946218137554,423.66254807106054,1219.132073742695,1473.2288907916225,554.5912213093546,1088.2034005044006,664.4664668860833,0.0,982.7044935709168,0.0,806.678140086334,252.08691877697936,1647.170960457,2196.227947276,549.056986819,1088.2034005044006,362.73446683480023,1450.937867339201,21.764068010088014,29.76103894229167,0.0,398.53998633924505,1613.9434657224042,4903.909047993161,3002.906087362334,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.869192370599475,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,47.0,3246.17856726729,1621.9081816740186,654.2890242282921,969.9813613649767,1621.9081816740186,418.43879937352636,1203.4693823004923,1473.2288907916225,546.2829909190723,1075.6251907549463,654.2890242282921,0.0,969.9813613649767,0.0,794.5934413368325,248.31045041776014,1624.2703855932687,2165.6938474576914,541.4234618644228,1075.6251907549463,358.54173025164874,1434.166921006595,21.512503815098924,29.328484340498527,0.0,393.4714281080135,1592.5880587974427,4838.766626064732,2960.287288794524,0.0,0.0,0.0,0.0,0.0,3039.995561036007,23.865484428246845,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 10:00:00+00:00,8,47.0,3249.987944525909,1621.9961434606128,654.4728155263253,973.5189855389732,1621.9961434606125,417.4268375447349,1204.5693059158777,1473.2288907916225,544.8899628065751,1077.1061806540376,654.4728155263253,0.0,973.5189855389732,0.0,792.5672186277457,247.67725582117052,1627.9918010652987,2170.6557347537314,542.6639336884328,1077.1061806540376,359.03539355134586,1436.1415742053834,21.54212361308075,29.369374321179496,0.0,393.53523270738344,1593.8233137025932,3969.148334446229,2963.222953381477,0.0,0.0,0.0,0.0,874.6629237822725,2118.019886351261,23.864223434870087,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 11:00:00+00:00,8,47.0,3187.5281264695495,1587.5811673865207,648.815883696874,951.1310753861529,1587.5811673865205,409.41807648220754,1178.163090904313,1473.2288907916225,538.5352811692909,1049.04588621723,648.815883696874,0.0,951.1310753861529,0.0,783.3240453371504,244.7887641678595,1599.946959083027,2133.2626121107023,533.3156530276756,1049.04588621723,349.68196207241,1398.72784828964,20.9809177243446,28.975787264767753,0.0,385.17815302121573,1562.921237278273,3061.56294095004,2916.5866574478528,0.0,0.0,0.0,0.0,1688.8864227977817,337.7772845595564,23.872789400909934,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 12:00:00+00:00,8,47.0,3315.267657587318,1653.4318098351594,670.8957504026057,990.9400973495532,1653.4318098351596,426.371335856508,1227.0604739786515,1473.2288907916225,558.1024764037812,1095.329333431378,670.8957504026057,0.0,990.9400973495532,0.0,811.7854202236819,253.68294381990057,1661.8358477521588,2215.7811303362114,553.9452825840528,1095.329333431378,365.1097778104593,1460.4391112418373,21.906586668627558,30.0362734855737,0.0,401.1650390989194,1625.8459034675334,4941.113561054852,3027.566550559893,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.867644924772204,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 13:00:00+00:00,8,47.0,3332.0630603017357,1662.5134983060607,667.4024023278519,1002.1471596678251,1662.5134983060605,426.36236319131564,1236.1511351147449,1473.2288907916225,558.19129414407,1104.3222041619906,667.4024023278519,0.0,1002.1471596678251,0.0,811.9146096641018,253.7233155200318,1669.5495619956769,2226.0660826609023,556.5165206652256,1104.3222041619906,368.1074013873302,1472.4296055493207,22.08644408323981,30.043543666513806,0.0,403.3995581038588,1633.8767834262003,4965.939843727935,3037.9806923250044,0.0,0.0,0.0,0.0,0.0,337.7772845595564,23.863520856212624,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 14:00:00+00:00,8,47.0,3276.583242998947,1631.6791541478976,655.7195625832868,989.1845262677626,1631.6791541478976,416.56815470459225,1215.1109994433054,1473.2288907916225,549.165890397198,1082.5132637506995,655.7195625832868,0.0,989.1845262677626,0.0,798.7867496686517,249.62085927145367,1644.9040888510494,2193.2054518013992,548.3013629503498,1082.5132637506995,360.8377545835665,1443.351018334266,21.65026527501399,29.563432140176232,0.0,395.9683195036436,1605.9419937242037,6042.026976792095,2991.992201470051,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.868938338756497,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 15:00:00+00:00,8,47.0,3241.7336253367407,1616.539040855504,648.0238078966205,977.1707765846153,1616.539040855504,413.879439135031,1202.659601720473,1473.2288907916225,541.4723393486197,1075.0667015068843,648.0238078966205,0.0,977.1707765846153,0.0,787.5961299616287,246.12379061300894,1625.1945844812358,2166.9261126416477,541.7315281604119,1075.0667015068843,358.35556716896144,1433.4222686758458,21.501334030137684,29.212422002744766,0.0,392.2674656746674,1589.192107649932,6519.812155784454,1572.5409172910167,1381.9813253122597,0.0,1312.8822590466468,1688.8864227977817,0.0,3039.995561036007,23.857509515262443,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,3285.9808779116343,1634.5742732832261,661.4910528453282,989.9155517830781,1634.5742732832264,418.1632469648067,1216.4110263184195,1473.2288907916225,547.890497444133,1086.6837758390932,661.4910528453282,0.0,989.9155517830781,0.0,796.9316326460116,249.04113520187863,1651.4066046284063,2201.875472837875,550.4688682094687,1086.6837758390932,362.22792527969773,1448.911701118791,21.73367551678186,29.74388710319063,0.0,396.66986829695156,1609.8853596079693,4895.866237519604,2019.2022118293016,979.6048936545849,0.0,2240.881143500409,0.0,0.0,3039.995561036007,23.843243745968042,0.0,0.0,0.0,0.0,0.0
2025-12-05 17:00:00+00:00,8,47.0,3258.13848750876,1622.5409911327133,653.1989487176838,982.3985476583622,1622.5409911327133,414.94754687356044,1207.5934442591529,1473.2288907916225,543.359009833604,1079.1819812991093,653.1989487176838,0.0,982.3985476583622,0.0,790.3403779397876,246.9813681061836,1635.597496376046,2180.7966618347277,545.1991654586819,1079.1819812991093,359.72732709970313,1438.9093083988125,21.583639625982187,29.419953938114137,0.0,393.7328777256749,1596.6443319543398,4854.7828194631,2966.4744062394025,4.6626335351129455,0.0,2240.8288830717656,0.0,0.0,3039.995561036007,23.839381732871583,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 18:00:00+00:00,8,47.0,3197.7869855633876,1593.376533000519,637.6935092669371,966.7169432959331,1593.376533000519,406.9629469188436,1186.4135860816755,1473.2288907916225,530.9216434338045,1062.4548895667144,535.982445965482,101.71106330145506,966.7169432959331,0.0,772.249663176443,241.32801974263845,1502.699389261415,2003.5991856818866,500.89979642047166,1062.4548895667144,354.15162985557146,1518.317582723741,22.774763740856113,27.78086407795289,2.034221266029101,386.6803415902031,1535.6496366937229,4733.43662225711,2775.84884885833,0.0,0.0,2236.3472253056225,0.0,0.0,3039.995561036007,23.840680562217106,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 19:00:00+00:00,8,47.0,3215.358481917195,1600.59580805849,639.1932585127583,975.5694153459447,1600.59580805849,407.7173794131719,1192.878428645318,1473.2288907916225,532.2774674477073,1068.3183406107828,323.5283795255017,315.66487898725666,975.5694153459447,0.0,774.2217708330288,241.9443033853215,1299.0977948714462,1732.1303931619282,433.03259829048204,1068.3183406107828,356.1061135369276,1740.089333134967,26.101339997024507,25.774843118969628,6.313297579745133,388.5047713608295,1477.7772672693,3818.4728254042225,2506.3521639949568,0.0,0.0,2231.874530855011,0.0,874.6629237822725,2118.019886351261,23.85622057133272,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 20:00:00+00:00,8,47.0,3350.7519629627786,1665.0101410940813,667.3975502614309,1018.3442716072639,1665.0101410940813,423.8766575082088,1241.1334835858725,1473.2288907916225,551.0931959205694,1113.916945173512,667.3975502614309,0.0,1018.3442716072639,0.0,801.590103157192,250.49690723662246,1685.7418218686948,2247.655762491593,561.9139406228983,1113.916945173512,371.3056483911707,1485.2225935646827,22.27833890347024,30.205369223915568,0.0,404.2346773708647,1640.4348817489417,3302.300421913939,4189.203333408655,0.0,1139.9574677598703,1027.455552572385,0.0,1688.8864227977817,337.7772845595564,23.863700167170137,0.0,0.0,0.0,0.0,0.0
2025-12-05 21:00:00+00:00,8,47.0,3339.1010558841294,1660.087045327006,664.167918764539,1014.8460917925863,1660.087045327006,422.2160582005369,1237.8709871264691,1473.2288907916225,550.8746601428752,1109.2123851841309,664.167918764539,0.0,1014.8460917925863,0.0,801.2722329350912,250.39757279221598,1679.0140105571254,2238.6853474095005,559.6713368523751,1109.2123851841309,369.7374617280436,1478.9498469121745,22.184247703682615,30.073498480862035,0.0,403.0042587573161,1635.0683763144955,4974.169432198623,3829.0137722799186,0.0,789.0561919353268,194.81517627215965,0.0,0.0,337.7772845595564,23.861830540990354,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-12-05 22:00:00+00:00,8,47.0,3279.836809560675,1630.8299196267244,652.9840996848269,996.0227902491271,1630.8299196267244,415.10885917058516,1215.7210604561392,1473.2288907916225,541.2768545828055,1089.5530650439189,652.9840996848269,0.0,996.0227902491271,0.0,787.3117884840808,246.03493390127525,1649.006889933954,2198.675853245272,549.668963311318,1089.5530650439189,363.1843550146396,1452.7374200585584,21.791061300878376,29.549750893036077,0.0,395.8929319812265,1606.121996402374,4885.958805963049,3170.691910352987,0.0,184.70426862363456,0.0,0.0,0.0,337.7772845595564,23.861953332769477,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 23:00:00+00:00,8,47.0,3122.4725653333685,1549.7424708994588,622.5810854284562,950.1490090054562,1549.7424708994588,392.57753796245805,1157.1649329370007,1473.2288907916225,518.1043484879077,1031.6381224115512,622.5810854284562,0.0,950.1490090054562,0.0,753.6063250733204,235.5019765854126,1572.7300944339122,2096.973459245216,524.243364811304,1031.6381224115512,343.87937413718373,1375.517496548735,20.632762448231023,28.178922652908245,0.0,376.2072814386555,1528.6436820736953,5810.617987476009,2850.5797843185364,0.0,0.0,0.0,1159.5017400689453,0.0,1437.777219423473,23.871032325523863,0.0,0.0,0.0,0.0,0.0
