timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,11.620748402695803,0.0,550.0982208323869,11.620748402695583,0.0,11.620748402695583,0.0,0.0,11.620748402695803,0.0,0.0,550.0982208323871,0.0,0.0,0.0,550.0982208323871,733.4642944431828,183.3660736107957,11.62074840269554,3.873582800898513,15.494331203594053,0.2324149680539108,5.5009822083238715,0.0,17.060956785714296,210.0340103737863,771.7529796088689,733.4642944431828,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.03055096712201,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,11.808867075320267,0.0,558.314459704733,11.808867075320123,0.0,11.808867075320123,0.0,0.0,11.808867075320267,0.0,0.0,558.3144597047333,0.0,0.0,0.0,558.3144597047333,744.419279606311,186.10481990157774,11.808867075319995,3.9362890251066647,15.745156100426659,0.23617734150639988,5.583144597047333,0.0,17.318888076171334,213.17931894140946,783.3026457214627,744.419279606311,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.031045531429164,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,11.906753354803916,0.0,563.8781813155817,11.906753354803655,0.0,11.906753354803655,0.0,0.0,11.906753354803916,0.0,0.0,563.878181315582,0.0,0.0,0.0,563.878181315582,751.8375750874426,187.95939377186065,11.90675335480364,3.968917784934547,15.875671139738188,0.2381350670960728,5.63878181315582,0.0,17.487244996784455,215.29247343383153,3672.0234971443833,751.8375750874426,0.0,0.0,0.0,2880.946089040166,0.0,3572.3608805992835,23.031302874622785,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,11.90815767537018,0.0,557.746714447863,11.908157675370006,0.0,11.908157675370006,0.0,0.0,11.90815767537018,0.0,0.0,557.7467144478632,0.0,0.0,0.0,557.7467144478632,743.6622859304841,185.91557148262103,11.908157675370035,3.9693858917900116,15.877543567160046,0.2381631535074007,5.577467144478631,0.0,17.32506122809494,213.025648900492,782.6805210237252,743.6622859304841,0.0,0.0,0.0,0.0,0.0,3572.3608805992835,23.03130656658392,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,12.059261910986526,0.0,563.2360347083643,12.059261910986294,0.0,12.059261910986294,0.0,0.0,12.059261910986526,0.0,0.0,563.2360347083647,0.0,0.0,0.0,563.2360347083646,750.9813796111528,187.7453449027882,12.059261910986038,4.019753970328679,16.079015881314717,0.24118523821972074,5.6323603470836465,0.0,17.502819190149424,215.14146364856964,4986.713976982568,750.9813796111528,0.0,0.0,0.0,4196.277216714648,0.0,7553.298990086366,23.03170381987384,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,11.788486981513394,0.0,560.384604108209,11.788486981513174,0.0,11.788486981513174,0.0,0.0,11.788486981513394,0.0,0.0,560.3846041082091,0.0,0.0,0.0,560.3846041082091,747.1794721442789,186.79486803606972,11.788486981513302,3.9294956605044336,15.717982642017734,0.235769739630266,5.603846041082091,0.0,17.369391676816903,213.93337115410338,786.1064622438257,747.1794721442789,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030991952128225,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,11.887954646276945,0.0,566.4022576376619,11.887954646276697,0.0,11.887954646276697,0.0,0.0,11.887954646276945,0.0,0.0,566.4022576376622,0.0,0.0,0.0,566.4022576376622,755.2030101835495,188.80075254588738,11.887954646276967,3.9626515487589886,15.850606195035954,0.23775909292553932,5.664022576376622,0.0,17.550115735307372,216.2153014992559,794.5055137831949,755.2030101835495,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.03125345278641,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,11.97015794251933,0.0,586.2960658723302,11.97015794251908,0.0,11.97015794251908,0.0,0.0,11.97015794251933,0.0,0.0,586.2960658723305,0.0,0.0,0.0,586.2960658723305,781.7280878297739,195.43202195744348,11.970157942519108,3.9900526475063693,15.960210590025477,0.23940315885038216,5.8629606587233045,0.0,18.094868497933078,223.6193069204566,821.885530735306,781.7280878297739,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.031469565390672,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,11.672887244128892,0.0,577.3587654625295,11.67288724412866,0.0,11.67288724412866,0.0,0.0,11.672887244128892,0.0,0.0,577.35876546253,0.0,0.0,0.0,577.35876546253,769.8116872833732,192.4529218208433,11.67288724412856,3.89096241470952,15.56384965883808,0.2334577448825712,5.7735876546253,0.0,17.79450328882733,220.145432923888,809.1770856305467,769.8116872833732,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.03068804022395,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,11.481351111175318,0.0,559.8190924357609,11.481351111175087,0.0,11.481351111175087,0.0,0.0,11.481351111175318,0.0,0.0,559.8190924357611,0.0,0.0,0.0,559.8190924357611,746.4254565810148,186.6063641452537,11.481351111175059,3.8271170370583527,15.30846814823341,0.22962702222350115,5.598190924357612,0.0,17.288770682005776,213.55006981089895,784.8505133578351,746.4254565810148,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030184491407837,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,11.599460132395288,0.0,572.5481346082074,11.599460132395052,0.0,11.599460132395052,0.0,0.0,11.599460132395288,0.0,0.0,572.5481346082076,0.0,0.0,0.0,572.5481346082078,763.3975128109437,190.84937820273592,11.599460132394938,3.8664867107983127,15.465946843193251,0.23198920264789877,5.725481346082078,0.0,17.651330197410317,218.32466565967454,0.0,763.3975128109437,0.0,0.0,0.0,0.0,802.4722604002773,6707.418956096826,23.03049500022354,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,11.53525284384549,0.0,565.3726012980703,11.535252843845285,0.0,11.535252843845285,0.0,0.0,11.53525284384549,0.0,0.0,565.3726012980704,0.0,0.0,0.0,565.3726012980705,753.8301350640941,188.45753376602352,11.535252843845228,3.8450842812817427,15.380337125126971,0.23070505687690457,5.653726012980705,0.0,17.4474574671286,215.63450658429147,0.0,753.8301350640941,0.0,0.0,0.0,0.0,792.5423607262072,5872.005955409628,23.030326199153805,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,11.279719895980822,0.0,559.4367238168377,11.27971989598062,0.0,11.27971989598062,0.0,0.0,11.279719895980822,0.0,0.0,559.4367238168378,0.0,0.0,0.0,559.4367238168378,745.9156317557837,186.47890793894592,11.279719895980634,3.7599066319935446,15.039626527974178,0.22559439791961267,5.594367238168378,0.0,17.23554932291725,213.29432552994473,0.0,745.9156317557837,0.0,0.0,0.0,0.0,784.0107692427633,5045.5860417736885,23.02965440260351,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,12.107028705084435,0.0,579.8859989577318,12.107028705084176,0.0,12.107028705084176,0.0,0.0,12.107028705084435,0.0,0.0,579.8859989577321,0.0,0.0,0.0,579.8859989577321,773.1813319436428,193.2953329859107,12.107028705084076,4.035676235028025,16.1427049401121,0.2421405741016815,5.798859989577322,0.0,17.954251006656378,221.32626079127414,813.3192884540903,773.1813319436428,0.0,0.0,0.0,0.0,0.0,5045.5860417736885,23.031829398855972,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,10.829554999457542,0.0,526.9661163983635,10.829554999457244,0.0,10.829554999457244,0.0,0.0,10.829554999457542,0.0,0.0,526.9661163983637,0.0,0.0,0.0,526.9661163983637,702.6214885311516,175.6553721327879,10.829554999457287,3.609851666485762,14.439406665943048,0.21659109998914572,5.2696611639836375,0.0,16.278877987940646,201.0303540511871,738.8260254490081,702.6214885311516,0.0,0.0,0.0,0.0,0.0,5045.5860417736885,23.028470918332395,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,11.85601520998704,0.0,569.0169490386368,11.856015209986808,0.0,11.856015209986808,0.0,0.0,11.85601520998704,0.0,0.0,569.016949038637,0.0,0.0,0.0,569.0169490386371,758.6892653848495,189.67231634621237,11.856015209986708,3.952005069995569,15.808020279982276,0.23712030419973415,5.6901694903863715,0.0,17.612579599898055,217.1641908106921,798.0371550593159,758.6892653848495,0.0,0.0,0.0,0.0,0.0,5045.5860417736885,23.03116948395461,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,12.070692796510114,0.0,567.9554996785691,12.07069279650986,0.0,12.07069279650986,0.0,0.0,12.070692796510114,0.0,0.0,567.9554996785693,0.0,0.0,0.0,567.9554996785693,757.2739995714256,189.3184998928564,12.070692796510002,4.0235642655033335,16.094257062013334,0.2414138559302,5.679554996785693,0.0,17.63032779209624,216.89336080317187,796.9195532782512,757.2739995714256,0.0,0.0,0.0,0.0,0.0,5045.5860417736885,23.031733871691134,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,12.146294449151942,0.0,566.3027117817984,12.146294449151654,0.0,12.146294449151654,0.0,0.0,12.146294449151942,0.0,0.0,566.3027117817987,0.0,0.0,0.0,566.3027117817987,755.0702823757316,188.7675705939329,12.146294449151583,4.04876481638386,16.19505926553544,0.2429258889830316,5.663027117817988,0.0,17.602684986001364,216.32497340311915,0.0,755.0702823757316,0.0,0.0,0.0,0.0,794.7739796340693,4207.82070821371,23.031932628563254,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,11.87473849771225,0.0,556.9933913171709,11.874738497712002,0.0,11.874738497712002,0.0,0.0,11.87473849771225,0.0,0.0,556.9933913171711,0.0,0.0,0.0,556.9933913171711,742.6578550895615,185.66446377239038,11.874738497711974,3.958246165903991,15.832984663615964,0.23749476995423946,5.569933913171711,0.0,17.297956486866084,212.72809510828642,0.0,742.6578550895615,0.0,0.0,0.0,0.0,781.5962249231695,3383.9459477648834,23.031218707509574,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,12.548555142632502,0.0,558.0469692158575,12.54855514263221,0.0,12.54855514263221,0.0,0.0,12.548555142632502,0.0,0.0,558.0469692158576,0.0,0.0,0.0,558.0469692158578,744.0626256211436,186.0156564052859,12.548555142632381,4.182851714210793,16.731406856843172,0.25097110285264757,5.5804696921585775,0.0,17.469870918200726,213.49981983270862,0.0,744.0626256211436,0.0,0.0,0.0,0.0,784.0953441911986,2557.4368843055954,23.032990172603892,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,13.129524810196703,0.0,569.0702021014066,13.1295248101965,0.0,13.1295248101965,0.0,0.0,13.129524810196703,0.0,0.0,569.0702021014068,0.0,0.0,0.0,569.0702021014068,758.7602694685424,189.6900673671356,13.129524810196472,4.37650827006549,17.50603308026196,0.2625904962039294,5.690702021014069,0.0,17.886139807626265,217.90600796204535,0.0,758.7602694685424,0.0,0.0,0.0,0.0,800.1057348736488,1714.0513872510808,23.03451754283837,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,12.969997756081668,0.0,558.6821685205429,12.969997756081398,0.0,12.969997756081398,0.0,0.0,12.969997756081668,0.0,0.0,558.682168520543,0.0,0.0,0.0,558.682168520543,744.9095580273906,186.22738950684766,12.969997756081625,4.323332585360541,17.293330341442164,0.25939995512163244,5.58682168520543,0.0,17.57676598626898,213.97370971880423,0.0,744.9095580273906,0.0,0.0,0.0,0.0,785.6258759954287,885.9290016142281,23.03409814594443,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,13.03047233151953,0.0,568.6958380319413,13.030472331519306,0.0,13.030472331519306,0.0,0.0,13.03047233151953,0.0,0.0,568.6958380319417,0.0,0.0,0.0,568.6958380319417,758.2611173759221,189.56527934398054,13.03047233151915,4.3434907771730495,17.373963108692198,0.260609446630383,5.686958380319417,0.0,17.855051645092118,217.71138959319552,755.1592747640879,758.2611173759221,0.0,0.0,0.0,0.0,44.27842519256838,839.2554433429295,23.034257133705104,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,12.881631383855638,0.0,566.2706267966602,12.881631383855463,0.0,12.881631383855463,0.0,0.0,12.881631383855638,0.0,0.0,566.2706267966604,0.0,0.0,0.0,566.2706267966604,755.0275023955471,188.75687559888678,12.881631383855392,4.293877127951797,17.175508511807188,0.2576326276771078,5.6627062679666045,0.0,17.758976236841406,216.7300678593237,795.8823260398394,755.0275023955471,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.033865830603023,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,18.039036455407032,0.0,897.4639271181097,18.039036455406844,0.0,18.039036455406844,0.0,0.0,18.039036455407032,0.0,0.0,897.4639271181098,0.0,0.0,0.0,897.46392711811,1196.6185694908131,299.1546423727033,18.039036455406972,6.013012151802323,24.052048607209294,0.3607807291081394,8.9746392711811,0.0,27.63773615915035,342.1408106839452,1257.643774257462,1196.6185694908131,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.047424657222084,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,14.889420547574556,0.0,735.756074763643,14.889420547574389,0.0,14.889420547574389,0.0,0.0,14.889420547574556,0.0,0.0,735.7560747636434,0.0,0.0,0.0,735.7560747636434,981.0080996848578,245.25202492121446,14.889420547574218,4.963140182524739,19.852560730098958,0.29778841095148434,7.357560747636434,0.0,22.67940515225318,280.5499194145803,1031.195414725798,981.0080996848578,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.0391443116959,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,17.533248782501058,0.0,880.898056056662,17.53324878250082,0.0,17.53324878250082,0.0,0.0,17.533248782501058,0.0,0.0,880.8980560566624,0.0,0.0,0.0,880.8980560566624,1174.5307414088832,293.6326853522208,17.53324878250055,5.844416260833516,23.377665043334066,0.350664975650011,8.808980560566624,0.0,27.090653750321962,335.7274008995929,1234.158705738756,1174.5307414088832,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.046094940578183,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,13.802400810347567,0.0,689.6731752047032,13.802400810347294,0.0,13.802400810347294,0.0,0.0,13.802400810347567,0.0,0.0,689.6731752047034,0.0,0.0,0.0,689.6731752047034,919.5642336062712,229.8910584015678,13.802400810347308,4.600800270115769,18.403201080463077,0.27604801620694613,6.896731752047034,0.0,21.225912196095848,262.89055063603337,966.3661266510838,919.5642336062712,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.036286534976004,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,11.897430369475178,0.0,594.0480992620553,11.897430369474947,0.0,11.897430369474947,0.0,0.0,11.897430369475178,0.0,0.0,594.0480992620555,0.0,0.0,0.0,594.0480992620555,792.0641323494074,198.01603308735184,11.897430369474932,3.9658101231583105,15.863240492633242,0.23794860738949863,5.9404809926205555,0.0,18.28475550040126,226.4450283109215,832.3905579424518,792.0641323494074,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.031278364478656,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,18.00147341076661,0.0,909.4090685522771,18.001473410766337,0.0,18.001473410766337,0.0,0.0,18.00147341076661,0.0,0.0,909.4090685522773,0.0,0.0,0.0,909.4090685522773,1212.5454247363696,303.1363561840924,18.001473410766266,6.000491136922088,24.001964547688353,0.3600294682153253,9.094090685522772,0.0,27.946255184516104,346.53722265926865,4154.893853662478,1212.5454247363696,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.047325903914462,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,14.202570822040789,0.0,712.9876228767364,14.202570822040542,0.0,14.202570822040542,0.0,0.0,14.202570822040789,0.0,0.0,712.9876228767366,0.0,0.0,0.0,712.9876228767366,950.6501638356488,237.6625409589122,14.20257082204057,4.734190274013523,18.93676109605409,0.2840514164408114,7.129876228767366,0.0,21.929261390903577,271.7399202690375,998.9301139678147,950.6501638356488,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.0373385826107,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,9.893933904198228,0.0,484.3356649252262,9.893933904197972,0.0,9.893933904197972,0.0,0.0,9.893933904198228,0.0,0.0,484.33566492522635,0.0,0.0,0.0,484.3356649252264,645.7808865669685,161.44522164174214,9.89393390419798,3.297977968065993,13.191911872263972,0.19787867808395956,4.843356649252264,0.0,14.949228795845599,184.73366373298995,678.9632625624145,645.7808865669685,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.026011168897213,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,9.702818287058113,0.0,479.66029130382174,9.702818287057816,0.0,9.702818287057816,0.0,0.0,9.702818287058113,0.0,0.0,479.6602913038219,0.0,0.0,0.0,479.6602913038219,639.5470550717625,159.88676376794064,9.702818287057994,3.2342727623526644,12.937091049410657,0.19405636574115986,4.796602913038219,0.0,14.784489987495533,182.8961857965682,672.2592953874482,639.5470550717625,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.02550872561788,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,9.780319937438257,0.0,481.4882170682671,9.780319937438087,0.0,9.780319937438087,0.0,0.0,9.780319937438257,0.0,0.0,481.4882170682673,0.0,0.0,0.0,481.4882170682673,641.9842894243563,160.4960723560891,9.780319937438037,3.260106645812679,13.040426583250715,0.19560639874876073,4.814882170682673,0.0,14.849492122939594,183.61615969427277,674.8846966999781,641.9842894243563,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.025712477587255,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,10.21523494549486,0.0,502.29220190698175,10.215234945494636,0.0,10.215234945494636,0.0,0.0,10.21523494549486,0.0,0.0,502.2922019069819,0.0,0.0,0.0,502.2922019069819,669.7229358759758,167.43073396899396,10.215234945494728,3.4050783151649093,13.620313260659637,0.20430469890989456,5.022922019069819,0.0,15.49373905838722,191.5567780605258,0.0,669.7229358759758,0.0,0.0,0.0,0.0,704.0642149130025,6811.150144038574,23.026855869875906,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,9.982614227763142,0.0,487.7609281814523,9.98261422776288,0.0,9.98261422776288,0.0,0.0,9.982614227763142,0.0,0.0,487.7609281814524,0.0,0.0,0.0,487.76092818145247,650.3479042419366,162.58697606048415,9.982614227763008,3.3275380759210025,13.31015230368401,0.19965228455526013,4.877609281814525,0.0,15.058949257281412,186.05072496005636,0.0,650.3479042419366,0.0,0.0,0.0,0.0,683.7942673692718,6090.367698754223,23.026244309617216,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,10.72036217822808,0.0,517.1355252217855,10.720362178227901,0.0,10.720362178227901,0.0,0.0,10.72036217822808,0.0,0.0,517.1355252217859,0.0,0.0,0.0,517.1355252217859,689.5140336290478,172.37850840726196,10.720362178227788,3.5734540594092623,14.29381623763705,0.21440724356455573,5.171355252217859,0.0,15.995032815864619,197.33275777831827,0.0,689.5140336290478,0.0,0.0,0.0,0.0,725.188645178332,5325.951748069152,23.02818385022148,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,10.575748430103047,0.0,503.0572937650907,10.575748430102792,0.0,10.575748430102792,0.0,0.0,10.575748430103047,0.0,0.0,503.0572937650909,0.0,0.0,0.0,503.0572937650909,670.7430583534544,167.6857645883636,10.575748430102863,3.525249476700954,14.100997906803816,0.21151496860205724,5.030572937650909,0.0,15.59105572428787,192.0441576956054,705.6771998907992,670.7430583534544,0.0,0.0,0.0,0.0,0.0,5325.951748069152,23.027803660434106,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,10.32223319696833,0.0,492.6941098217639,10.322233196968092,0.0,10.322233196968092,0.0,0.0,10.32223319696833,0.0,0.0,492.69410982176396,0.0,0.0,0.0,492.69410982176396,656.9254797623519,164.23136994058797,10.322233196968284,3.4407443989894277,13.762977595957711,0.20644466393936567,4.92694109821764,0.0,15.262255144468824,188.0677552462032,691.0840982649354,656.9254797623519,0.0,0.0,0.0,0.0,0.0,5325.951748069152,23.027137168459234,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,10.084216122318969,0.0,485.3906121453311,10.084216122318843,0.0,10.084216122318843,0.0,0.0,10.084216122318969,0.0,0.0,485.39061214533126,0.0,0.0,0.0,485.39061214533126,647.1874828604416,161.7968707151104,10.084216122318765,3.361405374106255,13.44562149642502,0.20168432244637527,4.853906121453313,0.0,15.01784820719081,185.23171474030715,1066.5809421489444,647.1874828604416,0.0,0.0,0.0,385.87439914098735,0.0,5692.024345679484,23.02651142116912,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,9.816145547046109,0.0,475.8305748334543,9.816145547045942,0.0,9.816145547045942,0.0,0.0,9.816145547046109,0.0,0.0,475.83057483345453,0.0,0.0,0.0,475.83057483345453,634.440766444606,158.6101916111515,9.816145547045892,3.2720485156819636,13.088194062727855,0.1963229109409178,4.7583057483345454,0.0,14.707220536490254,181.54408932259918,667.1908097030996,634.440766444606,0.0,0.0,0.0,0.0,0.0,5692.024345679484,23.02580666317525,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,10.656351065487884,0.0,510.94826887260996,10.656351065487705,0.0,10.656351065487705,0.0,0.0,10.656351065487884,0.0,0.0,510.94826887261024,0.0,0.0,0.0,510.94826887261024,681.2643584968137,170.3160896242034,10.65635106548757,3.55211702182919,14.20846808731676,0.2131270213097514,5.109482688726103,0.0,15.817391347818884,195.00820770388736,0.0,681.2643584968137,0.0,0.0,0.0,0.0,716.612827641985,4936.648100398704,23.028015564898283,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,14.211892897082919,0.0,666.9159412547408,14.211892897082777,0.0,14.211892897082777,0.0,0.0,14.211892897082919,0.0,0.0,666.915941254741,0.0,0.0,0.0,666.915941254741,889.2212550063214,222.30531375158034,14.211892897082635,4.737297632360878,18.949190529443513,0.2842378579416527,6.66915941254741,0.0,20.71035395535722,254.7063626097875,0.0,889.2212550063214,0.0,0.0,0.0,0.0,935.8341967616111,3950.192242385083,23.037363090361687,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,14.585748450845015,0.0,666.3102382888358,14.585748450844775,0.0,14.585748450844775,0.0,0.0,14.585748450845015,0.0,0.0,666.310238288836,0.0,0.0,0.0,666.310238288836,888.4136510517812,222.1034127629453,14.58574845084479,4.861916150281596,19.447664601126384,0.29171496901689575,6.66310238288836,0.0,20.774195758599674,254.69434202373185,0.0,888.4136510517812,0.0,0.0,0.0,0.0,935.5903287634128,2963.993443812373,23.038345957242164,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,13.1579536313555,0.0,580.0666462586337,13.157953631355198,0.0,13.157953631355198,0.0,0.0,13.1579536313555,0.0,0.0,580.0666462586339,0.0,0.0,0.0,580.0666462586339,773.4221950115118,193.35554875287795,13.157953631355213,4.385984543785071,17.543938175140283,0.26315907262710425,5.8006664625863396,0.0,18.183620816874395,221.98897964875087,0.0,773.4221950115118,0.0,0.0,0.0,0.0,815.21357953874,2104.6828801986208,23.034592282257076,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,19.232342984804315,0.0,854.3755822152897,19.23234298480405,0.0,19.23234298480405,0.0,0.0,19.232342984804315,0.0,0.0,854.3755822152903,0.0,0.0,0.0,854.3755822152903,1139.1674429537202,284.79186073843005,19.232342984803836,6.410780994934612,25.643123979738448,0.3846468596960767,8.543755822152903,0.0,26.750904624557805,326.8819490397714,0.0,1139.1674429537202,0.0,0.0,0.0,0.0,1200.4898742398655,839.2554433429295,23.050561862097602,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,17.606968324513993,0.0,791.4804893028416,17.606968324513787,0.0,17.606968324513787,0.0,0.0,17.606968324513993,0.0,0.0,791.4804893028419,0.0,0.0,0.0,791.4804893028419,1055.3073190704558,263.82682976761396,17.606968324513787,5.868989441504596,23.475957766018382,0.3521393664902757,7.9148048930284185,0.0,24.736842097473897,302.69960556611113,1111.787063193467,1055.3073190704558,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.046288749378288,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,14.20875896463437,0.0,621.9142367461307,14.208758964634242,0.0,14.208758964634242,0.0,0.0,14.20875896463437,0.0,0.0,621.9142367461309,0.0,0.0,0.0,621.9142367461309,829.2189823281744,207.3047455820436,14.208758964634058,4.736252988211352,18.94501195284541,0.2841751792926811,6.219142367461309,0.0,19.517139064514794,238.06145518152374,5070.461667606936,829.2189823281744,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.037354851248,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,12.825199266453524,0.0,596.711630922285,12.825199266453438,0.0,12.825199266453438,0.0,0.0,12.825199266453524,0.0,0.0,596.7116309222853,0.0,0.0,0.0,596.7116309222853,795.6155078963803,198.90387697409508,12.825199266453296,4.275066422151099,17.100265688604395,0.25650398532906593,5.9671163092228525,0.0,18.55360330268165,227.95616699347977,837.4929971822182,795.6155078963803,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.033717470471334,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,15.274125030922706,0.0,722.7547339730261,15.274125030922548,0.0,15.274125030922548,0.0,0.0,15.274125030922706,0.0,0.0,722.7547339730263,0.0,0.0,0.0,722.7547339730264,963.6729786307019,240.91824465767547,15.274125030922391,5.0913750103074635,20.365500041229854,0.3054825006184478,7.227547339730265,0.0,22.41708096939334,275.959730477725,1013.9885894816739,963.6729786307019,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.04015570043053,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,19.899331020646596,0.0,933.6329996134348,19.899331020646372,0.0,19.899331020646372,0.0,0.0,19.899331020646596,0.0,0.0,933.6329996134352,0.0,0.0,0.0,933.6329996134352,1244.8439994845803,311.2109998711451,19.899331020646173,6.63311034021539,26.53244136086156,0.39798662041292343,9.336329996134353,0.0,28.99376152886815,356.5721883567759,1310.104518990857,1244.8439994845803,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.05231537476715,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,20.848291451913717,0.0,992.4661440430872,20.848291451913468,0.0,20.848291451913468,0.0,0.0,20.848291451913717,0.0,0.0,992.4661440430872,0.0,0.0,0.0,992.4661440430873,1323.2881920574496,330.8220480143624,20.848291451913497,6.949430483971165,27.79772193588466,0.4169658290382699,9.924661440430873,0.0,30.755632700415717,378.86873846821845,1392.1831739632194,1323.2881920574496,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.054810193339165,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,19.00025140256081,0.0,903.6248280828979,19.000251402560636,0.0,19.000251402560636,0.0,0.0,19.00025140256081,0.0,0.0,903.624828082898,0.0,0.0,0.0,903.6248280828981,1204.8331041105307,301.2082760276327,19.000251402560593,6.333417134186864,25.333668536747457,0.38000502805121184,9.036248280828982,0.0,28.006411668924002,344.96435813962376,1267.5894376250822,1204.8331041105307,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.049951692937,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,20.158695425139108,0.0,963.7064012914018,20.15869542513893,0.0,20.15869542513893,0.0,0.0,20.158695425139108,0.0,0.0,963.7064012914024,0.0,0.0,0.0,963.7064012914025,1284.9418683885365,321.2354670971341,20.158695425138376,6.719565141712792,26.878260566851168,0.4031739085027675,9.637064012914024,0.0,29.846132846574335,367.84140300683805,4232.652588763545,1284.9418683885365,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.052997244223377,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,19.133554283249126,0.0,909.0556914217582,19.133554283248912,0.0,19.133554283248912,0.0,0.0,19.133554283249126,0.0,0.0,909.0556914217585,0.0,0.0,0.0,909.0556914217586,1212.0742552290114,303.01856380725286,19.133554283248714,6.377851427749571,25.511405710998282,0.3826710856649742,9.090556914217586,0.0,28.17881637300688,347.0484596078919,1275.2377053128992,1212.0742552290114,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.050302146434834,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,18.435613882794744,0.0,866.4769487699912,18.43561388279454,0.0,18.43561388279454,0.0,0.0,18.435613882794744,0.0,0.0,866.4769487699916,0.0,0.0,0.0,866.4769487699916,1155.3025983599887,288.82564958999717,18.435613882794314,6.145204627598105,24.58081851039242,0.36871227765588627,8.664769487699916,0.0,26.90132982915796,330.9056658121091,1215.818228464895,1155.3025983599887,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.04846725994659,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,10.715239128774257,0.0,494.44877430220123,10.715239128774044,0.0,10.715239128774044,0.0,0.0,10.715239128774257,0.0,0.0,494.4487743022015,0.0,0.0,0.0,494.4487743022015,659.2650324029353,164.81625810073382,10.71523912877393,3.571746376257977,14.286985505031907,0.2143047825754786,4.944487743022015,0.0,15.392739120827343,188.93953612341664,694.1035495543922,659.2650324029353,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.02817038171584,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,17.06713620769674,0.0,799.771586361472,17.06713620769652,0.0,17.06713620769652,0.0,0.0,17.06713620769674,0.0,0.0,799.7715863614726,0.0,0.0,0.0,799.7715863614726,1066.36211514863,266.5905287871575,17.06713620769608,5.68904540256536,22.75618161026144,0.3413427241539216,7.997715863614726,0.0,24.84119404616375,305.45982682365525,1122.298549392824,1066.36211514863,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.044869529834006,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,11.471896188877096,0.0,508.51656951664074,11.471896188876876,0.0,11.471896188876876,0.0,0.0,11.471896188877096,0.0,0.0,508.51656951664097,0.0,0.0,0.0,508.51656951664097,678.0220926888546,169.50552317221366,11.471896188876826,3.8239653962922753,15.295861585169101,0.2294379237775365,5.08516569516641,0.0,15.927233307753966,194.57132549520384,0.0,678.0220926888546,0.0,0.0,0.0,0.0,714.5597912007215,6800.086835230158,23.03015963440119,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,11.4005132135942,0.0,524.3912540780364,11.40051321359391,0.0,11.40051321359391,0.0,0.0,11.4005132135942,0.0,0.0,524.3912540780366,0.0,0.0,0.0,524.3912540780366,699.1883387707154,174.79708469267885,11.400513213593968,3.800171071197989,15.200684284791956,0.22801026427187934,5.243912540780366,0.0,16.332657906812983,200.40183647574207,0.0,699.1883387707154,0.0,0.0,0.0,0.0,736.1936037673727,6024.070639646019,23.02997196843895,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,15.346707920327008,0.0,726.2763416629414,15.346707920326708,0.0,15.346707920326708,0.0,0.0,15.346707920327008,0.0,0.0,726.2763416629416,0.0,0.0,0.0,726.2763416629416,968.3684555505888,242.0921138876472,15.346707920326821,5.1155693067756065,20.462277227102426,0.3069341584065364,7.262763416629416,0.0,22.525914536641764,277.3032953061005,0.0,968.3684555505888,0.0,0.0,0.0,0.0,1018.9263448893687,4950.027967045795,23.040346520969017,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,19.677494600821458,0.0,935.3724405916557,19.677494600821262,0.0,19.677494600821262,0.0,0.0,19.677494600821458,0.0,0.0,935.3724405916563,0.0,0.0,0.0,935.3724405916564,1247.1632541222084,311.7908135305521,19.67749460082075,6.55916486694025,26.236659467761,0.393549892016415,9.353724405916564,0.0,28.992450271874375,357.08970296729973,1312.1396381597767,1247.1632541222084,0.0,0.0,0.0,0.0,0.0,4950.027967045795,23.05173216644582,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,12.398129212183175,0.0,583.5498896235745,12.398129212182937,0.0,12.398129212182937,0.0,0.0,12.398129212183175,0.0,0.0,583.5498896235747,0.0,0.0,0.0,583.5498896235747,778.0665194980995,194.51662987452488,12.398129212182994,4.132709737394331,16.530838949577323,0.24796258424365983,5.835498896235747,0.0,18.113552287668213,222.84635338006683,818.7943722158244,778.0665194980995,0.0,0.0,0.0,0.0,0.0,4950.027967045795,23.032594702579395,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,10.477910441514501,0.0,521.9186248674054,10.477910441514268,0.0,10.477910441514268,0.0,0.0,10.477910441514501,0.0,0.0,521.9186248674055,0.0,0.0,0.0,521.9186248674055,695.8914998232073,173.9728749558018,10.477910441514382,3.492636813838127,13.970547255352509,0.2095582088302876,5.219186248674055,0.0,16.06997302033784,198.9642292474821,1877.2483000733916,695.8914998232073,0.0,0.0,0.0,1145.8875355169896,0.0,6037.112333435028,23.027546444197334,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,10.155848444647825,0.0,504.33073812943906,10.15584844464761,0.0,10.15584844464761,0.0,0.0,10.155848444647825,0.0,0.0,504.3307381294393,0.0,0.0,0.0,504.3307381294393,672.4409841725857,168.11024604314642,10.155848444647631,3.385282814882544,13.541131259530175,0.2031169688929526,5.043307381294393,0.0,15.535069373051329,192.27702258126763,706.7636091553546,672.4409841725857,0.0,0.0,0.0,0.0,0.0,6037.112333435028,23.026699742665162,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,10.48174558533913,0.0,528.5235218920608,10.48174558533887,0.0,10.48174558533887,0.0,0.0,10.48174558533913,0.0,0.0,528.523521892061,0.0,0.0,0.0,528.523521892061,704.6980291894147,176.17450729735367,10.4817455853389,3.493915195112966,13.975660780451864,0.20963491170677795,5.285235218920611,0.0,16.245822361726525,201.40911498482052,0.0,704.6980291894147,0.0,0.0,0.0,0.0,740.4143824622205,5256.647046459146,23.027556526796907,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,16.3264410302211,0.0,813.4827471123098,16.326441030220835,0.0,16.326441030220835,0.0,0.0,16.3264410302211,0.0,0.0,813.4827471123103,0.0,0.0,0.0,813.4827471123103,1084.6436628164138,271.16091570410345,16.326441030220394,5.442147010073464,21.768588040293857,0.32652882060440785,8.134827471123103,0.0,25.046253246634393,310.11067225253885,0.0,1084.6436628164138,0.0,0.0,0.0,0.0,1139.9198603950701,4055.0660101559492,23.042922240964966,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,16.779736690781892,0.0,840.6741157532534,16.77973669078169,0.0,16.77973669078169,0.0,0.0,16.779736690781892,0.0,0.0,840.6741157532537,0.0,0.0,0.0,840.6741157532537,1120.898821004338,280.2247052510845,16.779736690781647,5.593245563593882,22.37298225437553,0.33559473381563293,8.406741157532537,0.0,25.86369379828126,320.4239805043078,0.0,1120.898821004338,0.0,0.0,0.0,0.0,1177.8778329483432,2813.4737576425864,23.04411395602001,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,12.674411277494668,0.0,642.7613887119214,12.674411277494542,0.0,12.674411277494542,0.0,0.0,12.674411277494668,0.0,0.0,642.7613887119217,0.0,0.0,0.0,642.7613887119217,857.0151849492288,214.2537962373072,12.674411277494414,4.224803759164804,16.899215036659218,0.25348822554988826,6.427613887119216,0.0,19.741698490866497,244.9014006000076,0.0,857.0151849492288,0.0,0.0,0.0,0.0,900.3372005894237,1864.4350189617624,23.033321048594406,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,13.846239568268896,0.0,694.1524919921919,13.846239568268658,0.0,13.846239568268658,0.0,0.0,13.846239568268896,0.0,0.0,694.1524919921922,0.0,0.0,0.0,694.1524919921922,925.5366559895895,231.38416399739737,13.84623956826863,4.615413189422876,18.461652757691503,0.2769247913653725,6.941524919921922,0.0,21.353982433532096,264.57200933163966,0.0,925.5366559895895,0.0,0.0,0.0,0.0,972.5707408921004,839.2554433429295,23.03640178714441,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,17.51919394970173,0.0,867.9960936889504,17.519193949701673,0.0,17.519193949701673,0.0,0.0,17.51919394970173,0.0,0.0,867.9960936889506,0.0,0.0,0.0,867.9960936889506,1157.3281249186007,289.33203122965017,17.51919394970139,5.839731316567129,23.358925266268518,0.35038387899402773,8.679960936889506,0.0,26.745748229808427,330.9478555919093,1216.4631432305614,1157.3281249186007,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.04605799039908,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,18.401505701438587,0.0,902.5477409718759,18.40150570143841,0.0,18.40150570143841,0.0,0.0,18.401505701438587,0.0,0.0,902.547740971876,0.0,0.0,0.0,902.5477409718761,1203.3969879625015,300.8492469906254,18.401505701438396,6.133835233812798,24.53534093525119,0.36803011402876784,9.02547740971876,0.0,27.849916904152096,344.2265066523378,5461.4529700403,1203.3969879625015,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.04837758948036,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,11.429627775808676,0.0,607.1330392158612,11.429627775808484,0.0,11.429627775808484,0.0,0.0,11.429627775808676,0.0,0.0,607.1330392158613,0.0,0.0,0.0,607.1330392158613,809.5107189544817,202.37767973862043,11.429627775808513,3.809875925269504,15.239503701078016,0.22859255551617022,6.071330392158614,0.0,18.531536994910596,231.0190156064753,849.5816825981451,809.5107189544817,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030048510672046,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,11.653259605147861,0.0,602.3991488534807,11.653259605147625,0.0,11.653259605147625,0.0,0.0,11.653259605147861,0.0,0.0,602.399148853481,0.0,0.0,0.0,602.399148853481,803.1988651379747,200.79971628449368,11.653259605147582,3.884419868382527,15.537679473530108,0.23306519210295162,6.0239914885348105,0.0,18.453879022237288,229.39507185575127,843.4474803143797,803.1988651379747,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030636439128013,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,11.598744014184465,0.0,596.6675233191543,11.598744014184206,0.0,11.598744014184206,0.0,0.0,11.598744014184465,0.0,0.0,596.6675233191546,0.0,0.0,0.0,596.6675233191546,795.5566977588728,198.8891744397182,11.598744014184149,3.8662480047280496,15.464992018912199,0.23197488028368296,5.9666752331915465,0.0,18.29034096378875,227.24441352171021,835.5106808550488,795.5566977588728,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030493117547557,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,11.533525402600866,0.0,601.1915117195539,11.533525402600588,0.0,11.533525402600588,0.0,0.0,11.533525402600866,0.0,0.0,601.1915117195541,0.0,0.0,0.0,601.1915117195541,801.5886822927388,200.3971705731847,11.53352540260073,3.8445084675335766,15.378033870134306,0.23067050805201458,6.011915117195541,0.0,18.396289439103924,228.88055410506976,841.6055912272245,801.5886822927388,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030321657707866,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,11.730403673041048,0.0,610.3758756864338,11.730403673040868,0.0,11.730403673040868,0.0,0.0,11.730403673041048,0.0,0.0,610.375875686434,0.0,0.0,0.0,610.375875686434,813.8345009152454,203.45862522881134,11.730403673040769,3.910134557680256,15.640538230721024,0.23460807346081536,6.10375875686434,0.0,18.681747970619327,232.38887458743608,854.495153946911,813.8345009152454,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030839251012427,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,11.643329392321904,0.0,610.1330055299907,11.643329392321718,0.0,11.643329392321718,0.0,0.0,11.643329392321904,0.0,0.0,610.1330055299908,0.0,0.0,0.0,610.1330055299908,813.5106740399876,203.3776685099969,11.643329392321789,3.881109797440596,15.524439189762385,0.23286658784643577,6.101330055299908,0.0,18.656704137683903,232.24967908826775,3734.9721030507462,813.5106740399876,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.03061033258177,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,11.524540678486177,0.0,600.101505706013,11.524540678485906,0.0,11.524540678485906,0.0,0.0,11.524540678486177,0.0,0.0,600.1015057060131,0.0,0.0,0.0,600.1015057060131,800.1353409413507,200.03383523533768,11.524540678486119,3.8415135594953727,15.36605423798149,0.23049081356972234,6.001015057060131,0.0,18.36548424420178,228.47233890966467,840.0983852941638,800.1353409413507,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030298036853036,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,11.892044924603232,0.0,602.337477541622,11.89204492460297,0.0,11.89204492460297,0.0,0.0,11.892044924603232,0.0,0.0,602.3374775416223,0.0,0.0,0.0,602.3374775416223,803.1166367221631,200.77915918054077,11.892044924602942,3.964014974867647,15.856059899470589,0.23784089849205883,6.023374775416223,0.0,18.503273155240635,229.50766298455733,843.7371854507825,803.1166367221631,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.031264206135017,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,11.730558116644973,0.0,593.1898181180297,11.730558116644787,0.0,11.730558116644787,0.0,0.0,11.730558116644973,0.0,0.0,593.18981811803,0.0,0.0,0.0,593.18981811803,790.9197574907066,197.72993937267665,11.730558116644602,3.910186038881534,15.640744155526136,0.23461116233289203,5.9318981811802995,0.0,18.226350449654774,226.03298520472615,830.9533614394005,790.9197574907066,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030839657044922,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,11.346789937164415,0.0,579.0937291256037,11.34678993716426,0.0,11.34678993716426,0.0,0.0,11.346789937164415,0.0,0.0,579.0937291256038,0.0,0.0,0.0,579.0937291256038,772.1249721674717,193.03124304186792,11.346789937164317,3.7822633123881055,15.129053249552422,0.22693579874328632,5.7909372912560375,0.0,17.7707928314005,220.60217227565585,811.0426913384235,772.1249721674717,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.029830729854737,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,11.290242212026891,0.0,574.5405694332558,11.29024221202667,0.0,11.29024221202667,0.0,0.0,11.290242212026891,0.0,0.0,574.540569433256,0.0,0.0,0.0,574.540569433256,766.0540925776746,191.51352314441866,11.29024221202667,3.763414070675556,15.053656282702224,0.22580484424053335,5.74540569433256,0.0,17.638049850691374,218.88619760435867,0.0,766.0540925776746,0.0,0.0,0.0,0.0,804.7170092496413,6705.052783050482,23.029682065790116,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,11.571567085374026,0.0,592.0653677628969,11.571567085373843,0.0,11.571567085373843,0.0,0.0,11.571567085374026,0.0,0.0,592.0653677628973,0.0,0.0,0.0,592.0653677628973,789.4204903505297,197.35512258763242,11.571567085373658,3.857189028457886,15.428756113831543,0.23143134170747315,5.920653677628973,0.0,18.162576131861158,225.5269727672879,0.0,789.4204903505297,0.0,0.0,0.0,0.0,829.1639076155589,5831.037282493615,23.030421669355945,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,11.342420877441503,0.0,576.2327926148262,11.342420877441313,0.0,11.342420877441313,0.0,0.0,11.342420877441503,0.0,0.0,576.2327926148263,0.0,0.0,0.0,576.2327926148263,768.3103901531017,192.07759753827543,11.342420877441441,3.7808069591471467,15.123227836588587,0.22684841754882878,5.762327926148263,0.0,17.694044345802098,219.54162518692175,0.0,768.3103901531017,0.0,0.0,0.0,0.0,807.1168386791894,4980.2614331266395,23.02981924358937,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,11.496777766251732,0.0,575.8461566634468,11.496777766251498,0.0,11.496777766251498,0.0,0.0,11.496777766251732,0.0,0.0,575.8461566634471,0.0,0.0,0.0,575.8461566634471,767.7948755512627,191.9487188878157,11.496777766251398,3.8322592554171324,15.32903702166853,0.22993555532502793,5.758461566634471,0.0,17.716784560229286,219.48615982542162,806.8290942551203,767.7948755512627,0.0,0.0,0.0,0.0,0.0,4980.2614331266395,23.03022504811001,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,11.761434362513643,0.0,589.8847533093493,11.761434362513455,0.0,11.761434362513455,0.0,0.0,11.761434362513643,0.0,0.0,589.8847533093495,0.0,0.0,0.0,589.8847533093495,786.513004412466,196.6282511031165,11.761434362513455,3.920478120837818,15.681912483351272,0.23522868725026908,5.8988475330934955,0.0,18.14536448596688,224.82816993026495,826.4743576021277,786.513004412466,0.0,0.0,0.0,0.0,0.0,4980.2614331266395,23.030920830747313,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,11.841831126912615,0.0,600.1375876050737,11.841831126912453,0.0,11.841831126912453,0.0,0.0,11.841831126912615,0.0,0.0,600.1375876050739,0.0,0.0,0.0,600.1375876050739,800.1834501400986,200.04586253502464,11.841831126912439,3.947277042304146,15.789108169216584,0.23683662253824875,6.001375876050739,0.0,18.434245383355645,228.66559745927339,1059.4992747157653,800.1834501400986,0.0,0.0,0.0,218.8542585245055,0.0,5187.884812896067,23.03113219397632,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,12.308895686450514,0.0,589.0321736916566,12.308895686450299,0.0,12.308895686450299,0.0,0.0,12.308895686450514,0.0,0.0,589.0321736916567,0.0,0.0,0.0,589.0321736916567,785.3762315888755,196.34405789721887,12.308895686450342,4.10296522881678,16.41186091526712,0.2461779137290068,5.890321736916567,0.0,18.23976361102332,224.82328638770457,826.1643557658115,785.3762315888755,0.0,0.0,0.0,0.0,0.0,5187.884812896067,23.03236010748996,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,11.953730436283047,0.0,589.6786879940233,11.95373043628274,0.0,11.95373043628274,0.0,0.0,11.953730436283047,0.0,0.0,589.6786879940233,0.0,0.0,0.0,589.6786879940233,786.2382506586978,196.55956266467444,11.953730436282967,3.984576812094322,15.938307248377289,0.23907460872565933,5.896786879940233,0.0,18.180997426075237,224.8609983915099,0.0,786.2382506586978,0.0,0.0,0.0,0.0,826.4934168218165,4316.68425679878,23.03142637744911,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,12.259913248161121,0.0,601.1742465984954,12.259913248160927,0.0,12.259913248160927,0.0,0.0,12.259913248161121,0.0,0.0,601.1742465984956,0.0,0.0,0.0,601.1742465984956,801.5656621313275,200.39141553283187,12.259913248160842,4.086637749386947,16.346550997547787,0.2451982649632168,6.011742465984956,0.0,18.551060995992117,229.2860550091591,0.0,801.5656621313275,0.0,0.0,0.0,0.0,842.7202148558155,3428.3791537284987,23.032231332577204,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,11.802047614114807,0.0,591.2132028929079,11.80204761411467,0.0,11.80204761411467,0.0,0.0,11.802047614114807,0.0,0.0,591.2132028929083,0.0,0.0,0.0,591.2132028929083,788.2842705238777,197.07106763096942,11.802047614114485,3.934015871371495,15.73606348548598,0.2360409522822897,5.912132028929083,0.0,18.189247451798366,225.34250393535066,0.0,788.2842705238777,0.0,0.0,0.0,0.0,828.3577544423732,2555.213413228378,23.03102760305417,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,11.52844485611851,0.0,582.1299738726836,11.528444856118227,0.0,11.528444856118227,0.0,0.0,11.52844485611851,0.0,0.0,582.1299738726838,0.0,0.0,0.0,582.1299738726838,776.1732984969117,194.04332462422792,11.528444856118426,3.8428149520394754,15.371259808157902,0.23056889712236853,5.821299738726838,0.0,17.89007297337858,221.8280811854952,0.0,776.1732984969117,0.0,0.0,0.0,0.0,815.4864999142975,1695.6151662790826,23.030308300942608,0.0,0.0,0.0,0.0,0.0
