timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,11.272302581927878,0.0,580.1801380095342,11.272302581927619,0.0,11.272302581927619,0.0,0.0,11.272302581927878,0.0,0.0,580.1801380095344,0.0,0.0,0.0,580.1801380095344,773.5735173460458,193.39337933651146,11.272302581927647,3.7574341939758824,15.02973677590353,0.22544605163855294,5.801801380095344,0.0,17.783664719010588,220.96172568123183,0.0,773.5735173460458,0.0,0.0,0.0,0.0,812.4141662726938,839.2554433429295,23.02963490247237,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,11.605810723153628,0.0,582.6369978298609,11.605810723153411,0.0,11.605810723153411,0.0,0.0,11.605810723153628,0.0,0.0,582.636997829861,0.0,0.0,0.0,582.636997829861,776.8493304398146,194.21233260995365,11.605810723153468,3.868603574384489,15.474414297537956,0.23211621446306935,5.82636997829861,0.0,17.920042194029193,222.059464571129,816.3022731241433,776.8493304398146,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.03051169593734,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,12.286908575641474,0.0,594.6890037009076,12.286908575641206,0.0,12.286908575641206,0.0,0.0,12.286908575641474,0.0,0.0,594.6890037009078,0.0,0.0,0.0,594.6890037009078,792.9186716012105,198.22966790030262,12.286908575641291,4.0956361918804305,16.382544767521722,0.24573817151282581,5.946890037009078,0.0,18.384970960688577,226.9029032613935,5030.15603225259,792.9186716012105,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.032302303338614,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,10.481625235886424,0.0,523.2899607561501,10.481625235886298,0.0,10.481625235886298,0.0,0.0,10.481625235886424,0.0,0.0,523.2899607561504,0.0,0.0,0.0,523.2899607561504,697.7199476748672,174.4299869187168,10.4816252358861,3.4938750786286996,13.975500314514798,0.20963250471772196,5.232899607561505,0.0,16.107107272946877,199.47350138257158,733.2450873746081,697.7199476748672,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.027556210397993,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,10.49611138439737,0.0,529.3026951869552,10.49611138439711,0.0,10.49611138439711,0.0,0.0,10.49611138439737,0.0,0.0,529.3026951869555,0.0,0.0,0.0,529.3026951869555,705.7369269159406,176.43423172898514,10.496111384397295,3.4987037947990984,13.994815179196394,0.2099222276879459,5.293026951869555,0.0,16.26954042529998,201.7054251286417,741.5042316999943,705.7369269159406,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.027594294506827,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,10.678750486987774,0.0,539.4299771780719,10.67875048698751,0.0,10.67875048698751,0.0,0.0,10.678750486987774,0.0,0.0,539.4299771780721,0.0,0.0,0.0,539.4299771780721,719.2399695707628,179.8099923926907,10.678750486987497,3.5595834956624985,14.238333982649994,0.2135750097397499,5.394299771780721,0.0,16.576943374288135,205.5543940441618,755.6631217092215,719.2399695707628,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.02807445301513,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,10.710066270107404,0.0,547.12864078268,10.710066270107276,0.0,10.710066270107276,0.0,0.0,10.710066270107404,0.0,0.0,547.1286407826802,0.0,0.0,0.0,547.1286407826802,729.5048543769069,182.37621359422673,10.710066270107063,3.5700220900356876,14.28008836014275,0.21420132540214123,5.471286407826803,0.0,16.78765014266294,208.41937356015427,766.2580806129415,729.5048543769069,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.028156782261693,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,10.73254212347953,0.0,556.9069105497802,10.732542123479277,0.0,10.732542123479277,0.0,0.0,10.73254212347953,0.0,0.0,556.9069105497804,0.0,0.0,0.0,556.9069105497804,742.5425473997071,185.63563684992678,10.732542123479334,3.5775140411597777,14.31005616463911,0.21465084246958666,5.569069105497804,0.0,17.051577381356694,212.04844822041065,779.6879008936703,742.5425473997071,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.02821587131806,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,10.721422741584139,0.0,562.7333855613961,10.721422741583922,0.0,10.721422741583922,0.0,0.0,10.721422741584139,0.0,0.0,562.7333855613963,0.0,0.0,0.0,562.7333855613963,750.3111807485284,187.5777951871321,10.721422741583865,3.573807580527955,14.29523032211182,0.2144284548316773,5.627333855613963,0.0,17.203602757253478,214.19696783535915,3668.5978651785053,750.3111807485284,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.028186638444332,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,10.634121817495677,0.0,563.7137991160961,10.63412181749544,0.0,10.63412181749544,0.0,0.0,10.634121817495677,0.0,0.0,563.7137991160963,0.0,0.0,0.0,563.7137991160963,751.6183988214617,187.90459970536543,10.634121817495384,3.544707272498461,14.178829089993844,0.21268243634990766,5.637137991160963,0.0,17.210927508975317,214.51005491435006,788.8579758479417,751.6183988214617,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.027957124167873,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,10.646879155857505,0.0,576.9776057922899,10.646879155857405,0.0,10.646879155857405,0.0,0.0,10.646879155857505,0.0,0.0,576.9776057922901,0.0,0.0,0.0,576.9776057922901,769.3034743897201,192.32586859743003,10.646879155857278,3.548959718619092,14.195838874476369,0.21293758311714553,5.769776057922901,0.0,17.565144629102406,219.4226865861916,807.047171534339,769.3034743897201,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.02799066323191,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,10.5303858557651,0.0,570.4783593308435,10.530385855764806,0.0,10.530385855764806,0.0,0.0,10.5303858557651,0.0,0.0,570.4783593308437,0.0,0.0,0.0,570.4783593308437,760.6378124411249,190.15945311028122,10.530385855764848,3.5101286185882827,14.040514474353131,0.21060771711529697,5.704783593308437,0.0,17.368019979644288,216.95299301893752,797.961738205546,760.6378124411249,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.027684402149774,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,10.576986400624602,0.0,563.1118602459463,10.576986400624364,0.0,10.576986400624364,0.0,0.0,10.576986400624602,0.0,0.0,563.1118602459466,0.0,0.0,0.0,563.1118602459466,750.815813661262,187.7039534153155,10.576986400624378,3.5256621335414593,14.102648534165837,0.21153972801248755,5.631118602459465,0.0,17.182766290331003,214.25504016965994,787.9438868162308,750.815813661262,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.027806915060694,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,11.272778611765016,0.0,590.2722144256255,11.272778611764807,0.0,11.272778611764807,0.0,0.0,11.272778611765016,0.0,0.0,590.2722144256257,0.0,0.0,0.0,590.2722144256257,787.0296192341676,196.7574048085419,11.272778611764807,3.757592870588269,15.030371482353075,0.2254555722352961,5.902722144256257,0.0,18.051206471613213,224.69438186723494,0.0,787.0296192341676,0.0,0.0,0.0,0.0,826.2393749046255,6682.366217682238,23.029636153955614,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,11.31266900141323,0.0,587.7961053534668,11.312669001413,0.0,11.312669001413,0.0,0.0,11.31266900141323,0.0,0.0,587.7961053534673,0.0,0.0,0.0,587.7961053534673,783.7281404712896,195.9320351178224,11.312669001412928,3.7708896671376424,15.08355866855057,0.22625338002825854,5.877961053534673,0.0,17.99411415746883,223.80125337599182,0.0,783.7281404712896,0.0,0.0,0.0,0.0,822.910027730872,5814.942885341612,23.02974102585718,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,10.950874844544343,0.0,562.4370044535619,10.950874844544089,0.0,10.950874844544089,0.0,0.0,10.950874844544343,0.0,0.0,562.437004453562,0.0,0.0,0.0,562.437004453562,749.9160059380827,187.47900148452067,10.950874844544273,3.650291614848091,14.601166459392363,0.21901749689088545,5.62437004453562,0.0,17.244782572298462,214.2174632130937,0.0,749.9160059380827,0.0,0.0,0.0,0.0,787.6053425112003,4984.733958790801,23.02878986840945,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,10.460886341350182,0.0,549.760740870736,10.460886341350019,0.0,10.460886341350019,0.0,0.0,10.460886341350182,0.0,0.0,549.7607408707361,0.0,0.0,0.0,549.7607408707361,733.0143211609814,183.25358029024534,10.460886341350033,3.486962113783344,13.947848455133377,0.20921772682700066,5.497607408707361,0.0,16.804151044221,209.25151858378405,769.4731457958701,733.0143211609814,0.0,0.0,0.0,0.0,0.0,4984.733958790801,23.02750168780933,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,10.461336927600584,0.0,553.0588216361631,10.461336927600414,0.0,10.461336927600414,0.0,0.0,10.461336927600584,0.0,0.0,553.0588216361631,0.0,0.0,0.0,553.0588216361631,737.4117621815508,184.3529405453877,10.461336927600428,3.4871123092001426,13.94844923680057,0.20922673855200855,5.530588216361631,0.0,16.891646474786526,210.471514284288,773.9916728480517,737.4117621815508,0.0,0.0,0.0,0.0,0.0,4984.733958790801,23.02750287240134,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,12.243023409553405,0.0,590.1132356033979,12.243023409553132,0.0,12.243023409553132,0.0,0.0,12.243023409553405,0.0,0.0,590.1132356033979,0.0,0.0,0.0,590.113235603398,786.8176474711973,196.70441186779934,12.243023409553302,4.081007803184434,16.324031212737736,0.24486046819106605,5.901132356033981,0.0,18.254334846111547,225.18574734132034,1112.2341216464192,786.8176474711973,0.0,0.0,0.0,284.69211529214766,0.0,5254.816613655133,23.032186929163057,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,12.532408208260113,0.0,603.4013295004679,12.532408208259838,0.0,12.532408208259838,0.0,0.0,12.532408208260113,0.0,0.0,603.4013295004683,0.0,0.0,0.0,603.4013295004683,804.5351060006243,201.13377650015607,12.532408208259767,4.177469402753255,16.70987761101302,0.2506481641651953,6.034013295004683,0.0,18.668310865867525,230.26421822794674,846.1979559366749,804.5351060006243,0.0,0.0,0.0,0.0,0.0,5254.816613655133,23.03294772228623,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,12.329004030981295,0.0,602.9657340335436,12.329004030981025,0.0,12.329004030981025,0.0,0.0,12.329004030981295,0.0,0.0,602.9657340335439,0.0,0.0,0.0,602.9657340335439,803.9543120447252,200.9885780111813,12.329004030981082,4.109668010327027,16.43867204130811,0.24658008061962164,6.029657340335439,0.0,18.61330011330955,229.98778355577292,0.0,803.9543120447252,0.0,0.0,0.0,0.0,845.282521620298,4363.810602104912,23.0324129723616,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,12.36887252582613,0.0,599.7128920194896,12.368872525825893,0.0,12.368872525825893,0.0,0.0,12.36887252582613,0.0,0.0,599.7128920194899,0.0,0.0,0.0,599.7128920194899,799.6171893593198,199.90429733982995,12.36887252582585,4.122957508608616,16.491830034434464,0.24737745051651697,5.997128920194899,0.0,18.53561969728547,228.80738091643548,0.0,799.6171893593198,0.0,0.0,0.0,0.0,840.8891454617511,3477.4356156476533,23.032517786701693,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,12.074513234123584,0.0,600.7020766539547,12.074513234123373,0.0,12.074513234123373,0.0,0.0,12.074513234123584,0.0,0.0,600.7020766539548,0.0,0.0,0.0,600.7020766539548,800.9361022052731,200.23402555131827,12.074513234123515,4.024837744707838,16.099350978831353,0.24149026468247028,6.007020766539548,0.0,18.49892850946196,229.0063028367101,0.0,800.9361022052731,0.0,0.0,0.0,0.0,841.7828927247883,2590.1185368558154,23.031743915628052,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,12.042107084397108,0.0,595.1882310939419,12.042107084396903,0.0,12.042107084396903,0.0,0.0,12.042107084397108,0.0,0.0,595.1882310939422,0.0,0.0,0.0,595.1882310939422,793.5843081252563,198.39607703131406,12.042107084396775,4.014035694798925,16.0561427791957,0.2408421416879355,5.951882310939423,0.0,18.34588640792508,226.94872358666544,0.0,793.5843081252563,0.0,0.0,0.0,0.0,834.1790617650043,1710.8165996559183,23.031658719805844,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,12.395483943538423,0.0,589.4230750953177,12.395483943538181,0.0,12.395483943538181,0.0,0.0,12.395483943538423,0.0,0.0,589.423075095318,0.0,0.0,0.0,589.423075095318,785.897433460424,196.474358365106,12.395483943538125,4.1318279811793746,16.527311924717498,0.24790967887076246,5.894230750953181,0.0,18.268626408760028,225.01695318486935,0.0,785.897433460424,0.0,0.0,0.0,0.0,826.8355122237255,839.2554433429295,23.032587748163674,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,12.621632232115813,0.0,582.8495982653899,12.621632232115601,0.0,12.621632232115601,0.0,0.0,12.621632232115813,0.0,0.0,582.8495982653901,0.0,0.0,0.0,582.8495982653901,777.1327976871868,194.2831994217967,12.62163223211553,4.20721074403851,16.82884297615404,0.2524326446423106,5.828495982653902,0.0,18.142757162035934,222.71409595516735,818.1853264526727,777.1327976871868,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.033182292395217,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,12.139303973795286,0.0,582.6116710714037,12.139303973795123,0.0,12.139303973795123,0.0,0.0,12.139303973795286,0.0,0.0,582.611671071404,0.0,0.0,0.0,582.611671071404,776.8155614285386,194.20389035713464,12.139303973795222,4.046434657931741,16.185738631726963,0.24278607947590444,5.8261167107140395,0.0,18.033378542592217,222.35260634784856,5013.380798107695,776.8155614285386,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.031914250591768,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,9.603971129456662,0.0,554.3876042388341,9.603971129456468,0.0,9.603971129456468,0.0,0.0,9.603971129456662,0.0,0.0,554.3876042388342,0.0,0.0,0.0,554.3876042388343,739.1834723184458,184.79586807961144,9.603971129456454,3.201323709818818,12.805294839275271,0.19207942258912908,5.5438760423883435,0.0,16.74364014269395,210.47678739710167,4970.74557948004,739.1834723184458,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.025248856274068,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,9.678390819718569,0.0,545.462887223785,9.678390819718373,0.0,9.678390819718373,0.0,0.0,9.678390819718569,0.0,0.0,545.4628872237852,0.0,0.0,0.0,545.4628872237852,727.2838496317136,181.8209624079284,9.678390819718288,3.2261302732394292,12.904521092957717,0.19356781639436574,5.454628872237852,0.0,16.523038629604116,207.21832799940415,762.3596060429077,727.2838496317136,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.025444505765105,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,9.499634624151048,0.0,543.0015420122537,9.49963462415083,0.0,9.49963462415083,0.0,0.0,9.499634624151048,0.0,0.0,543.0015420122539,0.0,0.0,0.0,543.0015420122539,724.0020560163385,181.00051400408464,9.499634624150758,3.1665448747169194,12.666179498867677,0.18999269248301515,5.4300154201225395,0.0,16.41961278250575,206.20667977391287,758.7078564103174,724.0020560163385,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.0249745554259,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,9.586664101144008,0.0,541.4210278143896,9.58666410114374,0.0,9.58666410114374,0.0,0.0,9.586664101144008,0.0,0.0,541.4210278143897,0.0,0.0,0.0,541.4210278143897,721.8947037525196,180.4736759381299,9.586664101143924,3.195554700381308,12.782218801525232,0.19173328202287848,5.414210278143897,0.0,16.396327355495742,205.67150155417372,756.6791934697071,721.8947037525196,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.025203356067486,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,9.726753662937274,0.0,539.7940396650757,9.726753662937014,0.0,9.726753662937014,0.0,0.0,9.726753662937274,0.0,0.0,539.794039665076,0.0,0.0,0.0,539.794039665076,719.7253862201012,179.9313465550253,9.726753662937085,3.2422512209790284,12.969004883916114,0.1945350732587417,5.3979403966507595,0.0,16.383149308894147,205.14922255480798,754.6700158828208,719.7253862201012,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.025571651761375,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,9.409402178514814,0.0,539.3116866131339,9.40940217851464,0.0,9.40940217851464,0.0,0.0,9.409402178514814,0.0,0.0,539.3116866131342,0.0,0.0,0.0,539.3116866131342,719.0822488175122,179.77056220437805,9.409402178514597,3.136467392838199,12.545869571352796,0.18818804357029192,5.393116866131342,0.0,16.302548940796626,204.79088344771452,3634.4580612795294,719.0822488175122,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.024737334174358,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,9.65025637690123,0.0,535.8140378548021,9.650256376901055,0.0,9.650256376901055,0.0,0.0,9.65025637690123,0.0,0.0,535.8140378548023,0.0,0.0,0.0,535.8140378548023,714.4187171397364,178.6046792849341,9.65025637690087,3.216752125633623,12.867008502534492,0.19300512753801738,5.358140378548024,0.0,16.26133179089601,203.63390870754978,749.0982029392532,714.4187171397364,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.025370540267552,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,9.770902220999787,0.0,540.6851596599873,9.77090222099956,0.0,9.77090222099956,0.0,0.0,9.770902220999787,0.0,0.0,540.6851596599876,0.0,0.0,0.0,540.6851596599876,720.9135462133167,180.2283865533292,9.770902220999574,3.2569674069998578,13.027869627999431,0.19541804441999147,5.406851596599876,0.0,16.41619853561727,205.50382213696616,755.9598840179532,720.9135462133167,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.025687718394877,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,9.806318716303732,0.0,546.8470761639412,9.806318716303508,0.0,9.806318716303508,0.0,0.0,9.806318716303732,0.0,0.0,546.8470761639414,0.0,0.0,0.0,546.8470761639414,729.1294348852553,182.2823587213138,9.806318716303508,3.2687729054345027,13.07509162173801,0.19612637432607016,5.468470761639415,0.0,16.5870578280185,207.8027865907323,764.4561814709774,729.1294348852553,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.02578082842068,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,9.726422804751586,0.0,545.8571418915949,9.726422804751351,0.0,9.726422804751351,0.0,0.0,9.726422804751586,0.0,0.0,545.857141891595,0.0,0.0,0.0,545.857141891595,727.8095225221266,181.95238063053165,9.72642280475145,3.24214093491715,12.9685637396686,0.194528456095029,5.45857141891595,0.0,16.543750813502626,207.3913722539624,762.9749369503087,727.8095225221266,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.02557078193465,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,10.037133258016478,0.0,540.2243005280877,10.037133258016254,0.0,10.037133258016254,0.0,0.0,10.037133258016478,0.0,0.0,540.2243005280878,0.0,0.0,0.0,540.2243005280878,720.2990673707837,180.07476684269594,10.03713325801641,3.34571108600547,13.38284434402188,0.20074266516032818,5.402243005280878,0.0,16.4608793412324,205.48434294037497,0.0,720.2990673707837,0.0,0.0,0.0,0.0,755.745776726479,6756.672994583451,23.026387640239573,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,9.84408861599403,0.0,536.4705573470409,9.84408861599384,0.0,9.84408861599384,0.0,0.0,9.84408861599403,0.0,0.0,536.4705573470411,0.0,0.0,0.0,536.4705573470411,715.2940764627215,178.82351911568037,9.844088615993769,3.281362871997923,13.125451487991691,0.19688177231987536,5.364705573470411,0.0,16.320151506934465,203.98662084040308,0.0,715.2940764627215,0.0,0.0,0.0,0.0,750.301266803438,5965.7860164472695,23.025880125550575,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,9.365489566118224,0.0,518.9283012782629,9.365489566118029,0.0,9.365489566118029,0.0,0.0,9.365489566118224,0.0,0.0,518.928301278263,0.0,0.0,0.0,518.928301278263,691.9044017043507,172.97610042608767,9.365489566118072,3.1218298553726904,12.487319421490762,0.18730979132236142,5.189283012782631,0.0,15.753005104153388,197.22752818971873,0.0,691.9044017043507,0.0,0.0,0.0,0.0,725.5213190340999,5201.019396728127,23.024621887842407,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,9.11022326221634,0.0,523.9101781650271,9.110223262216081,0.0,9.110223262216081,0.0,0.0,9.11022326221634,0.0,0.0,523.9101781650273,0.0,0.0,0.0,523.9101781650273,698.5469042200364,174.6367260550091,9.110223262216095,3.036741087405365,12.14696434962146,0.18220446524432188,5.239101781650273,0.0,15.830474432508794,198.92524782181786,731.945649249061,698.5469042200364,0.0,0.0,0.0,0.0,0.0,5201.019396728127,23.023950792299537,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,8.985197424357787,0.0,533.9815386818339,8.985197424357608,0.0,8.985197424357608,0.0,0.0,8.985197424357787,0.0,0.0,533.9815386818342,0.0,0.0,0.0,533.9815386818342,711.9753849091122,177.99384622727806,8.985197424357466,2.995065808119155,11.98026323247662,0.1797039484871493,5.3398153868183424,0.0,16.070647464653817,202.57907883535654,745.5458149415482,711.9753849091122,0.0,0.0,0.0,0.0,0.0,5201.019396728127,23.023622099161244,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,9.083852748710553,0.0,541.7887125917091,9.083852748710314,0.0,9.083852748710314,0.0,0.0,9.083852748710553,0.0,0.0,541.7887125917094,0.0,0.0,0.0,541.7887125917094,722.3849501222792,180.5962375305698,9.083852748710228,3.0279509162367426,12.11180366494697,0.18167705497420455,5.417887125917095,0.0,16.298620216079684,205.52237284377753,1332.242452114523,722.3849501222792,0.0,0.0,0.0,575.8475139303258,0.0,5747.316315417737,23.02388146417512,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,8.916208034963397,0.0,543.8247654153549,8.916208034963233,0.0,8.916208034963233,0.0,0.0,8.916208034963397,0.0,0.0,543.8247654153553,0.0,0.0,0.0,543.8247654153553,725.0996872204737,181.27492180511842,8.916208034963006,2.9720693449876685,11.888277379950674,0.1783241606992601,5.438247654153553,0.0,16.316749940578546,206.18031290553745,0.0,725.0996872204737,0.0,0.0,0.0,0.0,758.9212863558557,4947.34303886128,23.023440725940336,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,8.952248205180593,0.0,543.7868782017756,8.952248205180368,0.0,8.952248205180368,0.0,0.0,8.952248205180593,0.0,0.0,543.7868782017758,0.0,0.0,0.0,543.7868782017758,725.0491709357011,181.26229273392528,8.952248205180354,2.9840827350601176,11.93633094024047,0.17904496410360704,5.437868782017758,0.0,16.323447713794096,206.18673692890087,0.0,725.0491709357011,0.0,0.0,0.0,0.0,758.9258633358571,4147.364937744286,23.023535475608536,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,9.360643656698677,0.0,591.3420540680902,9.360643656698414,0.0,9.360643656698414,0.0,0.0,9.360643656698677,0.0,0.0,591.3420540680905,0.0,0.0,0.0,591.3420540680905,788.4560720907873,197.11401802269683,9.360643656698358,3.1202145522327855,12.480858208931142,0.18721287313396712,5.913420540680906,0.0,17.67093398224084,224.00579997098532,0.0,788.4560720907873,0.0,0.0,0.0,0.0,824.7084976957743,3278.0458516061617,23.024609147938385,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,9.23295680544345,0.0,587.2830105160249,9.23295680544328,0.0,9.23295680544328,0.0,0.0,9.23295680544345,0.0,0.0,587.2830105160251,0.0,0.0,0.0,587.2830105160251,783.0440140213668,195.7610035053417,9.232956805443223,3.0776522684810743,12.310609073924297,0.18465913610886445,5.872830105160252,0.0,17.536082647997887,222.4322276630898,0.0,783.0440140213668,0.0,0.0,0.0,0.0,818.9481949845581,2414.7986576611997,23.024273458991388,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,9.267423049075134,0.0,542.7844652306175,9.267423049074878,0.0,9.267423049074878,0.0,0.0,9.267423049075134,0.0,0.0,542.7844652306177,0.0,0.0,0.0,542.7844652306177,723.7126203074902,180.92815507687254,9.267423049074864,3.0891410163582878,12.356564065433151,0.18534846098149727,5.4278446523061765,0.0,16.36423663419866,205.99472584071714,0.0,723.7126203074902,0.0,0.0,0.0,0.0,758.0466141204099,1615.7473665947823,23.02436407080394,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,9.21249336171327,0.0,527.2237263505808,9.21249336171303,0.0,9.21249336171303,0.0,0.0,9.21249336171327,0.0,0.0,527.2237263505812,0.0,0.0,0.0,527.2237263505812,702.9649684674415,175.74124211686038,9.212493361712973,3.0708311205709906,12.283324482283962,0.18424986723425943,5.2722372635058115,0.0,15.940138579688465,200.20869894785992,0.0,702.9649684674415,0.0,0.0,0.0,0.0,736.644918660154,839.2554433429295,23.024219660563357,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,9.241685502379804,0.0,522.1602114481535,9.241685502379553,0.0,9.241685502379553,0.0,0.0,9.241685502379804,0.0,0.0,522.1602114481537,0.0,0.0,0.0,522.1602114481537,696.2136152642049,174.05340381605123,9.241685502379596,3.0805618341265317,12.322247336506127,0.1848337100475919,5.221602114481538,0.0,15.812193795234577,198.35259526994145,729.7544922204747,696.2136152642049,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.024296406750334,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,9.279945382614919,0.0,519.4070072913847,9.279945382614713,0.0,9.279945382614713,0.0,0.0,9.279945382614919,0.0,0.0,519.4070072913848,0.0,0.0,0.0,519.4070072913848,692.5426763885131,173.13566909712827,9.279945382614756,3.0933151275382516,12.373260510153006,0.1855989076522951,5.194070072913848,0.0,15.74741002148646,197.35606322671913,726.0430159007187,692.5426763885131,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.024396992039907,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,12.507886351569534,0.0,568.1186620559287,12.507886351569269,0.0,12.507886351569269,0.0,0.0,12.507886351569534,0.0,0.0,568.1186620559289,0.0,0.0,0.0,568.1186620559289,757.4915494079052,189.3728873519763,12.507886351569255,4.169295450523085,16.67718180209234,0.25015772703138506,5.681186620559289,0.0,17.72807985781246,217.2016070079025,797.8281554154005,757.4915494079052,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.032883254283693,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,12.042703922335216,0.0,550.9566525734575,12.042703922334994,0.0,12.042703922334994,0.0,0.0,12.042703922335216,0.0,0.0,550.9566525734579,0.0,0.0,0.0,550.9566525734579,734.6088700979437,183.65221752448593,12.042703922334908,4.0142346407783025,16.05693856311321,0.24085407844669815,5.509566525734579,0.0,17.173877121399613,210.59074989084513,773.5901063866379,734.6088700979437,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.03166028889379,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,12.135362671068217,0.0,543.9796025302257,12.13536267106798,0.0,12.13536267106798,0.0,0.0,12.135362671068217,0.0,0.0,543.9796025302261,0.0,0.0,0.0,543.9796025302261,725.3061367069681,181.32653417674203,12.135362671067924,4.0451208903559746,16.180483561423898,0.24270725342135846,5.439796025302261,0.0,17.008786469858208,208.06294481567983,764.1779100169738,725.3061367069681,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.031903888900263,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,12.36205124849138,0.0,548.3046729640334,12.36205124849107,0.0,12.36205124849107,0.0,0.0,12.36205124849138,0.0,0.0,548.3046729640337,0.0,0.0,0.0,548.3046729640337,731.0728972853782,182.76822432134455,12.362051248491184,4.120683749497061,16.482734997988246,0.24724102496982367,5.4830467296403365,0.0,17.17184418534943,209.79104001080117,770.457764223326,731.0728972853782,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.03249985355209,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,11.787949483265024,0.0,547.8460278927455,11.787949483264725,0.0,11.787949483264725,0.0,0.0,11.787949483265024,0.0,0.0,547.8460278927457,0.0,0.0,0.0,547.8460278927457,730.4613705236609,182.61534263091522,11.78794948326481,3.9293164944216032,15.717265977686413,0.23575898966529618,5.478460278927457,0.0,17.037004543731427,209.29588293766102,768.9298603136714,730.4613705236609,0.0,0.0,0.0,0.0,0.0,4820.193552830012,23.030990539044424,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,12.000579907658796,0.0,558.1887582635906,12.000579907658619,0.0,12.000579907658619,0.0,0.0,12.000579907658796,0.0,0.0,558.1887582635908,0.0,0.0,0.0,558.1887582635908,744.2516776847876,186.0629194211969,12.000579907658448,4.000193302552816,16.000773210211264,0.24001159815316894,5.581887582635908,0.0,17.356526020251792,213.24153792479058,3664.376965136206,744.2516776847876,0.0,0.0,0.0,2880.946089040166,0.0,7553.298990086366,23.031549544788263,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,11.851133792917032,0.0,567.6616009972423,11.851133792916883,0.0,11.851133792916883,0.0,0.0,11.851133792917032,0.0,0.0,567.6616009972424,0.0,0.0,0.0,567.6616009972425,756.88213466299,189.2205336657475,11.851133792916698,3.9503779309722327,15.80151172388893,0.23702267585833395,5.676616009972426,0.0,17.575619717973254,216.66017000052375,796.172904790683,756.88213466299,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.03115665070091,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,11.800597100067288,0.0,576.2442118543051,11.800597100067037,0.0,11.800597100067037,0.0,0.0,11.800597100067288,0.0,0.0,576.2442118543053,0.0,0.0,0.0,576.2442118543053,768.3256158057403,192.08140395143508,11.800597100067193,3.9335323666890645,15.734129466756258,0.23601194200134387,5.762442118543053,0.0,17.79225921442341,219.80564959309194,807.8504585474644,768.3256158057403,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.0310237896503,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,11.545206213295213,0.0,577.5483657180524,11.545206213294975,0.0,11.545206213294975,0.0,0.0,11.545206213295213,0.0,0.0,577.5483657180527,0.0,0.0,0.0,577.5483657180527,770.0644876240701,192.51612190601753,11.545206213294932,3.8484020710983105,15.393608284393242,0.23090412426589862,5.775483657180526,0.0,17.77224225930952,220.14315401787178,809.2367259492192,770.0644876240701,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030352366578853,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,11.899842059456432,0.0,574.1649804041405,11.899842059456276,0.0,11.899842059456276,0.0,0.0,11.899842059456432,0.0,0.0,574.1649804041408,0.0,0.0,0.0,574.1649804041408,765.553307205521,191.38832680138026,11.899842059456091,3.9666140198186968,15.866456079274787,0.2379968411891218,5.741649804041408,0.0,17.758368228815527,219.092955695245,805.157778158842,765.553307205521,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.03128470481568,0.0,0.0,0.0,0.0,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,11.69420347641246,0.0,578.1883313551945,11.694203476412255,0.0,11.694203476412255,0.0,0.0,11.69420347641246,0.0,0.0,578.1883313551947,0.0,0.0,0.0,578.1883313551947,770.9177751402596,192.7294437850649,11.694203476412213,3.8980678254707373,15.592271301882949,0.23388406952824423,5.781883313551947,0.0,17.82104206382195,220.4643210574378,0.0,770.9177751402596,0.0,0.0,0.0,0.0,810.3468558890447,6699.118403631162,23.030744080634523,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,12.134580400515835,0.0,584.7669496248908,12.134580400515603,0.0,12.134580400515603,0.0,0.0,12.134580400515835,0.0,0.0,584.766949624891,0.0,0.0,0.0,584.766949624891,779.6892661665213,194.92231654163032,12.134580400515574,4.044860133505191,16.179440534020763,0.24269160801031145,5.84766949624891,0.0,18.08948399664979,223.1470217760445,0.0,779.6892661665213,0.0,0.0,0.0,0.0,820.0485518014509,5834.711331759442,23.03190183230966,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,12.300720205483769,0.0,578.3698693248623,12.3007202054836,0.0,12.3007202054836,0.0,0.0,12.300720205483769,0.0,0.0,578.3698693248625,0.0,0.0,0.0,578.3698693248625,771.1598257664833,192.78995644162083,12.300720205483572,4.100240068494523,16.400960273978093,0.24601440410967138,5.783698693248625,0.0,17.955465445020693,220.87537505249435,0.0,771.1598257664833,0.0,0.0,0.0,0.0,811.5459645828405,4979.266773759404,23.03233861413673,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,12.28523181235134,0.0,570.5673723272389,12.285231812351128,0.0,12.285231812351128,0.0,0.0,12.28523181235134,0.0,0.0,570.5673723272392,0.0,0.0,0.0,570.5673723272392,760.7564964363189,190.18912410907973,12.285231812350958,4.095077270783652,16.38030908313461,0.24570463624701913,5.705673723272392,0.0,17.745389404971263,217.98096914435405,800.8335732839444,760.7564964363189,0.0,0.0,0.0,0.0,0.0,4979.266773759404,23.0322978951251,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,12.628215704779837,0.0,567.0087623816457,12.628215704779592,0.0,12.628215704779592,0.0,0.0,12.628215704779837,0.0,0.0,567.0087623816461,0.0,0.0,0.0,567.0087623816461,756.0116831755281,189.00292079388203,12.62821570477945,4.209405234926483,16.837620939705932,0.252564314095589,5.670087623816461,0.0,17.72438189922501,216.85935986594558,796.4963379523713,756.0116831755281,0.0,0.0,0.0,0.0,0.0,4979.266773759404,23.03319960035594,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,12.255522233019898,0.0,568.1951106466598,12.255522233019704,0.0,12.255522233019704,0.0,0.0,12.255522233019898,0.0,0.0,568.19511064666,0.0,0.0,0.0,568.19511064666,757.5934808622134,189.39837021555334,12.255522233019633,4.08517407767321,16.34069631069284,0.2451104446603926,5.681951106466601,0.0,17.676175533332795,217.08678137768635,979.8609495651159,757.5934808622134,0.0,0.0,0.0,182.32353530775,0.0,5152.234066547389,23.032219788591004,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,12.33265548769679,0.0,568.1720448593906,12.332655487696556,0.0,12.332655487696556,0.0,0.0,12.33265548769679,0.0,0.0,568.1720448593909,0.0,0.0,0.0,568.1720448593909,757.5627264791879,189.39068161979696,12.332655487696456,4.110885162565485,16.44354065026194,0.2466531097539291,5.681720448593909,0.0,17.692047666494602,217.1219880072049,797.6266883542921,757.5627264791879,0.0,0.0,0.0,0.0,0.0,5152.234066547389,23.03242257204745,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,12.511670746323729,0.0,572.0919731403161,12.511670746323574,0.0,12.511670746323574,0.0,0.0,12.511670746323729,0.0,0.0,572.0919731403163,0.0,0.0,0.0,572.0919731403163,762.7892975204218,190.69732438010544,12.511670746323489,4.170556915441162,16.68222766176465,0.2502334149264697,5.720919731403163,0.0,17.83418132670772,218.67321576858396,0.0,762.7892975204218,0.0,0.0,0.0,0.0,803.2768596552238,4305.505910474748,23.032893203463875,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,12.654956802562436,0.0,584.4419756007576,12.654956802562197,0.0,12.654956802562197,0.0,0.0,12.654956802562436,0.0,0.0,584.4419756007578,0.0,0.0,0.0,584.4419756007578,779.255967467677,194.81399186691925,12.654956802562197,4.218318934187399,16.873275736749594,0.2530991360512439,5.844419756007579,0.0,18.192076622127615,223.3219063152931,0.0,779.255967467677,0.0,0.0,0.0,0.0,820.4188387186132,3440.7085219210294,23.033269902747044,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,12.562677500890327,0.0,588.7352486896301,12.56267750089009,0.0,12.56267750089009,0.0,0.0,12.562677500890327,0.0,0.0,588.7352486896303,0.0,0.0,0.0,588.7352486896303,784.9803315861737,196.24508289654344,12.562677500890118,4.187559166963372,16.75023666785349,0.2512535500178023,5.887352486896304,0.0,18.286128272215407,224.85737637263634,0.0,784.9803315861737,0.0,0.0,0.0,0.0,826.1553025631567,2569.8643695459896,23.033027300307534,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,12.879653901664463,0.0,591.4834320287287,12.879653901664241,0.0,12.879653901664241,0.0,0.0,12.879653901664463,0.0,0.0,591.4834320287289,0.0,0.0,0.0,591.4834320287289,788.6445760383051,197.16114400957628,12.879653901664255,4.293217967221418,17.17287186888567,0.2575930780332851,5.914834320287289,0.0,18.426692987546957,226.05348236266525,0.0,788.6445760383051,0.0,0.0,0.0,0.0,830.4165682930586,1694.5284486970465,23.033860631799012,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,12.702084287560744,0.0,577.7919157840378,12.702084287560481,0.0,12.702084287560481,0.0,0.0,12.702084287560744,0.0,0.0,577.791915784038,0.0,0.0,0.0,577.791915784038,770.3892210453839,192.59730526134598,12.70208428756041,4.2340280958534695,16.936112383413878,0.25404168575120817,5.77791915784038,0.0,18.02592118052867,220.88921538131973,0.0,770.3892210453839,0.0,0.0,0.0,0.0,811.3832154529184,839.2554433429295,23.033393800984477,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,12.745418538189924,0.0,589.3162713808908,12.745418538189782,0.0,12.745418538189782,0.0,0.0,12.745418538189924,0.0,0.0,589.3162713808911,0.0,0.0,0.0,589.3162713808911,785.7550285078547,196.43875712696368,12.74541853818971,4.248472846063237,16.993891384252947,0.2549083707637942,5.893162713808911,0.0,18.34057713320476,225.17587819080438,827.237568109885,785.7550285078547,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.033507726802362,0.0,0.0,0.0,0.0,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,12.760739555434359,0.0,591.32071733112,12.760739555434114,0.0,12.760739555434114,0.0,0.0,12.760739555434359,0.0,0.0,591.3207173311202,0.0,0.0,0.0,591.3207173311202,788.4276231081603,197.10690577704008,12.760739555434157,4.253579851811385,17.01431940724554,0.2552147911086831,5.913207173311203,0.0,18.396969052270947,225.9258766455423,5026.284550246744,788.4276231081603,0.0,0.0,0.0,4196.277216714648,0.0,4820.193552830012,23.033548005782503,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,11.714909457320905,0.0,493.80101877559486,11.714909457320708,0.0,11.714909457320708,0.0,0.0,11.714909457320905,0.0,0.0,493.8010187755951,0.0,0.0,0.0,493.80101877559514,658.4013583674601,164.60033959186504,11.714909457320573,3.9049698191068574,15.61987927642743,0.23429818914641143,4.9380101877559515,0.0,15.589203148582698,189.26682093645698,694.7827491693727,658.4013583674601,0.0,0.0,0.0,0.0,0.0,839.2554433429295,23.030798516693206,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,11.878164256531745,0.0,491.3066511549121,11.878164256531527,0.0,11.878164256531527,0.0,0.0,11.878164256531745,0.0,0.0,491.30665115491223,0.0,0.0,0.0,491.30665115491223,655.0755348732163,163.76888371830407,11.878164256531647,3.959388085510549,15.837552342042196,0.23756328513063293,4.913066511549123,0.0,15.557989957225956,188.43689155772034,3572.5677960093303,655.0755348732163,0.0,0.0,0.0,2880.946089040166,0.0,3572.3608805992835,23.03122771383528,0.0,0.0,0.0,0.0,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,11.87817401620386,0.0,495.31543282668633,11.878174016203587,0.0,11.878174016203587,0.0,0.0,11.87817401620386,0.0,0.0,495.31543282668645,0.0,0.0,0.0,495.31543282668645,660.4205771022486,165.10514427556214,11.87817401620373,3.9593913387345765,15.837565354938306,0.2375634803240746,4.953154328266865,0.0,15.66422475716989,189.91947818005752,697.1130850229475,660.4205771022486,0.0,0.0,0.0,0.0,0.0,3572.3608805992835,23.031227739493474,0.0,0.0,0.0,0.0,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,11.400168196825426,0.0,486.43952552039644,11.400168196825142,0.0,11.400168196825142,0.0,0.0,11.400168196825426,0.0,0.0,486.4395255203966,0.0,0.0,0.0,486.4395255203966,648.5860340271954,162.14650850679885,11.400168196825177,3.800056065608392,15.200224262433569,0.22800336393650353,4.864395255203966,0.0,15.326863369952036,186.36582656149974,684.2055202787217,648.5860340271954,0.0,0.0,0.0,0.0,0.0,3572.3608805992835,23.029971061389283,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,11.506074103105805,0.0,486.52918695983374,11.50607410310554,0.0,11.50607410310554,0.0,0.0,11.506074103105805,0.0,0.0,486.52918695983374,0.0,0.0,0.0,486.5291869598338,648.7055826131117,162.17639565327792,11.506074103105732,3.835358034368577,15.341432137474309,0.2301214820621146,4.865291869598338,0.0,15.351871490269247,186.4590385295762,684.4942995925157,648.7055826131117,0.0,0.0,0.0,0.0,0.0,3572.3608805992835,23.03024948819526,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,11.654756527285196,0.0,491.1118317098762,11.65475652728496,0.0,11.65475652728496,0.0,0.0,11.654756527285196,0.0,0.0,491.11183170987647,0.0,0.0,0.0,491.11183170987647,654.8157756131686,163.70394390329216,11.654756527284974,3.8849188424283243,15.539675369713297,0.23309513054569944,4.911118317098765,0.0,15.505085010192516,188.23816120355744,4887.281966155367,654.8157756131686,0.0,0.0,0.0,4196.277216714648,0.0,7553.298990086366,23.030640374538834,0.0,0.0,0.0,0.0,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,11.74681727408704,0.0,497.0908332243883,11.746817274086851,0.0,11.746817274086851,0.0,0.0,11.74681727408704,0.0,0.0,497.09083322438846,0.0,0.0,0.0,497.09083322438846,662.7877776325179,165.69694440812947,11.746817274086823,3.9156057580289407,15.662423032115763,0.23493634548173645,4.9709083322438845,0.0,15.683201931918646,190.50159677580268,699.339247274278,662.7877776325179,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.03088240239722,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,11.61606620126409,0.0,493.69805551250766,11.616066201263891,0.0,11.616066201263891,0.0,0.0,11.61606620126409,0.0,0.0,493.69805551250766,0.0,0.0,0.0,493.6980555125077,658.2640740166769,164.56601850416922,11.616066201264061,3.8720220670880203,15.488088268352081,0.23232132402528122,4.936980555125078,0.0,15.565351818291546,189.17269426869916,694.486815982471,658.2640740166769,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030538657606563,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,11.380957452100047,0.0,486.2265825994535,11.380957452099842,0.0,11.380957452099842,0.0,0.0,11.380957452100047,0.0,0.0,486.22658259945376,0.0,0.0,0.0,486.22658259945376,648.302110132605,162.07552753315125,11.380957452099835,3.793652484033278,15.174609936133113,0.22761914904199668,4.8622658259945375,0.0,15.317115046399252,186.27618003862034,683.8837200901738,648.302110132605,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.029920556309047,0.0,0.0,0.0,0.0,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,11.451068571787012,0.0,490.8582319934849,11.451068571786749,0.0,11.451068571786749,0.0,0.0,11.451068571787012,0.0,0.0,490.858231993485,0.0,0.0,0.0,490.858231993485,654.4776426579799,163.61941066449498,11.451068571786891,3.817022857262297,15.268091429049187,0.2290213714357378,4.90858231993485,0.0,15.454836501618175,188.02887371474606,690.3381742800177,654.4776426579799,0.0,0.0,0.0,0.0,0.0,7553.298990086366,23.030104878560785,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,11.55927303534201,0.0,494.1675832602093,11.559273035341775,0.0,11.559273035341775,0.0,0.0,11.55927303534201,0.0,0.0,494.16758326020954,0.0,0.0,0.0,494.16758326020954,658.8901110136127,164.72252775340317,11.559273035341846,3.853091011780615,15.41236404712246,0.2311854607068369,4.941675832602096,0.0,15.565657604048084,189.31413766254082,0.0,658.8901110136127,0.0,0.0,0.0,0.0,695.0409939580921,6820.6614540547325,23.030389348277705,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,11.188457766445508,0.0,491.3907982937202,11.188457766445289,0.0,11.188457766445289,0.0,0.0,11.188457766445508,0.0,0.0,491.3907982937204,0.0,0.0,0.0,491.3907982937204,655.1877310582938,163.79693276457346,11.188457766445254,3.7294859221484176,14.91794368859367,0.22376915532890504,4.9139079829372045,0.0,15.412829579472941,188.07692540446092,0.0,655.1877310582938,0.0,0.0,0.0,0.0,690.6561814646266,6092.64591622047,23.02941447431126,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 12:00:00+00:00,7,36.0,480.87766495671076,11.031635135857613,0.0,469.84602982085335,11.031635135857506,0.0,11.031635135857506,0.0,0.0,11.031635135857613,0.0,0.0,469.8460298208536,0.0,0.0,0.0,469.8460298208536,626.4613730944714,156.61534327361784,11.031635135857414,3.677211711952471,14.708846847809884,0.22063270271714824,4.698460298208536,0.0,14.80838021878536,180.02002820528133,0.0,626.4613730944714,0.0,0.0,0.0,0.0,660.8976931619922,5395.998579306142,23.029002187351328,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 13:00:00+00:00,7,36.0,484.0321301325839,11.340410889667815,0.0,472.69171924291607,11.340410889667552,0.0,11.340410889667552,0.0,0.0,11.340410889667815,0.0,0.0,472.6917192429163,0.0,0.0,0.0,472.6917192429163,630.2556256572217,157.56390641430542,11.340410889667567,3.780136963222522,15.120547852890088,0.2268082177933513,4.726917192429163,0.0,14.94977636705923,181.2475451548097,665.2796752873936,630.2556256572217,0.0,0.0,0.0,0.0,0.0,5395.998579306142,23.029813959328127,0.0,0.0,0.0,0.0,0.0
2025-10-25 14:00:00+00:00,7,36.0,486.4100176001526,11.355172075329948,0.0,475.05484552482267,11.355172075329726,0.0,11.355172075329726,0.0,0.0,11.355172075329948,0.0,0.0,475.0548455248228,0.0,0.0,0.0,475.0548455248228,633.4064606997637,158.35161517494092,11.355172075329847,3.7850573584432823,15.14022943377313,0.22710344150659692,4.750548455248228,0.0,15.01555367890576,182.1298781090448,668.5398957091975,633.4064606997637,0.0,0.0,0.0,0.0,0.0,5395.998579306142,23.029852766510093,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 15:00:00+00:00,7,36.0,486.6030183071486,11.406443769404076,0.0,475.19657453774465,11.406443769403829,0.0,11.406443769403829,0.0,0.0,11.406443769404076,0.0,0.0,475.1965745377449,0.0,0.0,0.0,475.1965745377449,633.5954327169932,158.3988581792483,11.406443769403893,3.8021479231346307,15.208591692538523,0.22812887538807783,4.751965745377449,0.0,15.030266258771832,182.2113669819203,668.8143852890688,633.5954327169932,0.0,0.0,0.0,0.0,0.0,5395.998579306142,23.029987559880162,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 16:00:00+00:00,7,36.0,494.62819995789204,11.520256338883938,0.0,483.1079436190082,11.520256338883705,0.0,11.520256338883705,0.0,0.0,11.520256338883938,0.0,0.0,483.10794361900827,0.0,0.0,0.0,483.10794361900827,644.1439248253444,161.0359812063361,11.520256338883826,3.8400854462946086,15.360341785178434,0.2304051267776765,4.831079436190083,0.0,15.26423928552316,185.20179050112162,520.9452310255713,644.1439248253444,0.0,0.0,0.0,0.0,158.88475943344233,5228.519337540275,23.030286773317005,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 17:00:00+00:00,7,36.0,493.68260909718543,11.738005664866638,0.0,481.94460343231873,11.7380056648664,0.0,11.7380056648664,0.0,0.0,11.738005664866638,0.0,0.0,481.94460343231884,0.0,0.0,0.0,481.9446034323189,642.5928045764251,160.64820114410628,11.738005664866478,3.9126685549554923,15.650674219821969,0.23476011329732951,4.819446034323189,0.0,15.279943801538394,184.89501964822068,0.0,642.5928045764251,0.0,0.0,0.0,0.0,678.5776287454062,4513.235712183065,23.03085923666174,0.0,0.0,0.0,5.684341886080802e-14,0.0
