timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,0.0,0.0,561.7189692350827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,561.718969235083,0.0,0.0,0.0,561.718969235083,748.9586256467774,187.23965641169434,0.0,0.0,0.0,0.0,5.617189692350831,0.0,14.88555268472969,207.74239878877486,769.4613680238574,748.9586256467774,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,0.0,0.0,570.1233267800533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,570.1233267800536,0.0,0.0,0.0,570.1233267800536,760.1644357067381,190.04110892668453,0.0,0.0,0.0,0.0,5.701233267800537,0.0,15.108268159671411,210.8506103541565,780.9739371342096,760.1644357067381,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,0.0,0.0,575.7849346703856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.784934670386,0.0,0.0,0.0,575.784934670386,767.7132462271812,191.9283115567953,0.0,0.0,0.0,0.0,5.75784934670386,0.0,15.258300768765219,212.9444616722644,788.7293963426501,767.7132462271812,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,0.0,0.0,569.6548721232332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,569.6548721232334,0.0,0.0,0.0,569.6548721232334,759.5398294976445,189.88495737441113,0.0,0.0,0.0,0.0,5.696548721232334,0.0,15.095854111265679,210.67736020690916,2653.1974231384065,759.5398294976445,0.0,0.0,0.0,1872.8651908082645,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,0.0,0.0,575.2952966193508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.2952966193512,0.0,0.0,0.0,575.2952966193512,767.0603954924683,191.76509887311707,0.0,0.0,0.0,0.0,5.752952966193512,0.0,15.245325360412796,212.76337719972338,3516.0033445175195,767.0603954924683,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,0.0,0.0,572.1730910897224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,572.1730910897227,0.0,0.0,0.0,572.1730910897227,762.8974547862969,190.72436369657422,0.0,0.0,0.0,0.0,5.721730910897227,0.0,15.162586913877645,211.6086815213491,783.7817726110712,762.8974547862969,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,0.0,0.0,578.2902122839389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,578.2902122839392,0.0,0.0,0.0,578.2902122839392,771.0536163785856,192.7634040946464,0.0,0.0,0.0,0.0,5.782902122839393,0.0,15.324690625524383,213.87099684301018,792.161209126949,771.0536163785856,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,0.0,0.0,598.2662238148496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,598.2662238148499,0.0,0.0,0.0,598.2662238148499,797.6882984197998,199.42207460494996,0.0,0.0,0.0,0.0,5.9826622381484995,0.0,15.854054931093513,221.25879177419196,819.5250155890415,797.6882984197998,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,0.0,0.0,589.0316527066584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,589.0316527066591,0.0,0.0,0.0,589.031652706659,785.375536942212,196.343884235553,0.0,0.0,0.0,0.0,5.89031652706659,0.0,15.609338796726451,217.84353955934606,806.8751922660044,785.375536942212,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,0.0,0.0,571.3004435469363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,571.3004435469365,0.0,0.0,0.0,571.3004435469365,761.7339247292487,190.43348118231216,0.0,0.0,0.0,0.0,5.713004435469365,0.0,15.139461753993809,211.28594737177534,782.5863909187115,761.7339247292487,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,0.0,0.0,584.1475947406027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,584.147594740603,0.0,0.0,0.0,584.1475947406032,778.8634596541375,194.71586491353438,0.0,0.0,0.0,0.0,5.841475947406032,0.0,15.479911260625972,216.03725212156638,0.0,778.8634596541375,0.0,0.0,0.0,0.0,800.184846862169,4066.8315188447045,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,0.0,0.0,576.9078541419158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,576.907854141916,0.0,0.0,0.0,576.9078541419161,769.2104721892215,192.30261804730537,0.0,0.0,0.0,0.0,5.769078541419161,0.0,15.288058134760767,213.3597547234853,0.0,769.2104721892215,0.0,0.0,0.0,0.0,790.2676088654009,3233.8163171547912,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,0.0,0.0,570.7164437128184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,570.7164437128188,0.0,0.0,0.0,570.7164437128188,760.9552582837583,190.23881457093958,0.0,0.0,0.0,0.0,5.7071644371281876,0.0,15.123985758389688,211.06996476645747,0.0,760.9552582837583,0.0,0.0,0.0,0.0,781.786408479276,2409.741085635696,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,0.0,0.0,591.9930276628162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,591.9930276628166,0.0,0.0,0.0,591.9930276628166,789.3240368837555,197.33100922093888,0.0,0.0,0.0,0.0,5.9199302766281665,0.0,15.68781523306463,218.9387547306317,810.9317823934477,789.3240368837555,0.0,0.0,0.0,0.0,0.0,2409.741085635696,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,0.0,0.0,537.7956713978211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,537.7956713978214,0.0,0.0,0.0,537.7956713978214,717.0608951970951,179.26522379927377,0.0,0.0,0.0,0.0,5.377956713978214,0.0,14.251585292042257,198.89476580529424,3142.63354814423,717.0608951970951,0.0,0.0,0.0,2405.9431109411153,0.0,4692.219131045226,23.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,0.0,0.0,580.8729642486238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,580.8729642486243,0.0,0.0,0.0,580.8729642486243,774.4972856648324,193.6243214162081,0.0,0.0,0.0,0.0,5.8087296424862425,0.0,15.39313355258853,214.82618461128286,795.6991488599066,774.4972856648324,0.0,0.0,0.0,0.0,0.0,4692.219131045226,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,0.0,0.0,580.0261924750793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,580.0261924750795,0.0,0.0,0.0,580.0261924750795,773.3682566334393,193.34206415835982,0.0,0.0,0.0,0.0,5.800261924750795,0.0,15.3706941005896,214.5130201837002,794.5392126587794,773.3682566334393,0.0,0.0,0.0,0.0,0.0,4692.219131045226,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,0.0,0.0,578.4490062309503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,578.4490062309508,0.0,0.0,0.0,578.4490062309508,771.2653416412677,192.81633541031692,0.0,0.0,0.0,0.0,5.784490062309508,0.0,15.328898665120184,213.92972413774663,0.0,771.2653416412677,0.0,0.0,0.0,0.0,792.3787303686967,3856.978611899389,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,0.0,0.0,568.8681298148831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,568.8681298148834,0.0,0.0,0.0,568.8681298148834,758.4908397531779,189.62270993829446,0.0,0.0,0.0,0.0,5.688681298148834,0.0,15.075005440094403,210.3863966765377,0.0,758.4908397531779,0.0,0.0,0.0,0.0,779.2545264914207,3035.5722183297526,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,0.0,0.0,570.59552435849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,570.5955243584904,0.0,0.0,0.0,570.5955243584904,760.7940324779871,190.19850811949678,0.0,0.0,0.0,0.0,5.705955243584904,0.0,15.120781395499986,211.02524475858166,0.0,760.7940324779871,0.0,0.0,0.0,0.0,781.6207691170715,2211.671586028905,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,0.0,0.0,582.1997269116033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,582.1997269116036,0.0,0.0,0.0,582.1997269116036,776.2663025488048,194.0665756372012,0.0,0.0,0.0,0.0,5.821997269116037,0.0,15.428292763157486,215.3168656694747,0.0,776.2663025488048,0.0,0.0,0.0,0.0,797.516592581078,1371.015284584655,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,0.0,0.0,571.6521662766246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,571.6521662766246,0.0,0.0,0.0,571.6521662766247,762.2028883688329,190.55072209220822,0.0,0.0,0.0,0.0,5.716521662766247,0.0,15.148782406330552,211.416026161305,0.0,762.2028883688329,0.0,0.0,0.0,0.0,783.0681924379295,545.5889341396891,23.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,0.0,0.0,581.7263103634609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,581.7263103634613,0.0,0.0,0.0,581.7263103634613,775.635080484615,193.90877012115374,0.0,0.0,0.0,0.0,5.8172631036346125,0.0,15.41574722463171,215.14178044942005,796.8680908128806,775.635080484615,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,0.0,0.0,579.1522581805158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,579.1522581805161,0.0,0.0,0.0,579.1522581805161,772.2030109073548,193.0507527268387,0.0,0.0,0.0,0.0,5.791522581805161,0.0,15.347534841783668,214.18981015042755,793.3420683309431,772.2030109073548,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,0.0,0.0,915.5029635735168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,915.5029635735171,0.0,0.0,0.0,915.5029635735173,1220.670618098023,305.16765452450574,0.0,0.0,0.0,0.0,9.155029635735174,0.0,24.2608285346982,338.5835126949391,1254.0864762684557,1220.670618098023,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,0.0,0.0,750.6454953112176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,750.645495311218,0.0,0.0,0.0,750.645495311218,1000.8606604149574,250.21516510373934,0.0,0.0,0.0,0.0,7.506454953112181,0.0,19.892105625747266,277.6137256825988,1028.2592209938164,1000.8606604149574,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,0.0,0.0,898.431304839163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,898.4313048391637,0.0,0.0,0.0,898.4313048391637,1197.908406452218,299.4771016130545,0.0,0.0,0.0,0.0,8.984313048391638,0.0,23.808429578237817,332.26984423968395,1230.7011490788468,1197.908406452218,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,0.0,0.0,703.4755760150508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,703.475576015051,0.0,0.0,0.0,703.475576015051,937.9674346867347,234.49185867168367,0.0,0.0,0.0,0.0,7.03475576015051,0.0,18.642102764398842,260.16871719623305,2836.509484019548,937.9674346867347,0.0,0.0,0.0,1872.8651908082645,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,0.0,0.0,605.9455296315305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.9455296315307,0.0,0.0,0.0,605.9455296315308,807.927372842041,201.98184321051025,0.0,0.0,0.0,0.0,6.059455296315308,0.0,16.057556535235555,224.09885504206113,3557.9890553720365,807.927372842041,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,0.0,0.0,927.4105419630437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,927.4105419630441,0.0,0.0,0.0,927.4105419630441,1236.5473892840587,309.13684732101467,0.0,0.0,0.0,0.0,9.274105419630441,0.0,24.576379362020653,342.98733210266573,1270.397874065709,1236.5473892840587,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,0.0,0.0,727.1901936987772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,727.1901936987775,0.0,0.0,0.0,727.1901936987775,969.5869249317034,242.39673123292584,0.0,0.0,0.0,0.0,7.271901936987775,0.0,19.270540133017594,268.93917330293124,996.1293670017085,969.5869249317034,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,0.0,0.0,494.22959882942445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,494.22959882942473,0.0,0.0,0.0,494.22959882942473,658.972798439233,164.74319960980824,0.0,0.0,0.0,0.0,4.942295988294247,0.0,13.097084368979745,182.78257996708223,677.0121787965066,658.972798439233,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,0.0,0.0,489.36310959087984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,489.36310959088013,0.0,0.0,0.0,489.36310959088013,652.4841461211735,163.12103653029337,0.0,0.0,0.0,0.0,4.893631095908801,0.0,12.968122404158317,180.9827900303605,670.3458996212403,652.4841461211735,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,0.0,0.0,491.26853700570535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.2685370057057,0.0,0.0,0.0,491.2685370057057,655.0247160076076,163.7561790019019,0.0,0.0,0.0,0.0,4.912685370057057,0.0,13.018616230651192,181.68748060261015,672.9560176083154,655.0247160076076,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,0.0,0.0,512.5074368524765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.5074368524769,0.0,0.0,0.0,512.5074368524769,683.3432491366358,170.83581228415895,0.0,0.0,0.0,0.0,5.125074368524769,0.0,13.581447076590631,189.54233372927433,0.0,683.3432491366358,0.0,0.0,0.0,0.0,702.049770581751,4170.2749719782,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,0.0,0.0,497.7435424092155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,497.7435424092157,0.0,0.0,0.0,497.7435424092157,663.6580565456209,165.91451413640522,0.0,0.0,0.0,0.0,4.977435424092157,0.0,13.19020387384421,184.0821534343416,0.0,663.6580565456209,0.0,0.0,0.0,0.0,681.825695843557,3451.5675832799193,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,0.0,0.0,527.8558874000137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,527.8558874000141,0.0,0.0,0.0,527.8558874000141,703.8078498666855,175.95196246667138,0.0,0.0,0.0,0.0,5.278558874000141,0.0,13.988181016100361,195.21870235677187,0.0,703.8078498666855,0.0,0.0,0.0,0.0,723.0745897567854,2689.380042672153,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,0.0,0.0,513.6330421951938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,513.6330421951941,0.0,0.0,0.0,513.6330421951941,684.8440562602588,171.2110140650647,0.0,0.0,0.0,0.0,5.136330421951941,0.0,13.611275618172634,189.95862010518928,703.5916623003828,684.8440562602588,0.0,0.0,0.0,0.0,0.0,2689.380042672153,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,0.0,0.0,503.01634301873224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,503.01634301873236,0.0,0.0,0.0,503.0163430187324,670.6884573583098,167.67211433957746,0.0,0.0,0.0,0.0,5.030163430187324,0.0,13.329933089996404,186.0322108597612,3030.1041718585975,670.6884573583098,0.0,0.0,0.0,2341.055617980104,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,0.0,0.0,495.4748282676501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,495.47482826765037,0.0,0.0,0.0,495.47482826765037,660.6331043568671,165.15827608921677,0.0,0.0,0.0,0.0,4.954748282676504,0.0,13.130082949092726,183.24310732098598,678.717935588636,660.6331043568671,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,0.0,0.0,485.6467203805004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.64672038050077,0.0,0.0,0.0,485.64672038050077,647.5289605073343,161.88224012683358,0.0,0.0,0.0,0.0,4.856467203805008,0.0,12.86963809008326,179.60834542072186,665.2550658012221,647.5289605073343,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,0.0,0.0,521.6046199380978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,521.6046199380982,0.0,0.0,0.0,521.6046199380983,695.472826584131,173.86820664603275,0.0,0.0,0.0,0.0,5.216046199380982,0.0,13.822522428359592,192.90677527377332,0.0,695.472826584131,0.0,0.0,0.0,0.0,714.5113952118706,4157.139266252456,23.0,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,0.0,0.0,681.1278341518238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,681.1278341518239,0.0,0.0,0.0,681.127834151824,908.1704455357653,227.04261138394133,0.0,0.0,0.0,0.0,6.81127834151824,0.0,18.049887605023326,251.90377733048288,0.0,908.1704455357653,0.0,0.0,0.0,0.0,933.0316114823064,3173.637592511989,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,0.0,0.0,680.8959867396808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,680.8959867396811,0.0,0.0,0.0,680.8959867396811,907.8613156529082,226.96532891322704,0.0,0.0,0.0,0.0,6.808959867396811,0.0,18.04374364860154,251.8180324292254,0.0,907.8613156529082,0.0,0.0,0.0,0.0,932.7140191689062,2190.470690464091,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,0.0,0.0,593.2245998899891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,593.2245998899896,0.0,0.0,0.0,593.2245998899896,790.9661331866528,197.7415332966632,0.0,0.0,0.0,0.0,5.932245998899896,0.0,15.720451897084711,219.3942311926478,0.0,790.9661331866528,0.0,0.0,0.0,0.0,812.6188310826367,1333.8952318758365,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,0.0,0.0,873.607925200094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,873.6079252000948,0.0,0.0,0.0,873.6079252000948,1164.8105669334595,291.2026417333649,0.0,0.0,0.0,0.0,8.736079252000948,0.0,23.150610017802492,323.0893310031683,448.8442377929438,1164.8105669334595,0.0,0.0,0.0,0.0,747.8530184103187,545.5889341396891,23.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,0.0,0.0,809.0874576273557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,809.0874576273561,0.0,0.0,0.0,809.0874576273561,1078.7832768364747,269.69581920911867,0.0,0.0,0.0,0.0,8.090874576273562,0.0,21.440817627124925,299.2275114125172,1108.3149690398727,1078.7832768364747,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,0.0,0.0,636.1229957107649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,636.1229957107654,0.0,0.0,0.0,636.1229957107654,848.1639942810205,212.0409985702551,0.0,0.0,0.0,0.0,6.361229957107654,0.0,16.85725938633527,235.25948791369805,871.3824836244628,848.1639942810205,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,0.0,0.0,609.5368301887386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,609.5368301887388,0.0,0.0,0.0,609.5368301887388,812.7157735849851,203.17894339624627,0.0,0.0,0.0,0.0,6.0953683018873885,0.0,16.15272600000157,225.42703769813522,834.9638678868736,812.7157735849851,0.0,0.0,0.0,0.0,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,0.0,0.0,738.0288590039487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,738.0288590039493,0.0,0.0,0.0,738.0288590039493,984.0384786719324,246.0096196679831,0.0,0.0,0.0,0.0,7.380288590039493,0.0,19.55776476360464,272.9476730216272,3738.9212027240214,984.0384786719324,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,0.0,0.0,953.5323306340814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,953.5323306340821,0.0,0.0,0.0,953.5323306340821,1271.3764408454426,317.84411021136066,0.0,0.0,0.0,0.0,9.535323306340821,0.0,25.268606761803156,352.64804027950464,1306.1803709135856,1271.3764408454426,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,0.0,0.0,1013.3144354950009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1013.3144354950011,0.0,0.0,0.0,1013.3144354950012,1351.085913993335,337.77147849833375,0.0,0.0,0.0,0.0,10.133144354950012,0.0,26.85283254061752,374.75745539390124,1388.0718908889023,1351.085913993335,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,0.0,0.0,922.6250794854587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,922.6250794854592,0.0,0.0,0.0,922.6250794854592,1230.1667726472788,307.5416931618197,0.0,0.0,0.0,0.0,9.226250794854591,0.0,24.449564606364657,341.21750856303896,1263.8425880484974,1230.1667726472788,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,0.0,0.0,983.865096716541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,983.8650967165418,0.0,0.0,0.0,983.8650967165418,1311.820128955389,327.95503223884725,0.0,0.0,0.0,0.0,9.838650967165417,0.0,26.07242506298833,363.86610826900096,1347.7312049855416,1311.820128955389,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,0.0,0.0,928.1892457050072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,928.1892457050079,0.0,0.0,0.0,928.189245705008,1237.5856609400107,309.3964152350027,0.0,0.0,0.0,0.0,9.28189245705008,0.0,24.597015011182695,343.2753227032355,1271.4645684082427,1237.5856609400107,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,0.0,0.0,884.9125626527859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,884.9125626527866,0.0,0.0,0.0,884.9125626527866,1179.883416870382,294.9708542175955,0.0,0.0,0.0,0.0,8.849125626527867,0.0,23.450182910298828,327.27016275442224,1212.182725407208,1179.883416870382,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,0.0,0.0,505.1640134309755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,505.16401343097596,0.0,0.0,0.0,505.1640134309759,673.5520179079679,168.38800447699197,0.0,0.0,0.0,0.0,5.051640134309759,0.0,13.386846355920849,186.82649096722258,691.990504398198,673.5520179079679,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,0.0,0.0,816.8387225691687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,816.8387225691696,0.0,0.0,0.0,816.8387225691696,1089.1182967588927,272.2795741897232,0.0,0.0,0.0,0.0,8.168387225691696,0.0,21.64622614808297,302.0941875634978,1118.9329101326662,1089.1182967588927,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,0.0,0.0,519.9884657055179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,519.9884657055181,0.0,0.0,0.0,519.9884657055181,693.3179542740241,173.32948856850604,0.0,0.0,0.0,0.0,5.199884657055182,0.0,13.77969434119622,192.30906756675745,0.0,693.3179542740241,0.0,0.0,0.0,0.0,712.297533272275,4159.472881637216,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,0.0,0.0,535.7917672916305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,535.7917672916309,0.0,0.0,0.0,535.7917672916309,714.3890230555078,178.59725576387694,0.0,0.0,0.0,0.0,5.357917672916309,0.0,14.19848183322821,198.15365527002146,0.0,714.3890230555078,0.0,0.0,0.0,0.0,733.945422561652,3385.8264771206987,23.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,0.0,0.0,741.6230495832684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,741.6230495832688,0.0,0.0,0.0,741.6230495832688,988.8307327776917,247.2076831944229,0.0,0.0,0.0,0.0,7.4162304958326875,0.0,19.653010813956612,274.2769245042122,0.0,988.8307327776917,0.0,0.0,0.0,0.0,1015.8999740874804,2314.97387944654,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,0.0,0.0,955.0499351924772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,955.0499351924781,0.0,0.0,0.0,955.0499351924781,1273.3999135899708,318.3499783974927,0.0,0.0,0.0,0.0,9.550499351924781,0.0,25.308823282600645,353.2093010320181,1308.259236224495,1273.3999135899708,0.0,0.0,0.0,0.0,0.0,2314.97387944654,23.0,0.0,0.0,0.0,-3.979039320256561e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,0.0,0.0,595.9480188357576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,595.948018835758,0.0,0.0,0.0,595.948018835758,794.5973584476774,198.64933961191934,0.0,0.0,0.0,0.0,5.95948018835758,0.0,15.792622499147578,220.4014422994245,824.1191570160782,794.5973584476774,0.0,0.0,0.0,7.769695880896227,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-6.128431095930864e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,0.0,0.0,532.3965353089199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,532.3965353089201,0.0,0.0,0.0,532.3965353089201,709.8620470785601,177.46551176964002,0.0,0.0,0.0,0.0,5.323965353089201,0.0,14.108508185686375,196.89798530841557,3457.2391913157808,709.8620470785601,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,0.0,0.0,514.4865865740869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,514.4865865740873,0.0,0.0,0.0,514.4865865740873,685.9821154321163,171.49552885802908,0.0,0.0,0.0,0.0,5.144865865740873,0.0,13.633894544213303,190.27428926798325,704.76087584207,685.9821154321163,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,0.0,0.0,539.0052674773999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,539.0052674774003,0.0,0.0,0.0,539.0052674774003,718.6736899698669,179.66842249246673,0.0,0.0,0.0,0.0,5.390052674774003,0.0,14.283639588151097,199.34211475539183,738.3473822327917,718.6736899698669,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,0.0,0.0,829.8091881425308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,829.8091881425315,0.0,0.0,0.0,829.8091881425316,1106.4122508567089,276.6030627141772,0.0,0.0,0.0,0.0,8.298091881425316,0.0,21.989943485777065,306.8910980813796,0.0,1106.4122508567089,0.0,0.0,0.0,0.0,1136.7002862239106,3712.1131001129106,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,0.0,0.0,857.4538524440354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,857.4538524440356,0.0,0.0,0.0,857.4538524440358,1143.2718032587143,285.81795081467857,0.0,0.0,0.0,0.0,8.574538524440358,0.0,22.722527089766935,317.11501642888584,0.0,1143.2718032587143,0.0,0.0,0.0,0.0,1174.5688688729208,2474.008801990884,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,0.0,0.0,655.4357999894162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,655.4357999894164,0.0,0.0,0.0,655.4357999894164,873.9143999858885,218.47859999647213,0.0,0.0,0.0,0.0,6.554357999894164,0.0,17.369048699719524,242.4020066960858,0.0,873.9143999858885,0.0,0.0,0.0,0.0,897.8378066855018,1527.6046558121711,23.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,0.0,0.0,707.9987315604608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,707.9987315604611,0.0,0.0,0.0,707.9987315604611,943.9983087472815,235.99957718682037,0.0,0.0,0.0,0.0,7.079987315604612,0.0,18.76196638635221,261.8415308887772,38.218348875532115,943.9983087472815,0.0,0.0,0.0,0.0,931.6219135737057,545.5889341396891,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,0.0,0.0,885.5152876386521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,885.5152876386522,0.0,0.0,0.0,885.5152876386524,1180.6870501848698,295.17176254621745,0.0,0.0,0.0,0.0,8.855152876386525,0.0,23.46615512242428,327.4930705450282,1213.00835818368,1180.6870501848698,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,0.0,0.0,920.9492466733145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,920.9492466733149,0.0,0.0,0.0,920.949246673315,1227.9323288977532,306.9830822244383,0.0,0.0,0.0,0.0,9.20949246673315,0.0,24.405155036842835,340.59772972801426,3134.412167209593,1227.9323288977532,0.0,0.0,0.0,1872.8651908082645,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,0.0,0.0,618.5626669916699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,618.5626669916701,0.0,0.0,0.0,618.5626669916701,824.75022265556,206.18755566389,0.0,0.0,0.0,0.0,6.185626669916701,0.0,16.391910675279252,228.76509300908597,847.3277600007557,824.75022265556,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,0.0,0.0,614.0524084586286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,614.0524084586289,0.0,0.0,0.0,614.052408458629,818.7365446115052,204.6841361528763,0.0,0.0,0.0,0.0,6.14052408458629,0.0,16.27238882415366,227.09704906161627,841.1494575202446,818.7365446115052,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,0.0,0.0,608.2662673333386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.2662673333392,0.0,0.0,0.0,608.2662673333392,811.0216897777856,202.7554224444464,0.0,0.0,0.0,0.0,6.082662673333393,0.0,16.119056084333476,224.95714120211326,833.2234085354518,811.0216897777856,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,0.0,0.0,612.7250371221547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,612.7250371221551,0.0,0.0,0.0,612.7250371221551,816.9667161628734,204.24167904071834,0.0,0.0,0.0,0.0,6.1272503712215505,0.0,16.237213483737104,226.60614289567698,2712.1963708260964,816.9667161628734,0.0,0.0,0.0,1872.8651908082645,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,0.0,0.0,622.1062793594748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,622.1062793594751,0.0,0.0,0.0,622.1062793594751,829.4750391459668,207.3687597864917,0.0,0.0,0.0,0.0,6.221062793594752,0.0,16.48581640302608,230.07563898311253,3580.126589041033,829.4750391459668,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,0.0,0.0,621.7763349223126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,621.7763349223128,0.0,0.0,0.0,621.7763349223128,829.0351132297503,207.25877830743758,0.0,0.0,0.0,0.0,6.217763349223128,0.0,16.477072875441284,229.953614532102,851.7299494544146,829.0351132297503,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,0.0,0.0,611.6260463844991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,611.6260463844994,0.0,0.0,0.0,611.6260463844994,815.5013951793326,203.87534879483314,0.0,0.0,0.0,0.0,6.116260463844995,0.0,16.208090229189228,226.19969948786735,837.8257458723664,815.5013951793326,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,0.0,0.0,614.2295224662253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,614.2295224662257,0.0,0.0,0.0,614.2295224662257,818.9726966216342,204.74317415540855,0.0,0.0,0.0,0.0,6.1422952246622575,0.0,16.27708234535497,227.16255172542577,841.3920741916509,818.9726966216342,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,0.0,0.0,604.9203762346747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,604.920376234675,0.0,0.0,0.0,604.920376234675,806.5605016462333,201.64012541155833,0.0,0.0,0.0,0.0,6.0492037623467505,0.0,16.030389970218877,223.71971914412399,828.6400953787983,806.5605016462333,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,0.0,0.0,590.440519062768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,590.4405190627683,0.0,0.0,0.0,590.4405190627683,787.2540254170244,196.8135063542561,0.0,0.0,0.0,0.0,5.904405190627683,0.0,15.646673755163354,218.36458530004714,808.8051043628147,787.2540254170244,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,0.0,0.0,585.8308116452827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,585.830811645283,0.0,0.0,0.0,585.830811645283,781.1077488603773,195.27693721509434,0.0,0.0,0.0,0.0,5.858308116452831,0.0,15.52451650859999,216.65976184014715,0.0,781.1077488603773,0.0,0.0,0.0,0.0,802.4905734854298,4064.4010695809734,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,0.0,0.0,603.6369348482709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,603.6369348482714,0.0,0.0,0.0,603.6369348482714,804.8492464643618,201.21231161609046,0.0,0.0,0.0,0.0,6.036369348482714,0.0,15.99637877347918,223.24505973805236,0.0,804.8492464643618,0.0,0.0,0.0,0.0,826.8819945863231,3192.7909165557066,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,0.0,0.0,587.5752134922676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,587.575213492268,0.0,0.0,0.0,587.575213492268,783.4336179896906,195.85840449742264,0.0,0.0,0.0,0.0,5.87575213492268,0.0,15.570743157545094,217.3048997898904,0.0,783.4336179896906,0.0,0.0,0.0,0.0,804.8801132821579,2344.3727827737193,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,0.0,0.0,587.3429344296985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,587.342934429699,0.0,0.0,0.0,587.342934429699,783.1239125729319,195.78097814323297,0.0,0.0,0.0,0.0,5.87342934429699,0.0,15.56458776238701,217.218995249917,804.5619296796154,783.1239125729319,0.0,0.0,0.0,0.0,0.0,2344.3727827737193,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,0.0,0.0,601.646187671863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,601.6461876718633,0.0,0.0,0.0,601.6461876718633,802.1949168958178,200.54872922395444,0.0,0.0,0.0,0.0,6.016461876718633,0.0,15.94362397330437,222.50881507397744,3499.040843396963,802.1949168958178,0.0,0.0,0.0,2674.8858406511226,0.0,4881.992303991247,23.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,0.0,0.0,611.9794187319864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,611.9794187319866,0.0,0.0,0.0,611.9794187319867,815.9725583093156,203.9931395773289,0.0,0.0,0.0,0.0,6.119794187319867,0.0,16.217454596397637,226.33038836104637,838.3098070930326,815.9725583093156,0.0,0.0,0.0,0.0,0.0,4881.992303991247,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,0.0,0.0,601.341069378107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,601.3410693781074,0.0,0.0,0.0,601.3410693781074,801.7880925041432,200.4470231260358,0.0,0.0,0.0,0.0,6.013410693781074,0.0,15.935538338519835,222.39597215833672,823.7370415364436,801.7880925041432,0.0,0.0,0.0,0.0,0.0,4881.992303991247,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,0.0,0.0,601.6324184303063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,601.6324184303065,0.0,0.0,0.0,601.6324184303065,802.1765579070753,200.54413947676883,0.0,0.0,0.0,0.0,6.016324184303065,0.0,15.943259088403117,222.50372274947503,0.0,802.1765579070753,0.0,0.0,0.0,0.0,824.1361411797815,4013.276534594515,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,0.0,0.0,613.4341598466565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,613.4341598466568,0.0,0.0,0.0,613.4341598466568,817.9122131288757,204.47805328221892,0.0,0.0,0.0,0.0,6.134341598466569,0.0,16.256005235936396,226.86840011662187,0.0,817.9122131288757,0.0,0.0,0.0,0.0,840.3025599632782,3127.5198635431234,23.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,0.0,0.0,603.0152505070228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,603.0152505070232,0.0,0.0,0.0,603.0152505070232,804.0203340093642,201.00508350234105,0.0,0.0,0.0,0.0,6.030152505070232,0.0,15.979904138436103,223.01514014584737,0.0,804.0203340093642,0.0,0.0,0.0,0.0,826.03039065287,2256.8073798825467,23.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,0.0,0.0,593.6584187288022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,593.6584187288024,0.0,0.0,0.0,593.6584187288024,791.5445583050698,197.88613957626745,0.0,0.0,0.0,0.0,5.936584187288024,0.0,15.731948096313257,219.55467185986873,0.0,791.5445583050698,0.0,0.0,0.0,0.0,813.2130905886709,1399.6055167742006,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,0.0,0.0,591.452440591462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,591.4524405914624,0.0,0.0,0.0,591.4524405914624,788.6032541219498,197.15081353048745,0.0,0.0,0.0,0.0,5.914524405914624,0.0,15.673489675673745,218.73882761207582,0.0,788.6032541219498,0.0,0.0,0.0,0.0,810.1912682035376,545.5889341396891,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,0.0,0.0,594.2428085530145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,594.2428085530147,0.0,0.0,0.0,594.2428085530147,792.3237447373529,198.0809361843382,0.0,0.0,0.0,0.0,5.942428085530147,0.0,15.747434426654882,219.77079869652323,814.0136072495376,792.3237447373529,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,0.0,0.0,606.9759122765491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,606.9759122765495,0.0,0.0,0.0,606.9759122765495,809.3012163687326,202.32530409218316,0.0,0.0,0.0,0.0,6.069759122765495,0.0,16.08486167532855,224.4799248902772,831.4558371668259,809.3012163687326,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,0.0,0.0,533.7715859920365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,533.771585992037,0.0,0.0,0.0,533.771585992037,711.6954479893826,177.92386199734565,0.0,0.0,0.0,0.0,5.33771585992037,0.0,14.144947028788968,197.406524886055,731.1781108780914,711.6954479893826,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,0.0,0.0,539.7988065713527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,539.798806571353,0.0,0.0,0.0,539.798806571353,719.7317420951373,179.93293552378432,0.0,0.0,0.0,0.0,5.39798806571353,0.0,14.304668374140848,199.6355919636387,739.4343985349913,719.7317420951373,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,0.0,0.0,550.1087276650597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,550.10872766506,0.0,0.0,0.0,550.10872766506,733.4783035534133,183.36957588835332,0.0,0.0,0.0,0.0,5.5010872766506,0.0,14.57788128312408,203.448544448128,753.5572721131877,733.4783035534133,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,0.0,0.0,557.8387070527874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.8387070527876,0.0,0.0,0.0,557.8387070527876,743.7849427370502,185.94623568426255,0.0,0.0,0.0,0.0,5.578387070527876,0.0,14.782725736898863,206.30734849168928,2637.011246352741,743.7849427370502,0.0,0.0,0.0,1872.8651908082645,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,0.0,0.0,567.6394526732596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,567.63945267326,0.0,0.0,0.0,567.63945267326,756.8526035643467,189.21315089108668,0.0,0.0,0.0,0.0,5.676394526732601,0.0,15.042445495841381,209.93199091366066,3505.516114285366,756.8526035643467,0.0,0.0,0.0,2727.9446706984454,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,0.0,0.0,573.4548083029803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,573.4548083029805,0.0,0.0,0.0,573.4548083029805,764.6064110706407,191.15160276766017,0.0,0.0,0.0,0.0,5.7345480830298055,0.0,15.196552420028974,212.08270327071895,785.5375115736991,764.6064110706407,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,0.0,0.0,574.3479209335917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,574.3479209335921,0.0,0.0,0.0,574.3479209335921,765.7972279114562,191.44930697786404,0.0,0.0,0.0,0.0,5.743479209335922,0.0,15.22021990474018,212.41300609194016,786.7609270255315,765.7972279114562,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,0.0,0.0,587.6244849481474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,587.6244849481476,0.0,0.0,0.0,587.6244849481476,783.4993132641968,195.8748283160492,0.0,0.0,0.0,0.0,5.876244849481476,0.0,15.572048851125905,217.32312201665658,804.9476069648039,783.4993132641968,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,0.0,0.0,581.0087451866086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,581.0087451866088,0.0,0.0,0.0,581.0087451866088,774.6783269154785,193.66958172886962,0.0,0.0,0.0,0.0,5.810087451866089,0.0,15.396731747445125,214.87640092818083,795.8851461147892,774.6783269154785,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,0.0,0.0,573.6888466465709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,573.6888466465713,0.0,0.0,0.0,573.6888466465713,764.9184621954283,191.22961554885708,0.0,0.0,0.0,0.0,5.736888466465713,0.0,15.20275443613413,212.16925845145693,785.8581050980279,764.9184621954283,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,0.0,0.0,601.5449930373906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,601.544993037391,0.0,0.0,0.0,601.5449930373909,802.0599907165212,200.5149976791303,0.0,0.0,0.0,0.0,6.015449930373909,0.0,15.94094231549085,222.47138992499504,0.0,802.0599907165212,0.0,0.0,0.0,0.0,824.0163829623854,4041.7108741056345,23.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,0.0,0.0,599.1087743548801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,599.1087743548807,0.0,0.0,0.0,599.1087743548807,798.8116991398408,199.7029247849602,0.0,0.0,0.0,0.0,5.991087743548807,0.0,15.876382520404325,221.57039504891333,0.0,798.8116991398408,0.0,0.0,0.0,0.0,820.6791694037934,3176.639072915249,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,0.0,0.0,573.3878792981063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,573.3878792981066,0.0,0.0,0.0,573.3878792981066,764.5171723974754,191.12929309936885,0.0,0.0,0.0,0.0,5.7338787929810655,0.0,15.194778801399817,212.05795069374975,0.0,764.5171723974754,0.0,0.0,0.0,0.0,785.4458299918562,2348.70647243003,23.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,0.0,0.0,560.2216272120861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,560.2216272120863,0.0,0.0,0.0,560.2216272120863,746.962169616115,186.74054240402876,0.0,0.0,0.0,0.0,5.602216272120863,0.0,14.845873121120281,207.18863179726992,767.4102590093557,746.962169616115,0.0,0.0,0.0,0.0,0.0,2348.70647243003,23.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,0.0,0.0,563.5201585637636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.5201585637637,0.0,0.0,0.0,563.5201585637637,751.3602114183516,187.8400528545879,0.0,0.0,0.0,0.0,5.635201585637637,0.0,14.933284201939733,208.40853864216527,3472.0857887148563,751.3602114183516,0.0,0.0,0.0,2700.1570915089274,0.0,4910.300407257202,23.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,0.0,0.0,602.3562590129512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.3562590129516,0.0,0.0,0.0,602.3562590129516,803.1416786839354,200.78541967098386,0.0,0.0,0.0,0.0,6.023562590129516,0.0,15.96244086384321,222.77142312495658,825.1276821379076,803.1416786839354,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,0.0,0.0,615.933737708728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.9337377087285,0.0,0.0,0.0,615.9337377087285,821.244983611638,205.3112459029095,0.0,0.0,0.0,0.0,6.159337377087285,0.0,16.32224404928129,227.79282732927808,843.7265650380061,821.244983611638,0.0,0.0,0.0,0.0,0.0,4910.300407257202,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,0.0,0.0,615.294738064525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,615.2947380645253,0.0,0.0,0.0,615.2947380645253,820.3929840860337,205.09824602150843,0.0,0.0,0.0,0.0,6.152947380645253,0.0,16.30531055870991,227.5565039608636,0.0,820.3929840860337,0.0,0.0,0.0,0.0,842.8512420253885,4021.8571894231827,23.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,0.0,0.0,612.0817645453158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,612.0817645453161,0.0,0.0,0.0,612.0817645453161,816.1090193937548,204.0272548484387,0.0,0.0,0.0,0.0,6.120817645453161,0.0,16.220166760450866,226.36823925434274,0.0,816.1090193937548,0.0,0.0,0.0,0.0,838.4500037996582,3138.0532840285987,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,0.0,0.0,612.7765898880782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,612.7765898880785,0.0,0.0,0.0,612.7765898880785,817.0354531841047,204.25886329602616,0.0,0.0,0.0,0.0,6.127765898880786,0.0,16.238579632034075,226.62520882694105,0.0,817.0354531841047,0.0,0.0,0.0,0.0,839.4017987150193,2253.2460987013787,23.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,0.0,0.0,607.230338178339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,607.2303381783395,0.0,0.0,0.0,607.2303381783395,809.6404509044526,202.41011272611314,0.0,0.0,0.0,0.0,6.072303381783395,0.0,16.091603961725983,224.57402006962252,0.0,809.6404509044526,0.0,0.0,0.0,0.0,831.8043582479614,1376.447318795304,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,0.0,0.0,601.8185590388562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,601.8185590388566,0.0,0.0,0.0,601.8185590388566,802.4247453851422,200.60618634628554,0.0,0.0,0.0,0.0,6.018185590388566,0.0,15.948191814529688,222.57256375120377,36.16965022204863,802.4247453851422,0.0,0.0,0.0,0.0,788.2214725680111,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,0.0,0.0,595.4712304975056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,595.471230497506,0.0,0.0,0.0,595.471230497506,793.9616406633413,198.49041016583533,0.0,0.0,0.0,0.0,5.95471230497506,0.0,15.7799876081839,220.22511007899428,815.6963405764996,793.9616406633413,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,0.0,0.0,594.7509750451991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,594.7509750451994,0.0,0.0,0.0,594.7509750451994,793.0013000602659,198.25032501506647,0.0,0.0,0.0,0.0,5.947509750451994,0.0,15.76090083869778,219.95873560421623,814.7097106494152,793.0013000602659,0.0,0.0,0.0,0.0,0.0,545.5889341396891,23.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,0.0,0.0,563.9915753682908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.9915753682911,0.0,0.0,0.0,563.9915753682911,751.9887671577214,187.99719178943036,0.0,0.0,0.0,0.0,5.639915753682912,0.0,14.945776747259705,208.582884290373,772.5744596586637,751.9887671577214,0.0,0.0,0.0,0.0,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,0.0,0.0,555.1412780435036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,555.1412780435038,0.0,0.0,0.0,555.1412780435038,740.1883707246717,185.04709268116792,0.0,0.0,0.0,0.0,5.551412780435038,0.0,14.711243868152842,205.30974932975582,760.4510273732592,740.1883707246717,0.0,0.0,0.0,0.0,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,0.0,0.0,552.5011766364047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,552.5011766364051,0.0,0.0,0.0,552.5011766364051,736.6682355152068,184.1670588788017,0.0,0.0,0.0,0.0,5.5250117663640514,0.0,14.641281180864723,204.33335182603048,756.834528462435,736.6682355152068,0.0,0.0,0.0,0.0,0.0,2322.3448601596783,23.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
