timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,20.104535961695277,46.9105839106223,494.70384936276514,20.104535961695234,20.104535961695234,0.0,90.4486974758585,20.104535961695277,0.0,46.9105839106223,0.0,494.7038493627651,0.0,29.242961398829493,9.138425437134217,541.6144332733875,722.1525776978499,180.53814442446247,0.0,0.0,0.0,0.0,6.354356010946321,0.0,18.456049756595174,214.48697562913821,1424.9985384145057,751.3955390966794,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.622369374951862,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,20.39530186869391,47.58903769361911,502.1389872177403,20.39530186869385,20.39530186869385,0.0,90.4486974758585,20.39530186869391,0.0,47.58903769361911,0.0,502.13898721774024,0.0,29.665893627191142,9.270591758497233,549.7280249113594,732.9706998818125,183.24267497045312,0.0,0.0,0.0,0.0,6.449061002985976,0.0,18.730404265708824,217.69273199764515,787.8160587776983,762.6365935090037,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.61686184393645,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,20.396065663913284,47.590819882464324,507.79804912400806,20.396065663913255,20.396065663913255,0.0,90.4486974758585,20.396065663913284,0.0,47.590819882464324,0.0,507.798049124008,0.0,29.667004602055687,9.270938938142402,555.3888690064724,740.5184920086299,185.12962300215747,0.0,0.0,0.0,0.0,6.505705087714011,0.0,18.88057252223064,219.7868395502445,1740.5785513503324,770.1854966106856,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.616727466804058,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,20.23611354160189,47.21759826373772,502.20116031789365,20.236113541601853,20.236113541601853,0.0,90.4486974758585,20.23611354160189,0.0,47.21759826373772,0.0,502.2011603178936,0.0,29.434346969602746,9.198233428000858,549.4187585816313,732.5583447755084,183.1395861938771,0.0,0.0,0.0,0.0,6.4385395510910675,0.0,18.689718912914866,217.46607808588388,787.120950209117,761.9926917451112,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.619537518084574,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,20.406700305506856,47.61563404618266,507.2729622676613,20.40670030550683,20.40670030550683,0.0,90.4486974758585,20.406700305506856,0.0,47.61563404618266,0.0,507.2729622676613,0.0,29.682473171646336,9.27577286613948,554.8885963138439,739.8514617517918,184.96286543794795,0.0,0.0,0.0,0.0,6.501198644062092,0.0,18.869485789983077,219.60932273813262,794.9046193574834,769.5339349234382,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.616317415788462,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,20.337716435665783,47.45467168322016,504.3807029708364,20.337716435665783,20.337716435665783,0.0,90.4486974758585,20.337716435665783,0.0,47.45467168322016,0.0,504.3807029708364,0.0,29.58213299733205,9.244416561666265,551.8353746540565,735.780499538742,183.9451248846855,0.0,0.0,0.0,0.0,6.467447180204969,0.0,18.77449604325663,218.43148466981336,790.6045757595357,765.362632536074,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.617539063052668,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,20.625206771301848,48.12548246637097,509.53952304626614,20.625206771301848,20.625206771301848,0.0,90.4486974758585,20.625206771301848,0.0,48.12548246637097,0.0,509.53952304626614,0.0,30.000300758257232,9.375093986955385,557.6650055126371,743.5533406835161,185.88833517087903,0.0,0.0,0.0,0.0,6.53915970445379,0.0,18.987657058764245,220.79024592105247,799.0804582049915,773.5536414417734,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.612069573778157,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,20.640519687010276,48.16121260302397,529.4644915248153,20.64051968701027,20.64051968701027,0.0,90.4486974758585,20.640519687010276,0.0,48.16121260302397,0.0,529.4644915248153,0.0,30.022574090196766,9.382054403186489,577.6257041278393,770.1676055037857,192.54190137594642,0.0,0.0,0.0,0.0,6.739481293338873,0.0,19.519740885977786,228.1831779584496,826.4494017732991,800.1901795939824,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.612028842542646,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,20.122450727182752,46.9523850300931,521.9568169493825,20.122450727182752,20.122450727182752,0.0,90.4486974758585,20.122450727182752,0.0,46.9523850300931,0.0,521.9568169493825,0.0,29.26901923953855,9.146568512355797,568.9092019794757,758.5456026393009,189.63640065982523,0.0,0.0,0.0,0.0,6.62813972039662,0.0,19.183017469890174,224.59412636246782,813.6257790691263,787.8146218788395,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.621840622617192,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,19.722542993935374,46.0192669858492,505.55863356715173,19.72254299393535,19.72254299393535,0.0,90.4486974758585,19.722542993935374,0.0,46.0192669858492,0.0,505.55863356715173,0.0,28.687335263906,8.964792269970625,551.577900553001,735.4372007373346,183.85930018433365,0.0,0.0,0.0,0.0,6.436164345246993,0.0,18.642118176591957,217.90237497614322,789.2028185230794,764.1245360012406,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.629408373327976,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,19.77801269763101,46.148696294472344,518.2208857484994,19.778012697630963,19.778012697630963,0.0,90.4486974758585,19.77801269763101,0.0,46.148696294472344,0.0,518.2208857484994,0.0,28.76801846928147,8.990005771650459,564.3695820429717,752.4927760572956,188.1231940143239,0.0,0.0,0.0,0.0,6.566669746319164,0.0,18.99241891356337,222.6722884458569,169.18439392501273,781.2607945265771,0.0,0.0,0.0,0.0,637.6354892614469,1028.885377826128,23.628421155813182,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,19.42418393329765,45.32309584436118,512.160574364257,19.424183933297606,19.424183933297606,0.0,90.4486974758585,19.42418393329765,0.0,45.32309584436118,0.0,512.160574364257,0.0,28.253358448432945,8.829174515135294,557.4836702086182,743.3115602781575,185.82789006953936,0.0,0.0,0.0,0.0,6.481298618973405,0.0,18.737727004977636,219.8760902086257,0.0,771.5649187265903,0.0,0.0,0.0,0.0,796.7839443505414,189.00135542594046,23.634812703682947,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,19.101007273043393,44.569016970434575,507.0464194693405,19.101007273043358,19.101007273043358,0.0,90.4486974758585,19.101007273043393,0.0,44.569016970434575,0.0,507.04641946934044,0.0,27.783283306244936,8.682276033201543,551.6154364397751,735.4872485863667,183.87181214659168,0.0,0.0,0.0,0.0,6.407534703806442,0.0,18.516259555110132,217.4778824387098,788.1943261515283,763.2705318926116,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.64080163490224,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,19.676511963086163,45.91186124720104,526.404654452529,19.67651196308615,19.67651196308615,0.0,90.4486974758585,19.676511963086163,0.0,45.91186124720104,0.0,526.404654452529,0.0,28.620381037216237,8.943869074130074,572.3165156997301,763.08868759964,190.77217189991,0.0,0.0,0.0,0.0,6.641402381941322,0.0,19.18229670145467,225.5397400574361,1762.5395448499544,791.7090686368563,0.0,0.0,0.0,945.0067771297022,0.0,1085.5135014334332,23.630050628815244,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,18.083247739138905,42.19424472465744,477.5181789340248,18.083247739138862,18.083247739138862,0.0,90.4486974758585,18.083247739138905,0.0,42.19424472465744,0.0,477.5181789340247,0.0,26.30290580238386,8.219658063244957,519.7124236586822,692.9498982115762,173.23747455289404,0.0,0.0,0.0,0.0,6.041009131079971,0.0,17.463108463998577,204.96125021121753,742.7569216090385,719.25280401396,0.0,0.0,0.0,0.0,0.0,1085.5135014334332,23.659971519284586,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,19.377422450944067,45.21398571886947,516.2815560788102,19.377422450944074,19.377422450944074,0.0,90.4486974758585,19.377422450944067,0.0,45.21398571886947,0.0,516.2815560788104,0.0,28.185341746827735,8.807919295883668,561.4955417976798,748.6607223969064,187.1651805992266,0.0,0.0,0.0,0.0,6.519235132354188,0.0,18.834497742899458,221.32683277036392,1450.9923905692726,776.8460641437341,0.0,0.0,0.0,648.7925935502849,0.0,1701.012198833464,23.63557236705738,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,19.235087775670834,44.881871476565266,515.9092332228431,19.23508777567082,19.23508777567082,0.0,90.4486974758585,19.235087775670834,0.0,44.881871476565266,0.0,515.9092332228431,0.0,27.97830949188485,8.743221716214016,560.7911046994084,747.7214729325444,186.9303682331361,0.0,0.0,0.0,0.0,6.505548476525389,0.0,18.786780137639177,220.96591856351466,800.9921110385941,775.6997824244293,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.63842119022878,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,19.243697487682972,44.90196080459361,514.3033479386737,19.24369748768291,19.24369748768291,0.0,90.4486974758585,19.243697487682972,0.0,44.90196080459361,0.0,514.3033479386737,0.0,27.99083270935705,8.747135221674078,559.2053087432673,745.6070783243564,186.4017695810891,0.0,0.0,0.0,0.0,6.490092303524546,0.0,18.74651375768177,220.3855108639695,798.8345170949196,773.5979110337134,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.638068085284345,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,19.049462051536764,44.44874478691911,505.36992297642723,19.049462051536764,19.049462051536764,0.0,90.4486974758585,19.049462051536764,0.0,0.0,44.44874478691911,505.3699229764273,0.0,27.70830843859893,8.658846387062166,505.3699229764273,673.8265639685696,168.4566409921424,0.0,0.0,44.44874478691911,0.6667311718037866,5.942674125502656,0.8889748957383822,18.45812498113799,203.0719925533874,771.9401223682704,701.5348724071686,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.64182886437547,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,19.02609802053421,44.39422871457981,507.175197623376,19.026098020534185,19.026098020534185,0.0,90.4486974758585,19.02609802053421,0.0,0.0,44.39422871457981,507.175197623376,0.0,27.674324393504307,8.648226372970097,507.17519762337594,676.2335968311679,169.05839920779198,0.0,0.0,44.39422871457973,0.6659134307186959,5.959636550525356,0.8878845742915962,18.499751564260585,203.7198117005583,129.87498805319694,703.9079212246722,0.0,0.0,0.0,0.0,644.4403480058511,1021.7124268967843,23.642504961161737,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,19.63050587099513,45.80451369898863,516.7647073416196,19.6305058709951,19.6305058709951,0.0,90.4486974758585,19.63050587099513,0.0,0.0,45.80451369898863,516.7647073416196,0.0,28.553463085083827,8.922957214088695,516.7647073416194,689.0196097888258,172.25490244720646,0.0,0.0,45.804513698988664,0.68706770548483,6.083737347395967,0.9160902739797726,18.914603706377886,207.77935869453358,0.0,717.5730728739097,0.0,0.0,0.0,0.0,789.9790856061372,189.00135542594046,23.631260889859163,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,19.676616232393712,45.912104542252,506.0634455019789,19.676616232393684,19.676616232393684,0.0,90.4486974758585,19.676616232393712,0.0,45.912104542252,0.0,506.0634455019789,0.0,28.62053270166358,8.943916469269869,551.9755500442309,735.9674000589745,183.99185001474362,0.0,0.0,0.0,0.0,6.437997591287349,0.0,18.64328239259427,218.0170464678951,789.6692127445197,764.5879327606381,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.630382910731843,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,20.176609204046436,47.07875480944166,514.4709463499728,20.176609204046414,20.176609204046414,0.0,90.4486974758585,20.176609204046436,0.0,47.07875480944166,0.0,514.4709463499728,0.0,29.347795205885724,9.171186001839288,561.5497011594144,748.7329348792192,187.1832337198048,0.0,0.0,0.0,0.0,6.557072107782978,0.0,18.99904425871791,221.91053608814497,803.6368464516057,778.080730085105,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.62081382024279,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,20.262644966959037,47.27950492290441,511.61010829065236,20.262644966959023,20.262644966959023,0.0,90.4486974758585,20.262644966959037,0.0,47.27950492290441,0.0,511.61010829065236,0.0,29.4729381337586,9.210293166799563,558.8896132135568,745.186150951409,186.29653773785225,0.0,0.0,0.0,0.0,6.534486230593656,0.0,18.94611153415894,220.9874286694044,800.1396868499202,774.6590890851676,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.61909190834892,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,31.555950858947377,73.63055200421054,810.3164607103589,31.555950858947384,31.555950858947384,0.0,90.4486974758585,31.555950858947377,0.0,73.63055200421054,0.0,810.3164607103589,0.0,45.89956488574164,14.343614026794263,883.9470127145695,1178.5960169527593,294.64900423818983,0.0,0.0,0.0,0.0,10.312081167229906,0.0,29.865057866649526,349.16975729886354,1913.4653144226654,1224.495581838501,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.407090428339117,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,25.9815109804402,60.62352562102711,664.0404587097503,25.981510980440163,25.981510980440163,0.0,90.4486974758585,25.9815109804402,0.0,60.62352562102711,0.0,664.0404587097503,0.0,37.79128869882211,11.809777718381909,724.6639843307773,966.2186457743697,241.55466144359244,0.0,0.0,0.0,0.0,8.459110355728317,0.0,24.506333432598883,286.32988295030157,1036.9753782615192,1004.0099344731918,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.511885350258495,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,30.96117992489939,72.24275315809857,795.2273717561651,30.961179924899398,30.961179924899398,0.0,90.4486974758585,30.96117992489939,0.0,72.24275315809857,0.0,795.227371756165,0.0,45.034443527126385,14.073263602226994,867.4701249142636,1156.626833219018,289.1567083047545,0.0,0.0,0.0,0.0,10.119556312304608,0.0,29.307029619242307,342.6565578385284,1241.0878626776916,1201.6612767461443,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.418190535456276,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,24.153156709187336,56.35736565477044,622.9650536510931,24.1531567091873,24.1531567091873,0.0,90.4486974758585,24.153156709187336,0.0,56.35736565477044,0.0,622.9650536510931,0.0,35.13186430427249,10.978707595085153,679.3224193058635,905.7632257411512,226.4408064352878,0.0,0.0,0.0,0.0,7.920371506154044,0.0,22.93162108358663,268.27150662011366,1916.7538597648663,940.8950900454238,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.546101546956685,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,20.583020489288927,48.02704780834082,537.3354613339006,20.583020489288927,20.583020489288927,0.0,90.4486974758585,20.583020489288927,0.0,48.02704780834082,0.0,537.3354613339006,0.0,29.938938893511168,9.35591840422224,585.3625091422415,780.4833455229887,195.12083638074716,0.0,0.0,0.0,0.0,6.8141660475892305,0.0,19.71303082855799,231.00395166111662,836.9494812926469,810.4222844164998,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.61319310121959,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,31.48176236357493,73.45744551500815,822.4713340844606,31.48176236357493,31.48176236357493,0.0,90.4486974758585,31.48176236357493,0.0,73.45744551500815,0.0,822.4713340844606,0.0,45.79165434701808,14.309891983443151,895.9287795994687,1194.571706132625,298.64292653315624,0.0,0.0,0.0,0.0,10.42843670629485,0.0,30.16743307002333,353.5486882929176,1280.959230255961,1240.363360479643,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.40836534974093,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,24.72217229866554,57.685068696886255,644.7829527032254,24.72217229866554,24.72217229866554,0.0,90.4486974758585,24.722172298665544,0.0,57.685068696886255,0.0,644.7829527032255,0.0,35.95952334351352,11.237351044847975,702.4680214001118,936.6240285334823,234.15600713337057,0.0,0.0,0.0,0.0,8.178381587938842,0.0,23.661113681729148,277.23285344788655,1004.4230471466639,972.5835518769958,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.535376273444754,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,16.79067439395142,39.1782402525533,438.2606841829197,16.79067439395139,16.79067439395139,0.0,90.4486974758585,16.79067439395142,0.0,39.1782402525533,0.0,438.2606841829197,0.0,24.422799118474792,7.632124724523372,477.438924435473,636.5852325806306,159.14630814515766,0.0,0.0,0.0,0.0,5.5579540494057955,0.0,16.079050919835417,188.41543783892226,682.6450366683466,661.0080316991055,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.684566012978443,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,16.765777256842263,39.12014693263194,433.4771854014057,16.765777256842192,16.765777256842192,0.0,90.4486974758585,16.765777256842263,0.0,39.12014693263194,0.0,433.4771854014057,0.0,24.386585100861474,7.620807844019211,472.59733233403756,630.1297764453834,157.53244411134585,0.0,0.0,0.0,0.0,5.508376261993014,0.0,15.94566730831119,186.6072955256693,675.9704051165492,654.5163615462449,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.68507369832739,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,16.92216950544705,39.48506217937645,434.86130532088185,16.922169505447016,16.922169505447016,0.0,90.4486974758585,16.92216950544705,0.0,39.48506217937645,0.0,434.86130532088185,0.0,24.61406473519571,7.69189522974866,474.3463675002583,632.4618233336777,158.11545583341942,0.0,0.0,0.0,0.0,5.533164918590112,0.0,16.023935865181823,187.36445184694,678.6329888526453,657.0758880688734,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.682062430150125,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,17.665693334119503,41.2199511129455,453.62179240541155,17.665693334119474,17.665693334119474,0.0,90.4486974758585,17.665693334119503,0.0,41.2199511129455,0.0,453.6217924054116,0.0,25.695553940537458,8.029860606417955,494.84174351835713,659.7889913578094,164.94724783945236,0.0,0.0,0.0,0.0,5.772816457442481,0.0,16.718814009213357,195.46873891252616,2.451974412399295,685.4845452983469,0.0,0.0,0.0,0.0,705.5242013526035,957.3243919516387,23.668218626148942,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,17.080826476715544,39.85526177900292,440.807454153497,17.080826476715522,17.080826476715522,0.0,90.4486974758585,17.080826476715544,0.0,39.85526177900292,0.0,440.807454153497,0.0,24.844838511586246,7.764012034870702,480.66271593249996,640.8836212433332,160.2209053108333,0.0,0.0,0.0,0.0,5.603732394905059,0.0,16.223700445779645,189.8123501863887,687.5558925956042,665.7284597549194,0.0,0.0,0.0,0.0,0.0,957.3243919516387,23.67939146978549,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,17.350431210651983,40.48433949152128,470.0211166978404,17.350431210651962,17.350431210651962,0.0,90.4486974758585,17.350431210651983,0.0,40.48433949152128,0.0,470.0211166978404,0.0,25.23699085185743,7.886559641205447,510.50545618936167,680.6739415858156,170.1684853964539,0.0,0.0,0.0,0.0,5.914741351724043,0.0,17.069558469987765,201.03934485937114,0.0,705.910932437673,0.0,0.0,0.0,0.0,728.8952322593848,189.00135542594046,23.673833278602977,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,17.53831039585985,40.9227242570063,455.1720075423276,17.538310395859803,17.538310395859803,0.0,90.4486974758585,17.53831039585985,0.0,40.9227242570063,0.0,455.1720075423276,0.0,25.510269666705234,7.971959270845385,496.0947317993339,661.4596423991118,165.36491059977794,0.0,0.0,0.0,0.0,5.7794018031334655,0.0,16.726019775073087,195.84229144882988,709.4753336440235,686.969912065817,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.67052498854343,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,17.443415776192957,40.701303477783554,444.8716237647557,17.443415776192914,17.443415776192914,0.0,90.4486974758585,17.443415776192957,0.0,40.701303477783554,0.0,444.87162376475567,0.0,25.37224112900794,7.928825352814981,485.57292724253927,647.430569656719,161.85764241417974,0.0,0.0,0.0,0.0,5.669755341981064,0.0,16.42782428583862,191.88404739481442,694.9003904135466,672.8028107857269,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.672513438788325,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,17.30698145597529,40.38295673060901,437.7848900810658,17.306981455975254,17.306981455975254,0.0,90.4486974758585,17.30698145597529,0.0,40.38295673060901,0.0,437.7848900810658,0.0,25.17379120869133,7.8668097527160405,478.1678468116748,637.557129082233,159.38928227055825,0.0,0.0,0.0,0.0,5.5893376027289285,0.0,16.203743874623445,189.0491735006267,1333.3165953185617,662.7309202909244,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.675247650952876,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,16.638801400404706,38.823869934277646,430.1840490458181,16.63880140040464,16.63880140040464,0.0,90.4486974758585,16.638801400404706,0.0,38.823869934277646,0.0,430.18404904581814,0.0,24.20189294604321,7.563091545638503,469.0079189800958,625.343891973461,156.33597299336526,0.0,0.0,0.0,0.0,5.466556588486511,0.0,15.824632514858163,185.19025364234844,1615.843751152551,649.5457849195043,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.687624190947407,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,17.50225380221721,40.83859220517348,463.26377393070715,17.502253802217204,17.502253802217204,0.0,90.4486974758585,17.50225380221721,0.0,40.83859220517348,0.0,463.26377393070715,0.0,25.457823712315946,7.955569910098733,504.1023661358807,672.1364881811742,168.03412204529354,0.0,0.0,0.0,0.0,5.857795505462277,0.0,16.93086305710762,198.77835051796217,720.3829704560598,697.5943118934902,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.671461303862493,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,23.251807304161368,54.254217043043184,603.6218098046193,23.251807304161318,23.251807304161318,0.0,90.4486974758585,23.251807304161368,0.0,54.254217043043184,0.0,603.6218098046193,0.0,33.82081062423472,10.56900332007335,657.8760268476624,877.1680357968831,219.2920089492208,0.0,0.0,0.0,0.0,7.663844609337488,0.0,22.17932934161778,259.7041862202494,446.9790226147489,910.9888464211178,0.0,0.0,0.0,0.0,493.8529977573241,1180.4454314284071,23.563432278243056,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,23.406834465916358,54.61594708713815,602.8732051866263,23.40683446591634,23.40683446591634,0.0,90.4486974758585,23.406834465916358,0.0,54.61594708713815,0.0,602.8732051866263,0.0,34.04630467769652,10.639470211780163,657.4891522737644,876.6522030316858,219.16305075792144,0.0,0.0,0.0,0.0,7.667210464480407,0.0,22.20071768080135,259.67044911498334,0.0,910.6985077093823,0.0,0.0,0.0,0.0,940.5664358546643,189.00135542594046,23.560566849288275,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,20.734436394459763,48.380351587072774,524.1098119084565,20.734436394459742,20.734436394459742,0.0,90.4486974758585,20.734436394459763,0.0,48.380351587072774,0.0,524.1098119084565,0.0,30.159180210123292,9.424743815663529,572.4901634955294,763.3202179940391,190.83005449850978,0.0,0.0,0.0,0.0,6.6925086666967495,0.0,19.402817139150073,226.35012412002013,819.5747240100093,793.4793982041624,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.610607979103698,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,30.41712862577249,70.97330012680247,772.217496447519,30.417128625772477,30.417128625772477,0.0,90.4486974758585,30.41712862577249,0.0,70.97330012680247,0.0,772.217496447519,0.0,44.243096182941805,13.825967557169314,843.1907965743214,1124.2543954324285,281.0635988581071,0.0,0.0,0.0,0.0,9.851373968279264,0.0,28.552588402172958,333.29352878572865,1206.9014539858226,1168.4974916153703,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.429134877535812,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,28.07724107749317,65.5135625141507,715.4966540357118,28.077241077493156,28.077241077493156,0.0,90.4486974758585,28.07724107749317,0.0,65.5135625141507,0.0,715.4966540357117,0.0,40.83962338544461,12.762382307951441,781.0102165498625,1041.3469553998166,260.33673884995414,0.0,0.0,0.0,0.0,9.12037341578164,0.0,26.427239957103307,308.6467345307905,1117.7341921581462,1082.1865787852612,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.473028899622587,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,21.71510801187756,50.66858536104763,563.7393023378398,21.715108011877504,21.715108011877504,0.0,90.4486974758585,21.71510801187756,0.0,50.66858536104763,0.0,563.7393023378397,0.0,31.58561165364009,9.870503641762529,614.4078876988874,819.2105169318498,204.80262923296246,0.0,0.0,0.0,0.0,7.157450584209826,0.0,20.71378856558988,242.5443720245247,878.6673677352895,850.7961285854899,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.59227060257824,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,20.799615702235748,48.532436638550074,540.2047778479528,20.799615702235684,20.799615702235684,0.0,90.4486974758585,20.799615702235748,0.0,48.532436638550074,0.0,540.2047778479528,0.0,30.25398647597927,9.454370773743522,588.7372144865028,784.9829526486703,196.24573816216758,0.0,0.0,0.0,0.0,6.85802087763603,0.0,19.846666865001154,232.40479667854828,1490.7342204175716,815.2369391246496,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.60951633146284,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,25.227618936267383,58.86444418462388,653.9367958830575,25.227618936267362,25.227618936267362,0.0,90.4486974758585,25.227618936267387,0.0,58.86444418462388,0.0,653.9367958830574,0.0,36.69471845275256,11.467099516485176,712.8012400676812,950.4016534235749,237.60041335589372,0.0,0.0,0.0,0.0,8.305301284369289,0.0,24.0381039126255,281.4109180693737,1019.4397770733226,987.0963718763275,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.526298515476615,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,32.361406888814955,75.50994940723487,845.6609743380316,32.361406888814955,32.361406888814955,0.0,90.4486974758585,32.361406888814955,0.0,75.50994940723487,0.0,845.6609743380316,0.0,47.07113729282175,14.709730404006798,921.1709237452666,1228.227898327022,307.0569745817555,0.0,0.0,0.0,0.0,10.721908225597364,0.0,31.01588233971798,363.50449555107764,1317.036826185159,1275.2990356198438,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.392379774663038,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,34.75067564408697,81.08490983620291,897.478850014711,34.75067564408697,34.75067564408697,0.0,90.4486974758585,34.75067564408697,0.0,81.08490983620291,0.0,897.478850014711,0.0,50.54643730049013,15.795761656403167,978.5637598509139,1304.7516798012184,326.1879199503046,0.0,0.0,0.0,0.0,11.407335795233196,0.0,33.024434106998434,386.41545150893944,2344.736664133643,1355.2981171017086,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.347584506662553,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,31.58469043789269,73.6976110217496,817.3427780258164,31.58469043789269,31.58469043789269,0.0,90.4486974758585,31.58469043789269,0.0,73.6976110217496,0.0,817.3427780258164,0.0,45.9413679096621,14.356677471769405,891.0403890475661,1188.0538520634213,297.01346301585534,0.0,0.0,0.0,0.0,10.384356110910653,0.0,30.058897989594083,351.8133945881294,1274.438474073588,1233.9952199730835,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.40699102183648,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,33.71528499878192,78.66899833049112,871.4808133872679,33.71528499878192,33.71528499878192,0.0,90.4486974758585,33.71528499878192,0.0,78.66899833049112,0.0,871.4808133872679,0.0,49.04041454368279,15.325129544900873,950.1498117177591,1266.8664156236787,316.71660390591967,0.0,0.0,0.0,0.0,11.074878083787414,0.0,32.06014477930605,375.176756313914,1359.0418530304548,1315.9068301673615,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.366922134791395,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,31.68014553442362,73.92033958032177,822.5887605902618,31.680145534423602,31.680145534423602,0.0,90.4486974758585,31.68014553442362,0.0,73.92033958032177,0.0,822.5887605902618,0.0,46.08021168643436,14.400066152010737,896.5091001705837,1195.3454668941115,298.8363667235279,0.0,0.0,0.0,0.0,10.443497793312272,0.0,30.223300894251338,353.9032315631022,1282.0924772681096,1241.4256785805458,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.40520775306381,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,30.340661971905753,70.79487793444675,783.7770227464334,30.34066197190576,30.34066197190576,0.0,90.4486974758585,30.340661971905757,0.0,70.79487793444675,0.0,783.7770227464334,0.0,44.131871959135644,13.79120998722989,854.5719006808802,1139.4292009078401,284.85730022696004,0.0,0.0,0.0,0.0,9.961616565497737,0.0,28.838581077535878,337.44870785722355,1222.3612705100095,1183.5610728669758,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.430368348919874,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,17.239063718061097,40.22448200880922,447.70046770410517,17.23906371806106,17.23906371806106,0.0,90.4486974758585,17.239063718061097,0.0,40.22448200880922,0.0,447.7004677041052,0.0,25.075001771725233,7.835938053664135,487.92494971291444,650.5665996172193,162.6416499043048,0.0,0.0,0.0,0.0,5.683739137305329,0.0,16.448445322657175,192.60977241793145,697.773785848907,675.6416013889445,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.676262983531302,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,28.08090204465296,65.52210477085688,723.2357157536588,28.08090204465296,28.08090204465296,0.0,90.4486974758585,28.08090204465296,0.0,65.52210477085688,0.0,723.235715753659,0.0,40.84494842858612,12.764046383933163,788.7578205245159,1051.6770940326878,262.91927350817195,0.0,0.0,0.0,0.0,9.198020300662296,0.0,26.6332986533526,311.51463884612,1128.3533614152889,1092.522042461274,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.472767199244508,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,17.807052453663292,41.54978905854768,460.6316241933069,17.807052453663246,17.807052453663246,0.0,90.4486974758585,17.807052453663292,0.0,41.54978905854768,0.0,460.6316241933069,0.0,25.901167205328427,8.094114751665133,502.1814132518545,669.5752176691393,167.39380441728483,0.0,0.0,0.0,0.0,5.852809913689499,0.0,16.942166171707374,198.28289525434684,718.2713609598646,695.4763848744677,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.66586893382372,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,18.540736069779427,43.26171749615199,473.9893137256991,18.540736069779385,18.540736069779385,0.0,90.4486974758585,18.540736069779427,0.0,43.26171749615199,0.0,473.98931372569905,0.0,26.968343374224624,8.427607304445194,517.251031221851,689.6680416291347,172.41701040728367,0.0,0.0,0.0,0.0,6.0377446621415505,0.0,17.49125337361625,204.37361574748667,250.75272655683108,716.6363850033594,0.0,0.0,0.0,0.0,489.4126564822862,1185.1259621009324,23.652246221687758,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,25.4880767198254,59.47217901292593,656.6627938505171,25.4880767198254,25.4880767198254,0.0,90.4486974758585,25.4880767198254,0.0,59.47217901292593,0.0,656.6627938505171,0.0,37.073566137927855,11.585489418102455,716.1349728634431,954.8466304845907,238.71165762114768,0.0,0.0,0.0,0.0,8.35079330889295,0.0,24.179606377714443,282.82754672585753,79.4438191794236,991.9201966225186,0.0,0.0,0.0,0.0,945.0067771297022,189.00135542594046,23.521741261434777,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,32.6823633770567,76.25884787979896,846.1087239356215,32.6823633770567,32.6823633770567,0.0,90.4486974758585,32.6823633770567,0.0,76.25884787979896,0.0,846.1087239356215,0.0,47.53798309390066,14.855619716843956,922.3675718154205,1229.8234290872274,307.45585727180685,0.0,0.0,0.0,0.0,10.748852675750186,0.0,31.113099639028672,364.17342930342966,2264.230141625609,1277.3614121811281,0.0,0.0,0.0,945.0067771297022,0.0,1085.5135014334332,23.38656222366415,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,20.33486886484161,47.448027351297085,528.165122619619,20.33486886484159,20.33486886484159,0.0,90.4486974758585,20.33486886484161,0.0,47.448027351297085,0.0,528.165122619619,0.0,29.57799107613325,9.243122211291642,575.6131499709161,767.4841999612214,191.87104999030535,0.0,0.0,0.0,0.0,6.7050920467351025,0.0,19.40402590965252,227.22329015798462,1471.963902544027,797.0621910373546,0.0,0.0,0.0,648.7925935502849,0.0,1701.012198833464,23.618079324654477,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,18.30343058848422,42.70800470646317,471.38510001397253,18.303430588484197,18.303430588484197,0.0,90.4486974758585,18.30343058848422,0.0,42.70800470646317,0.0,471.38510001397253,0.0,26.623171765067955,8.319741176583737,514.0931047204357,685.4574729605808,171.3643682401452,0.0,0.0,0.0,0.0,5.995091141333621,0.0,17.359135081317813,203.0383356393804,735.4348709483004,712.0806447256488,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.656410086804737,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,17.589979631068225,41.043285805825846,455.85332113719284,17.589979631068168,17.589979631068168,0.0,90.4486974758585,17.589979631068225,0.0,41.043285805825846,0.0,455.85332113719284,0.0,25.58542491791742,7.995445286849193,496.8966069430187,662.5288092573583,165.63220231433957,0.0,0.0,0.0,0.0,5.789831785546704,0.0,16.75781498120142,196.17529436793689,710.6618809420238,688.1142341752757,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.669863586039888,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,18.241481984637094,42.5634579641532,478.2003275286096,18.24148198463704,18.24148198463704,0.0,90.4486974758585,18.241481984637094,0.0,42.5634579641532,0.0,478.2003275286096,0.0,26.533064704926684,8.291582720289588,520.7637854927627,694.3517139903503,173.58792849758757,0.0,0.0,0.0,0.0,6.058907014210692,0.0,17.523264622856026,205.4616828549439,0.0,720.884778695277,0.0,0.0,0.0,0.0,744.4669503323439,916.2751302435795,23.65743869054883,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,28.557033984072717,66.63307929616967,734.6190748622885,28.557033984072703,28.557033984072703,0.0,90.4486974758585,28.557033984072717,0.0,66.63307929616967,0.0,734.6190748622884,0.0,41.537503976833044,12.980469992760327,801.2521541584581,1068.3362055446107,267.0840513861527,0.0,0.0,0.0,0.0,9.345183127507974,0.0,27.06157540086142,316.47127990728245,1146.2804680498134,1109.8737095214437,0.0,0.0,0.0,0.0,0.0,916.2751302435795,23.46368523988404,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,29.43553992598482,68.68292649396457,759.335386024086,29.435539925984813,29.435539925984813,0.0,90.4486974758585,29.43553992598482,0.0,68.68292649396457,0.0,759.335386024086,0.0,42.81533080143247,13.379790875447647,828.0183125180505,1104.024416690734,276.0061041726835,0.0,0.0,0.0,0.0,9.653841655059797,0.0,27.950178666244614,326.98991536943555,1184.4437678134707,1146.8397474921665,0.0,0.0,0.0,0.0,0.0,916.2751302435795,23.447153583239977,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,22.53907048043861,52.59116445435676,580.3055650546208,22.539070480438596,22.539070480438596,0.0,90.4486974758585,22.53907048043861,0.0,52.59116445435676,0.0,580.3055650546207,0.0,32.784102517001614,10.245032036563003,632.8967295089775,843.86230601197,210.9655765029925,0.0,0.0,0.0,0.0,7.380790584176911,0.0,21.371910805380875,249.96330992911328,215.4466266388847,876.6464085289716,0.0,0.0,0.0,0.0,689.9524832796445,189.00135542594046,23.577502679031934,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,23.999788858786708,55.99950733716898,627.9994353645051,23.999788858786665,23.999788858786665,0.0,90.4486974758585,23.999788858786708,0.0,55.99950733716898,0.0,627.9994353645051,0.0,34.90878379459885,10.908994935812139,683.9989427016741,911.9985902688987,227.99964756722468,0.0,0.0,0.0,0.0,7.959979573760121,0.0,23.024247097976353,269.8928691747733,977.891600735234,946.9073740634976,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.549303297982217,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,29.165627723597638,68.05313135506113,788.2965285599934,29.165627723597623,29.165627723597623,0.0,90.4486974758585,29.16562772359764,0.0,68.05313135506113,0.0,788.2965285599932,0.0,42.42273123432384,13.2571035107262,856.3496599150544,1141.799546553406,285.4498866383515,0.0,0.0,0.0,0.0,9.924559226251768,0.0,28.645871211600962,337.27742058693036,1222.7927082255824,1184.2222777877298,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.453037041761352,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,30.125483782671736,70.2927954929007,820.5309673977421,30.125483782671722,30.125483782671722,0.0,90.4486974758585,30.125483782671736,0.0,70.2927954929007,0.0,820.5309673977421,0.0,43.81888550206798,13.693401719396244,890.8237628906429,1187.7650171875239,296.94125429688097,0.0,0.0,0.0,0.0,10.314093538764443,0.0,29.755338290984984,350.70408784602665,1271.653334519341,1231.583902689592,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.4352863581884,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,22.45901105866144,52.404359136876685,543.6992967961318,22.459011058661403,22.459011058661403,0.0,90.4486974758585,22.45901105866144,0.0,52.404359136876685,0.0,543.6992967961318,0.0,32.667652448962095,10.208641390300654,596.1036559330084,794.8048745773445,198.70121864433614,0.0,0.0,0.0,0.0,7.009123742067619,0.0,20.380554500470193,236.2995382771746,854.8622052688444,827.4725270263067,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.578721307715377,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,22.025650878335703,51.393185382783294,540.6335721975096,22.025650878335696,22.025650878335696,0.0,90.4486974758585,22.025650878335707,0.0,51.393185382783294,0.0,540.6335721975096,0.0,32.0373103684883,10.011659490152594,592.0267575802928,789.3690101070571,197.34225252676427,0.0,0.0,0.0,0.0,6.948131283458594,0.0,20.18406935818165,234.48611265855712,1497.3311146674705,821.4063204755454,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.586737650064315,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,21.740342271445655,50.72746530003986,535.7984597618532,21.740342271445655,21.740342271445655,0.0,90.4486974758585,21.740342271445655,0.0,50.72746530003986,0.0,535.7984597618531,0.0,31.62231603119368,9.881973759748025,586.525925061893,782.0345667491906,195.50864168729765,0.0,0.0,0.0,0.0,6.879808556619727,0.0,19.9800667820907,232.2504907857561,840.5167581190948,813.6568827803843,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.59185088019381,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,21.85221726848257,50.98850695979265,539.8843128938795,21.852217268482555,21.852217268482555,0.0,90.4486974758585,21.85221726848257,0.0,50.98850695979265,0.0,539.8843128938795,0.0,31.78504329961101,9.93282603112844,590.8728198536721,787.8304264715628,196.9576066178907,0.0,0.0,0.0,0.0,6.928498337732575,0.0,20.11809279970547,233.93702378645716,1791.668838038314,819.6154697711738,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.58977372326074,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,22.279335113772493,51.98511526546913,547.8418289802332,22.27933511377246,22.27933511377246,0.0,90.4486974758585,22.279335113772493,0.0,51.98511526546913,0.0,547.8418289802332,0.0,32.40630562003272,10.126970506260225,599.8269442457024,799.7692589942699,199.94231474856747,0.0,0.0,0.0,0.0,7.037971747766408,0.0,20.44255039272851,237.54980739532263,859.6560867547977,832.1755646143026,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.581756120966705,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,22.31642438331817,52.071656894409045,547.3882536445853,22.316424383318115,22.316424383318115,0.0,90.4486974758585,22.31642438331817,0.0,52.071656894409045,0.0,547.3882536445853,0.0,32.460253648462796,10.143829265144625,599.4599105389943,799.2798807186591,199.81997017966478,0.0,0.0,0.0,0.0,7.036032243278125,0.0,20.440393793017236,237.4402254811048,859.2165604034175,831.7401343671219,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.580964335923344,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,21.835546337119435,50.94960811994534,538.8408919274343,21.835546337119382,21.835546337119382,0.0,90.4486974758585,21.835546337119435,0.0,50.94960811994534,0.0,538.8408919274343,0.0,31.760794672173724,9.925248335054288,589.7905000473796,786.3873333965062,196.59683334912654,0.0,0.0,0.0,0.0,6.916897162872703,0.0,20.08600884456093,233.52498769161446,845.1510340761135,818.1481280686799,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.59000648508227,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,21.68053228763826,50.58790867115593,541.961081507431,21.680532287638243,21.680532287638243,0.0,90.4486974758585,21.68053228763826,0.0,50.58790867115593,0.0,541.9610815074311,0.0,31.5353196911102,9.854787403471937,592.548990178587,790.065320238116,197.516330059529,0.0,0.0,0.0,0.0,6.93724807520899,0.0,20.127470993816473,234.4358365320264,848.6653589982516,821.6006399292262,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.593253003556818,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,21.11986804990216,49.279692116438376,534.5208160683342,21.119868049902124,21.119868049902124,0.0,90.4486974758585,21.11986804990216,0.0,49.279692116438376,0.0,534.5208160683342,0.0,30.71980807258496,9.5999400226828,583.8005081847725,778.4006775796967,194.60016939492417,0.0,0.0,0.0,0.0,6.823598924176492,0.0,19.78120656076516,230.8049149025486,835.725291137223,809.1204856522817,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.603634602109224,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,20.55329801567543,47.95769536990933,521.9295256771833,20.55329801567538,20.55329801567538,0.0,90.4486974758585,20.55329801567543,0.0,47.95769536990933,0.0,521.9295256771833,0.0,29.895706204618808,9.342408188943377,569.8872210470926,759.8496280627901,189.96240701569752,0.0,0.0,0.0,0.0,6.658026117869112,0.0,19.296869438464245,225.25971076097426,815.700229823742,789.7453342674089,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.61406513879779,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,20.014566492435474,46.70065514901609,519.115590003831,20.014566492435428,20.014566492435428,0.0,90.4486974758585,20.014566492435474,0.0,46.70065514901609,0.0,519.115590003831,0.0,29.112096716269782,9.097530223834307,565.8162451528472,754.4216602037961,188.60541505094903,0.0,0.0,0.0,0.0,6.592175554508794,0.0,19.079035309334937,223.37415613862706,809.2049677839098,783.5337569200659,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.623900640756265,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,20.815531379833505,48.569573219611506,534.251830248826,20.815531379833473,20.815531379833473,0.0,90.4486974758585,20.815531379833505,0.0,48.569573219611506,0.0,534.251830248826,0.0,30.2771365524851,9.461605172651593,582.8214034684374,777.0952046245832,194.2738011561458,0.0,0.0,0.0,0.0,6.799605499076605,0.0,19.693146208580554,230.22815803645452,211.1530473697294,807.3723411770683,0.0,0.0,0.0,0.0,622.712045514996,1044.6160687501883,23.609213105897943,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,20.351045778553896,47.48577348329242,519.7383942304214,20.35104577855384,20.35104577855384,0.0,90.4486974758585,20.351045778553896,0.0,47.48577348329242,0.0,519.7383942304214,0.0,29.60152113244203,9.250475353888135,567.2241677137138,756.2988902849517,189.0747225712379,0.0,0.0,0.0,0.0,6.621957146802987,0.0,19.185019532795476,224.13217460472453,0.0,785.9004114173937,0.0,0.0,0.0,0.0,811.7073880969922,189.00135542594046,23.617967634197704,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,20.42765396337737,47.664525914547184,519.250754551774,20.427653963377352,20.427653963377352,0.0,90.4486974758585,20.42765396337737,0.0,47.664525914547184,0.0,519.250754551774,0.0,29.712951219457995,9.285297256080623,566.9152804663212,755.8870406217616,188.9717601554404,0.0,0.0,0.0,0.0,6.6224433229541555,0.0,19.19246949018641,224.07197022466158,811.4149046543602,785.5999918412195,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.61659288181779,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,21.37296561705243,49.870253106455664,530.4029689483549,21.372965617052415,21.372965617052415,0.0,90.4486974758585,21.37296561705243,0.0,49.870253106455664,0.0,530.4029689483549,0.0,31.0879499884399,9.714984371387468,580.2732220548105,773.697629406414,193.4244073516035,0.0,0.0,0.0,0.0,6.800137282677218,0.0,19.73938982923674,229.6789188349049,1776.3318836364697,804.7855793948538,0.0,0.0,0.0,945.0067771297022,0.0,1085.5135014334332,23.598955481024465,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,22.06587624789092,51.48704457841213,538.4264979056833,22.06587624789089,22.06587624789089,0.0,90.4486974758585,22.06587624789092,0.0,51.48704457841213,0.0,538.4264979056833,0.0,32.09581999693225,10.029943749041328,589.9135424840954,786.5513899787938,196.63784749469846,0.0,0.0,0.0,0.0,6.928876316409196,0.0,20.13627901897323,233.73294657912223,845.7123653111087,818.6472099757261,0.0,0.0,0.0,0.0,0.0,1085.5135014334332,23.586103817334013,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,22.04058668375497,51.42803559542825,527.8724470989238,22.040586683754917,22.040586683754917,0.0,90.4486974758585,22.040586683754974,0.0,51.42803559542825,0.0,527.8724470989239,0.0,32.05903517637087,10.018448492615896,579.3004826943521,772.4006435924695,193.10016089811737,0.0,0.0,0.0,0.0,6.821565538852086,0.0,19.84987142069004,229.79004635027542,1479.9237092786673,804.4596787688404,0.0,0.0,0.0,648.7925935502849,0.0,1701.012198833464,23.58678650404263,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,22.150611263783162,51.68475961549404,527.7970475510291,22.150611263783155,22.150611263783155,0.0,90.4486974758585,22.150611263783162,0.0,51.68475961549404,0.0,527.7970475510291,0.0,32.21907092913914,10.068459665355983,579.4818071665231,772.6424095553641,193.16060238884103,0.0,0.0,0.0,0.0,6.828513263975112,0.0,19.87713216102983,229.93470747920196,831.5671259095085,804.8614804845032,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.584672434136014,0.0,0.0,0.0,0.0,0.0
