timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,22.5971753411202,52.726742462613785,538.1102420429226,22.597175341120163,22.597175341120163,0.0,90.4486974758585,22.597175341120202,0.0,52.726742462613785,0.0,538.1102420429226,0.0,32.86861867799302,10.271443336872819,590.8369845055363,787.7826460073817,196.94566150184542,0.0,0.0,0.0,0.0,6.962904694307639,0.0,20.26918656683726,234.44919609986312,0.0,820.6512646853747,0.0,0.0,0.0,0.0,847.8833559465195,807.2646671873731,23.576543685563497,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,22.3409639978225,52.12891599491915,528.5453705142811,22.34096399782247,22.34096399782247,0.0,90.4486974758585,22.340963997822502,0.0,52.12891599491915,0.0,528.5453705142811,0.0,32.495947633196366,10.154983635373863,580.6742865092002,774.232382012267,193.55809550306674,0.0,0.0,0.0,0.0,6.8493211849903854,0.0,19.947583207918644,230.50998353134963,246.98915637290327,806.7283296454633,0.0,0.0,0.0,0.0,586.536077665469,189.00135542594046,23.58123339392909,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,22.05853565338939,51.46991652457524,520.1299665508375,22.058535653389335,22.058535653389335,0.0,90.4486974758585,22.05853565338939,0.0,51.46991652457524,0.0,520.1299665508375,0.0,32.085142768566385,10.026607115176995,571.5998830754127,762.1331774338835,190.53329435847087,0.0,0.0,0.0,0.0,6.745397161245632,0.0,19.649468854321626,226.9547674892151,820.6131862180173,794.2183202024498,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.58641637001842,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,22.07876518293868,51.51711876019024,517.8565566483331,22.078765182938675,22.078765182938675,0.0,90.4486974758585,22.07876518293868,0.0,51.51711876019024,0.0,517.8565566483331,0.0,32.1145675388199,10.035802355881218,569.3736754085234,759.1649005446977,189.79122513617443,0.0,0.0,0.0,0.0,6.724079129289039,0.0,19.59460312918918,226.14570975053388,817.5981503419957,791.2794680835176,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.58592901925537,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,22.19766483364539,51.79455127850589,520.2505924408632,22.197664833645376,22.197664833645376,0.0,90.4486974758585,22.19766483364539,0.0,51.79455127850589,0.0,520.2505924408632,0.0,32.287512485302386,10.089847651656996,572.0451437193691,762.7268582924921,190.68171457312303,0.0,0.0,0.0,0.0,6.756342462763809,0.0,19.68966405293367,227.2175687404775,821.4603772934919,795.0143707777945,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.583693823743516,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,22.665509579954538,52.88618901989392,531.4242136767007,22.665509579954524,22.665509579954524,0.0,90.4486974758585,22.665509579954538,0.0,52.88618901989392,0.0,531.4242136767006,0.0,32.96801393447933,10.30250435452479,584.3104026965945,779.0805369287925,194.77013423219813,0.0,0.0,0.0,0.0,6.900827807363823,0.0,20.110178934167827,232.08364532825456,839.0595576048033,812.0485508632719,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.575046141992257,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,19.479389583366448,45.451909027855045,468.840287380815,19.479389583366412,19.479389583366412,0.0,90.4486974758585,19.479389583366448,0.0,45.451909027855045,0.0,468.8402873808151,0.0,28.33365757580574,8.854267992439294,514.2921964086702,685.7229285448935,171.43073213622338,0.0,0.0,0.0,0.0,6.051960144643803,0.0,17.604420234320845,203.94138050762734,737.7129664996638,714.0565861206993,0.0,0.0,0.0,0.0,0.0,1085.5135014334332,23.634455635833508,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,18.300448296766348,42.701046025788145,478.79731224879816,18.30044829676632,18.30044829676632,0.0,90.4486974758585,18.300448296766348,0.0,42.701046025788145,0.0,478.79731224879816,0.0,26.618833886205596,8.318385589439249,521.4983582745863,695.331144366115,173.83278609152876,0.0,0.0,0.0,0.0,6.069004503261626,0.0,17.554765624926635,205.77494180915627,1394.3663419307936,721.9499782523206,0.0,0.0,0.0,648.7925935502849,0.0,1701.012198833464,23.65743544261328,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,18.820180937923926,43.91375552182249,487.37479120531333,18.820180937923865,18.820180937923865,0.0,90.4486974758585,18.820180937923926,0.0,43.91375552182249,0.0,487.37479120531333,0.0,27.374808636980255,8.55462769905633,531.2885467271358,708.3847289695143,177.09618224237857,0.0,0.0,0.0,0.0,6.191160577707808,0.0,17.920281279764914,209.76225179890764,759.8709794639674,735.7595376064945,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.647271987662574,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,19.6439570104145,45.835899690967146,492.3588503514057,19.643957010414454,19.643957010414454,0.0,90.4486974758585,19.6439570104145,0.0,45.835899690967146,0.0,492.35885035140575,0.0,28.573028378784727,8.929071368370227,538.1947500423729,717.5930000564972,179.3982500141243,0.0,0.0,0.0,0.0,6.298665494243072,0.0,18.271425556639546,212.89741243337713,770.7361194861644,746.166028435282,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.63106687129305,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,20.887882174220152,48.73839173984702,498.0131787591925,20.887882174220138,20.887882174220138,0.0,90.4486974758585,20.887882174220152,0.0,48.73839173984702,0.0,498.0131787591925,0.0,30.38237407159295,9.494491897372797,546.7515704990395,729.0020939987194,182.25052349967984,0.0,0.0,0.0,0.0,6.442283539787336,0.0,18.7520621854591,216.93936112229906,784.5788137955587,759.3844680703123,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.60646071552868,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,21.104150982548727,49.24301895928035,503.10763836115115,21.104150982548717,21.104150982548717,0.0,90.4486974758585,21.104150982548727,0.0,49.24301895928035,0.0,503.10763836115115,0.0,30.69694688370724,9.592795901158514,552.3506573204315,736.4675430939087,184.11688577347718,0.0,0.0,0.0,0.0,6.508366952389922,0.0,18.94457771297602,219.16262634000165,792.617434642982,767.164489977616,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.602476770593853,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,21.050724284427638,49.11835666366447,504.1788399854996,21.050724284427616,21.050724284427616,0.0,90.4486974758585,21.050724284427638,0.0,49.11835666366447,0.0,504.1788399854996,0.0,30.61923532280384,9.568511038376199,553.297196649164,737.7295955322186,184.43239888305465,0.0,0.0,0.0,0.0,6.51533909976493,0.0,18.95875679817558,219.47500581937135,793.8229267529629,768.3488308550225,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.603570874518862,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,21.430748499020762,50.00507983104843,516.1886566180781,21.4307484990207,21.4307484990207,0.0,90.4486974758585,21.430748499020762,0.0,50.00507983104843,0.0,516.1886566180781,0.0,31.17199781675747,9.74124931773671,566.1937364491265,754.9249819321686,188.73124548304216,0.0,0.0,0.0,0.0,6.662038961112233,0.0,19.378076749975595,224.5126105118667,812.1370954600139,786.0969797489261,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.59649708772338,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,21.04578531842772,49.10683240966466,510.8561274585162,21.045785318427676,21.045785318427676,0.0,90.4486974758585,21.04578531842772,0.0,49.10683240966466,0.0,510.8561274585162,0.0,30.6120513722585,9.56626605383078,559.9629598681809,746.6172798242411,186.65431995606028,0.0,0.0,0.0,0.0,6.581766246875102,0.0,19.134391497350606,221.93674375411678,802.9454889407252,777.2293311964996,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.603825065080244,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,20.962975064721412,48.91360848434995,503.81226309749957,20.962975064721384,20.962975064721384,0.0,90.4486974758585,20.962975064721412,0.0,48.91360848434995,0.0,503.81226309749957,0.0,30.49160009414024,9.528625029418825,552.7258715818496,736.9678287757994,184.24195719394984,0.0,0.0,0.0,0.0,6.505530885505495,0.0,18.92570736719325,219.2018204760674,792.8906671226384,767.4594288699396,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.605658834177547,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,22.43678814201455,52.35250566470061,526.7556992306754,22.436788142014514,22.436788142014514,0.0,90.4486974758585,22.43678814201455,0.0,52.35250566470061,0.0,526.7556992306753,0.0,32.63532820656662,10.198540064552068,579.1082048953759,772.1442731938346,193.03606829845864,0.0,0.0,0.0,0.0,6.8381321622477715,0.0,19.92563942641954,229.99837995167803,225.25957078555086,804.7796014004012,0.0,0.0,0.0,0.0,606.2838022035178,1061.9329576900877,23.57781532146782,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,22.22655506315878,51.861961814037144,525.0202574776841,22.22655506315874,22.22655506315874,0.0,90.4486974758585,22.22655506315878,0.0,51.861961814037144,0.0,525.0202574776841,0.0,32.32953463732186,10.102979574163083,576.8822192917213,769.1762923889617,192.2940730972404,0.0,0.0,0.0,0.0,6.806061429197956,0.0,19.823742952988688,229.02685705359013,0.0,801.5058270262836,0.0,0.0,0.0,0.0,828.1356314084704,189.00135542594046,23.581938786066335,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,21.208178108914197,49.48574892079978,502.6939522683923,21.20817810891416,21.20817810891416,0.0,90.4486974758585,21.208178108914197,0.0,49.48574892079978,0.0,502.6939522683923,0.0,30.84825906751156,9.640080958597363,552.1797011891921,736.2396015855894,184.05990039639735,0.0,0.0,0.0,0.0,6.511511990307916,0.0,18.961278957471784,219.17277230277443,792.5606516008808,767.087860653101,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.60111677403786,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,20.499179193026023,47.83141811706071,491.89102990199945,20.499179193026023,20.499179193026023,0.0,90.4486974758585,20.499179193026023,0.0,47.83141811706071,0.0,491.8910299019994,0.0,29.816987917128763,9.317808724102738,539.72244801906,719.62993069208,179.90748267302,0.0,0.0,0.0,0.0,6.353852842531815,0.0,18.48645748595203,214.0656017256066,1423.0798224879777,749.4469186092089,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.614387094044147,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,20.67240862535206,48.235620125821455,494.6121298125901,20.672408625352027,20.672408625352027,0.0,90.4486974758585,20.67240862535206,0.0,48.235620125821455,0.0,494.6121298125901,0.0,30.068958000512087,9.396549375160028,542.8477499384115,723.796999917882,180.9492499794705,0.0,0.0,0.0,0.0,6.393189901900545,0.0,18.604633523598107,215.34362278012915,1723.870558473595,753.8659579183941,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.611143118279333,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,20.648055731523502,48.17879670688816,533.5294065745396,20.648055731523442,20.648055731523442,0.0,90.4486974758585,20.648055731523502,0.0,48.17879670688816,0.0,533.5294065745396,0.0,30.03353560948873,9.385479877965228,581.7082032814278,775.6109377085704,193.9027344271426,0.0,0.0,0.0,0.0,6.780657966952042,0.0,19.629465194550676,229.69833746661055,832.0545964795617,805.6444733180591,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.61288919178672,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,21.43727315091349,50.02030401879813,544.4761605390164,21.43727315091342,21.43727315091342,0.0,90.4486974758585,21.43727315091349,0.0,50.02030401879813,0.0,544.4761605390164,0.0,31.181488219510534,9.744215068597041,594.4964645578145,792.6619527437526,198.16548818593816,0.0,0.0,0.0,0.0,6.945370725954108,0.0,20.129430704071545,234.98450468456087,850.9182423932891,823.8434409632632,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.59795077874904,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,21.226787173285643,49.529170070999825,544.5387808202395,21.22678717328563,21.22678717328563,0.0,90.4486974758585,21.226787173285643,0.0,49.529170070999825,0.0,544.5387808202395,0.0,30.875326797506393,9.648539624220748,594.0679508912393,792.090601188319,198.02265029707976,0.0,0.0,0.0,0.0,6.93126291033239,0.0,20.075115621195792,234.67756845282867,262.30894259278455,822.9659279858255,0.0,0.0,0.0,0.0,587.6633639245692,1081.5606230207754,23.60187587959807,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,21.299211151638175,49.6981593538224,541.0843940398552,21.29921115163814,21.29921115163814,0.0,90.4486974758585,21.299211151638175,0.0,49.6981593538224,0.0,541.084394039855,0.0,30.980670766019166,9.681459614380989,590.7825533936775,787.71007119157,196.9275177978925,0.0,0.0,0.0,0.0,6.901788721013223,0.0,20.002834074676013,233.51360020796272,845.5953647532783,818.6907419575892,0.0,0.0,0.0,0.0,0.0,1081.5606230207754,23.60078321599358,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,21.9219394687329,51.1511920937101,539.7034583256352,21.921939468732866,21.921939468732866,0.0,90.4486974758585,21.9219394687329,0.0,51.1511920937101,0.0,539.7034583256352,0.0,31.88645740906604,9.964517940333138,590.8546504193453,787.806200559127,196.95155013978174,0.0,0.0,0.0,0.0,6.931570346067655,0.0,20.13184137315824,233.97947979934077,0.0,819.692657968193,0.0,0.0,0.0,0.0,846.7560696874191,189.00135542594046,23.58869842827472,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,21.73750078920773,50.72083517481802,534.7720022143133,21.73750078920768,21.73750078920768,0.0,90.4486974758585,21.73750078920773,0.0,50.72083517481802,0.0,534.7720022143133,0.0,31.618182966120333,9.880682176912604,585.4928373891313,780.6571165188417,195.16427912971042,0.0,0.0,0.0,0.0,6.869345077387673,0.0,19.95211002192132,231.86641640593203,839.096754584271,812.275299484962,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.592284366652812,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,21.302599037929134,49.70606442183465,530.8098955790923,21.30259903792909,21.30259903792909,0.0,90.4486974758585,21.302599037929134,0.0,49.70606442183465,0.0,530.8098955790924,0.0,30.985598600624197,9.682999562695061,580.5159600009271,774.021280001236,193.505320000309,0.0,0.0,0.0,0.0,6.7992808884459635,0.0,19.73146080581441,229.71906125726446,831.5376202961205,805.0068786018602,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.600747362258392,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,20.44741120917505,47.71062615474178,527.3131931335888,20.447411209175016,20.447411209175016,0.0,90.4486974758585,20.44741120917505,0.0,47.71062615474178,0.0,527.3131931335888,0.0,29.741689031527347,9.294277822352296,575.0238192883306,766.6984257177742,191.67460642944354,0.0,0.0,0.0,0.0,6.704450715978142,0.0,19.411378155505574,227.08471312327953,822.5559436207849,796.4401147493015,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.61649670062935,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,20.4666403796176,47.75549421910773,526.5288404464737,20.46664037961756,20.46664037961756,0.0,90.4486974758585,20.4666403796176,0.0,47.75549421910773,0.0,526.5288404464736,0.0,29.76965873398924,9.303018354371638,574.2843346655815,765.7124462207753,191.42811155519382,0.0,0.0,0.0,0.0,6.697953231037969,0.0,19.395706421158305,226.82478956176172,1766.582541736663,795.4821049547645,0.0,0.0,0.0,945.0067771297022,0.0,1085.5135014334332,23.61593520273662,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,23.28039870274538,54.320930306405884,486.39024635913955,23.280398702745337,23.280398702745337,0.0,90.4486974758585,23.28039870274538,0.0,54.320930306405884,0.0,486.3902463591395,0.0,33.86239811308419,10.58199941033881,540.7111766655454,720.9482355540605,180.23705888851512,0.0,0.0,0.0,0.0,6.493530372783572,0.0,19.080296218805078,216.39288489044256,780.3844602587333,754.8106336671447,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.565652094464813,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,23.207677875086905,54.15124837520276,477.7823517932139,23.207677875086887,23.207677875086887,0.0,90.4486974758585,23.207677875086908,0.0,54.15124837520276,0.0,477.7823517932139,0.0,33.75662236376277,10.548944488675867,531.9336001684167,709.2448002245555,177.3112000561389,0.0,0.0,0.0,0.0,6.402360969188222,0.0,18.83284836853386,213.0953538825368,768.2366319260403,743.0014225883183,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.566998642038346,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,22.95566939190079,53.56322858110183,475.9822786634021,22.95566939190072,22.95566939190072,0.0,90.4486974758585,22.95566939190079,0.0,53.56322858110183,0.0,475.98227866340204,0.0,33.39006457003752,10.434395178136723,529.5455072445038,706.060676326005,176.51516908150126,0.0,0.0,0.0,0.0,6.366719644067075,0.0,18.71812983346015,212.0344137371652,764.5355903735698,739.4507408960426,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.571792209885476,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,23.06632779333671,53.821431517785655,474.1199326044112,23.06632779333669,23.06632779333669,0.0,90.4486974758585,23.06632779333671,0.0,53.821431517785655,0.0,474.1199326044112,0.0,33.5510222448534,10.484694451516688,527.9413641221968,703.9218188295956,175.9804547073989,0.0,0.0,0.0,0.0,6.355842271577681,0.0,18.69820504333557,211.51919647382886,762.5268883893624,737.472841074449,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.56972824783827,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,23.0596394383616,53.80582535617707,472.65532853347435,23.059639438361557,23.059639438361557,0.0,90.4486974758585,23.0596394383616,0.0,53.80582535617707,0.0,472.65532853347435,0.0,33.541293728525964,10.481654290164364,526.4611538896513,701.9482051862017,175.48705129655042,0.0,0.0,0.0,0.0,6.340728046020055,0.0,18.657614401716163,210.96704803445098,760.4878413624639,735.4894989147276,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.569841188617037,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,23.241120817199963,54.2292819067999,471.25068606764887,23.241120817199928,23.241120817199928,0.0,90.4486974758585,23.241120817199967,0.0,54.2292819067999,0.0,471.25068606764887,0.0,33.80526664319995,10.564145825999985,525.4799679744488,700.639957299265,175.15998932481625,0.0,0.0,0.0,0.0,6.3393853178804855,0.0,18.668652705907643,210.73217317460438,759.4532619662532,734.445223942465,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.5665533421999,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,23.245264377921988,54.238950215151306,467.98007963863,23.245264377921956,23.245264377921956,0.0,90.4486974758585,23.245264377921984,0.0,54.238950215151306,0.0,467.98007963863,0.0,33.8112936406138,10.566029262691812,522.2190298537813,696.2920398050417,174.07300995126042,0.0,0.0,0.0,0.0,6.306969302840839,0.0,18.58308353233234,209.52909204912538,1700.000163410531,730.1033334456555,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.56641630182812,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,23.38317344110971,54.560738029255994,472.5121504106214,23.383173441109648,23.383173441109648,0.0,90.4486974758585,23.38317344110971,0.0,54.560738029255994,0.0,472.5121504106214,0.0,34.01188864161413,10.628715200504415,527.0728884398774,702.7638512531698,175.69096281329246,0.0,0.0,0.0,0.0,6.361943644983894,0.0,18.739857554675506,211.42147921345625,761.8775410944434,736.775739894784,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.563993693596665,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,23.72177387808543,55.350805715532665,477.5808152866269,23.721773878085436,23.721773878085436,0.0,90.4486974758585,23.721773878085433,0.0,55.350805715532665,0.0,477.5808152866269,0.0,34.504398368124264,10.782624490038833,532.9316210021595,710.5754946695461,177.64387366738652,0.0,0.0,0.0,0.0,6.436332324332248,0.0,18.964221162834804,213.82705164459242,770.4804465248375,745.0798930376703,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.5574325001583,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,23.903032402452013,55.77374227238802,475.9067900215064,23.903032402451984,23.903032402451984,0.0,90.4486974758585,23.903032402452013,0.0,55.77374227238802,0.0,475.90679002150637,0.0,34.76804713083929,10.86501472838728,531.6805322938944,708.9073763918592,177.2268440979648,0.0,0.0,0.0,0.0,6.432280168386705,0.0,18.9680615591719,213.4922005539107,769.0757652502568,743.6754235226985,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.553933816890492,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,23.778103290399606,55.4822410109324,471.0010894847722,23.77810329039957,23.77810329039957,0.0,90.4486974758585,23.778103290399606,0.0,55.4822410109324,0.0,471.0010894847722,0.0,34.58633205876306,10.808228768363456,526.4833304957046,701.9777739942729,175.49444349856822,0.0,0.0,0.0,0.0,6.374478125175695,0.0,18.804838105500142,211.48198849760752,761.7434222837115,736.564106053036,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.555990268084024,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,23.21733271554159,54.173776336263714,468.92353691122963,23.217332715541566,23.217332715541566,0.0,90.4486974758585,23.21733271554159,0.0,0.0,54.173776336263714,468.92353691122963,0.0,33.770665768060496,10.553333052518905,468.9235369112296,625.2313825483061,156.30784563707653,0.0,0.0,54.17377633626379,0.8126066450439569,5.7727108958375695,1.0834755267252743,18.600657285163134,193.13062904236534,0.0,659.0020483163667,0.0,0.0,0.0,0.0,739.4452750054003,921.5684408112503,23.56643533017934,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,22.585623931474842,52.69978917344128,453.00837773946495,22.585623931474792,22.585623931474792,0.0,90.4486974758585,22.585623931474846,0.0,0.0,52.69978917344128,453.00837773946495,0.0,32.851816627599774,10.266192696124929,453.00837773946495,604.0111703192865,151.00279257982163,0.0,0.0,52.69978917344128,0.7904968376016192,5.584079560863475,1.0539957834688256,18.010915297290385,186.70847275517085,20.028104992963904,636.8629869468863,0.0,0.0,0.0,0.0,694.974158606588,189.00135542594046,23.578235046443236,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,21.9431457439754,51.200673402609254,459.8765822806588,21.943145743975364,21.943145743975364,0.0,90.4486974758585,21.9431457439754,0.0,51.200673402609254,0.0,459.8765822806588,0.0,31.917302900327854,9.974157156352454,511.07725568326805,681.436340911024,170.359085227756,0.0,0.0,0.0,0.0,6.134786024884866,0.0,18.022068541159598,204.49009695015292,1386.3030919276812,713.3536438113518,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.589493810300187,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,21.720819344914464,50.68191180480041,470.5640049564768,21.720819344914432,21.720819344914432,0.0,90.4486974758585,21.720819344914464,0.0,50.68191180480041,0.0,470.56400495647677,0.0,31.59391904714831,9.873099702233848,521.2459167612772,694.9945556817029,173.74863892042572,0.0,0.0,0.0,0.0,6.2260974037087795,0.0,18.2461619993522,208.09399802572057,1696.0675112616145,726.5884747288512,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.59352927727405,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,21.91585247212208,51.13698910161816,477.8197237666794,21.91585247212204,21.91585247212204,0.0,90.4486974758585,21.91585247212208,0.0,51.13698910161816,0.0,477.8197237666794,0.0,31.877603595813934,9.961751123691855,528.9567128682976,705.27561715773,176.3189042894325,0.0,0.0,0.0,0.0,6.312306910715339,0.0,18.490303692791286,211.08326601663097,761.9558313570507,737.153220753544,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.589797473651778,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,22.04349185297992,51.4348143236198,479.26266727371865,22.043491852979876,22.043491852979876,0.0,90.4486974758585,22.04349185297992,0.0,51.4348143236195,0.0,479.26266727371865,0.0,32.0632608770617,10.019769024081782,530.6974815973381,707.5966421297841,176.89916053244602,0.0,0.0,0.0,0.0,6.335671102445777,0.0,18.56248482675737,211.81708548573096,0.0,739.6599030068458,0.0,0.0,0.0,0.0,764.5580589360494,895.0972422750746,23.58741570873231,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,21.963697209076372,51.24862682117819,479.52680237670165,21.963697209076365,21.963697209076365,0.0,90.4486974758585,21.963697209076372,0.0,51.24862682117819,0.0,479.52680237670165,0.0,31.947195940474725,9.98349873139835,530.7754291978798,707.7005722638397,176.92514306595993,0.0,0.0,0.0,0.0,6.332726828402363,0.0,18.548264623285892,211.78963324904655,764.5287596560028,739.6477682043144,0.0,0.0,0.0,0.0,0.0,895.0972422750746,23.58888092002038,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,24.766839988000644,57.78929330533482,518.1465644314534,24.766839988000612,24.766839988000612,0.0,90.4486974758585,24.766839988000644,0.0,57.78929330533482,0.0,518.1465644314534,0.0,36.024494528000936,11.257654540000292,575.9358577367882,767.9144769823843,191.97861924559606,0.0,0.0,0.0,0.0,6.915144443474579,0.0,20.317127867819828,230.46854609689078,831.1712438216798,803.9389715103852,0.0,0.0,0.0,0.0,0.0,895.0972422750746,23.5370059506469,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,24.58951594626936,57.37553720796183,514.5509141672371,24.58951594626936,24.58951594626936,0.0,90.4486974758585,24.58951594626936,0.0,57.37553720796183,0.0,514.5509141672371,0.0,35.766568649119066,11.177052702849707,571.9264513751989,762.5686018335984,190.6421504583996,0.0,0.0,0.0,0.0,6.866775257911225,0.0,20.17468736662899,228.86066578578956,155.51525843131878,798.3351704827176,0.0,0.0,0.0,0.0,669.8613746759389,189.00135542594046,23.540335859930973,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,19.557560216124664,45.63430717095754,486.86002089261035,19.557560216124628,19.557560216124628,0.0,90.4486974758585,19.557560216124664,0.0,45.63430717095754,0.0,486.86002089261035,0.0,28.44736031436315,8.889800098238483,532.4943280635679,709.9924374180905,177.49810935452263,0.0,0.0,0.0,0.0,6.23762942405483,0.0,18.10273108292123,210.72826995973716,762.7801582394299,738.4397977324536,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.633684631301765,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,18.179523873389396,42.418889037908585,475.83780680099613,18.17952387338938,18.17952387338938,0.0,90.4486974758585,18.179523873389396,0.0,42.418889037908585,0.0,475.8378068009961,0.0,26.442943815839122,8.263419942449726,518.2566958389046,691.0089277852062,172.75223194630155,0.0,0.0,0.0,0.0,6.030944739147219,0.0,17.44418130767229,204.4907779355708,740.9269976478648,717.4518716010454,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.65936801806535,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,17.999527617001746,41.99889777300407,471.4034715605275,17.999527617001746,17.999527617001746,0.0,90.4486974758585,17.999527617001746,0.0,41.99889777300407,0.0,471.40347156052746,0.0,26.181131079275268,8.181603462273522,513.4023693335315,684.5364924447086,171.13412311117716,0.0,0.0,0.0,0.0,5.974001648795396,0.0,17.278805032766552,202.56853325501262,733.9704302055459,710.7176235239839,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.662730951326377,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,17.755263353061913,41.428947823811114,469.50274149712664,17.755263353061885,17.755263353061885,0.0,90.4486974758585,17.755263353061913,0.0,41.428947823811114,0.0,469.50274149712664,0.0,25.825837604453692,8.070574251391779,510.9316893209377,681.2422524279169,170.31056310697923,0.0,0.0,0.0,0.0,5.937895849685599,0.0,17.16347850859918,201.48251171665578,1378.9620579409402,707.0680900323706,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.66719978425136,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,17.268647613911302,40.29351109912636,523.0643896944605,17.268647613911234,17.268647613911234,0.0,90.4486974758585,17.268647613911302,0.0,40.29351109912636,0.0,523.0643896944606,0.0,25.118032892961896,7.849385279050592,563.357900793587,751.1438677247826,187.78596693119565,0.0,0.0,0.0,0.0,6.439449229918397,0.0,18.45345649861805,220.52825793878267,801.1548063462807,776.2619006177445,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.675519060427714,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,16.51253043979867,38.52923769286355,507.9575883631305,16.512530439798645,16.512530439798645,0.0,90.4486974758585,16.51253043979867,0.0,38.52923769286355,0.0,507.9575883631305,0.0,24.01822609425261,7.505695654453941,546.4868260559941,728.6491014079921,182.16227535199803,0.0,0.0,0.0,0.0,6.235453014417213,0.0,17.852052079632887,213.75547610050208,776.7548325962948,752.6673275022447,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.689904627546927,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,15.947307812562824,37.210384895979914,502.9572724927512,15.947307812562777,15.947307812562777,0.0,90.4486974758585,15.947307812562824,0.0,37.210384895979914,0.0,502.9572724927512,0.0,23.196084091000472,7.2487762784376475,540.1676573887311,720.2235431849747,180.05588579624367,0.0,0.0,0.0,0.0,6.145884271806909,0.0,17.569234097972984,211.01978044446122,767.1347456457552,743.4196272759751,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.700686157438586,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,15.872775304541943,37.036475710597855,507.757473197385,15.872775304541925,15.872775304541925,0.0,90.4486974758585,15.872775304541943,0.0,37.036475710597855,0.0,507.7574731973851,0.0,23.087673170242827,7.214897865700883,544.7939489079829,726.3919318773105,181.59798296932763,0.0,0.0,0.0,0.0,6.188669003291786,0.0,17.67661899234797,212.67816883066826,773.344893043193,749.4796050475534,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.702148412757044,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,15.73976035197428,36.72610748793997,507.16810953609627,15.73976035197424,15.73976035197424,0.0,90.4486974758585,15.739760351974281,0.0,36.72610748793997,0.0,507.16810953609627,0.0,22.894196875598954,7.154436523624673,543.8942170240363,725.1922893653816,181.2980723413454,0.0,0.0,0.0,0.0,6.173464319999162,0.0,17.625628198910498,212.25160138387974,1716.8923558895922,748.0864862409805,0.0,0.0,0.0,945.0067771297022,0.0,1085.5135014334332,23.7047158714373,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,15.854205707526612,36.99314665089541,517.3419858128273,15.854205707526596,15.854205707526596,0.0,90.4486974758585,15.854205707526614,0.0,36.99314665089541,0.0,517.3419858128273,0.0,23.060662847311438,7.206457139784824,554.3351324637226,739.1135099516301,184.77837748790753,0.0,0.0,0.0,0.0,6.2832142576551355,0.0,17.925670365108207,216.1937192504557,786.383057421705,762.1741727989415,0.0,0.0,0.0,0.0,0.0,1085.5135014334332,23.702457901128106,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,16.33984660671237,38.126308748995534,525.0465794344515,16.339846606712356,16.339846606712356,0.0,90.4486974758585,16.33984660671237,0.0,38.126308748995534,0.0,525.0465794344515,0.0,23.76704960976345,7.427203003051078,563.172888183447,750.8971842445959,187.72429606114898,0.0,0.0,0.0,0.0,6.39425505681438,0.0,18.25898854417258,219.80474266518704,1448.1100710056312,774.6642338543594,0.0,0.0,0.0,648.7925935502849,0.0,1701.012198833464,23.693226111124922,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,16.754358210835097,39.09350249194855,532.1969482515888,16.754358210835036,16.754358210835036,0.0,90.4486974758585,16.754358210835097,0.0,39.09350249194855,0.0,532.1969482515888,0.0,24.369975579396506,7.615617368561408,571.2904507435373,761.7206009913831,190.43015024784577,0.0,0.0,0.0,0.0,6.4947745572743445,0.0,18.558704357788226,223.09924653146976,811.1440554858422,786.0905765707796,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.685185417959403,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,17.568743605631454,40.99373507980671,530.5310932459095,17.56874360563142,17.56874360563142,0.0,90.4486974758585,17.568743605631454,0.0,40.99373507980671,0.0,530.5310932459095,0.0,25.554536153645753,7.985792548014298,571.5248283257162,762.0331044342881,190.50827610857203,0.0,0.0,0.0,0.0,6.535122984853296,0.0,18.73112864742223,223.76032028886186,812.8538922202092,787.5876405879338,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.66989286402782,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,17.56188962227489,40.977742451974734,527.5251903893474,17.561889622274876,17.561889622274876,0.0,90.4486974758585,17.56188962227489,0.0,40.977742451974734,0.0,527.5251903893474,0.0,25.544566723308932,7.982677101034041,568.502932841322,758.003910455096,189.500977613774,0.0,0.0,0.0,0.0,6.504584177452715,0.0,18.64964954244065,222.6378884347014,808.7027108982984,783.5484771784049,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.67019993535764,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,17.898182717591027,41.762426341045725,530.2219257729702,17.89818271759099,17.89818271759099,0.0,90.4486974758585,17.898182717591027,0.0,41.762426341045725,0.0,530.2219257729702,0.0,26.03372031649604,8.135537598905012,571.9843521140159,762.6458028186878,190.66145070467195,0.0,0.0,0.0,0.0,6.555092047961074,0.0,18.810543427856377,224.1626237793944,814.0451586110014,788.6795231351838,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.663759374372095,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,17.94964993154418,41.88251650693641,537.069363586926,17.949649931544137,17.949649931544137,0.0,90.4486974758585,17.94964993154418,0.0,41.88251650693641,0.0,537.0693635869261,0.0,26.108581718609717,8.158931787065537,578.9518800938625,771.93584012515,192.9839600312875,0.0,0.0,0.0,0.0,6.627169131077354,0.0,19.00568720229328,226.77574815172366,0.0,798.0444218437597,0.0,0.0,0.0,0.0,823.67727817713,832.7801135108526,23.662778023027922,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,17.9858832814605,41.96706099007449,530.7176452588111,17.985883281460474,17.985883281460474,0.0,90.4486974758585,17.9858832814605,0.0,41.96706099007449,0.0,530.717645258811,0.0,26.161284773033454,8.175401491572954,572.6847062488856,763.5796083318475,190.89490208296186,0.0,0.0,0.0,0.0,6.566188282290346,0.0,18.847002198638453,224.4834940554636,204.41192815095155,789.7408931048809,0.0,0.0,0.0,0.0,610.7421554348583,189.00135542594046,23.662056735192852,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,17.392727000221313,40.583029667183055,524.8768474721859,17.39272700022127,17.39272700022127,0.0,90.4486974758585,17.392727000221313,0.0,40.583029667183055,0.0,524.876847472186,0.0,25.29851200032191,7.905785000100597,565.459877139369,753.946502852492,188.486625713123,0.0,0.0,0.0,0.0,6.466259364737351,0.0,18.534483051672797,221.39315312963373,804.2457572692241,779.2450148528139,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.67332331141768,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,17.369549583275255,40.528949027642255,521.738479475508,17.36954958327525,17.36954958327525,0.0,90.4486974758585,17.369549583275255,0.0,40.528949027642255,0.0,521.7384794755081,0.0,25.26479939385492,7.895249810579662,562.2674285031504,749.6899046708672,187.4224761677168,0.0,0.0,0.0,0.0,6.43325326558435,0.0,18.44515273100143,220.19613197488223,799.8331100613079,774.9547040647221,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.673891223186644,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,16.97995700806436,39.6198996854835,523.8507761861318,16.979957008064368,16.979957008064368,0.0,90.4486974758585,16.97995700806436,0.0,39.6198996854835,0.0,523.8507761861318,0.0,24.698119284457253,7.718162276392891,563.4706758716153,751.294234495487,187.82355862387175,0.0,0.0,0.0,0.0,6.427104752425824,0.0,18.397524269370994,220.36634992206146,1449.6095763520261,775.9923537799442,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.681253202989772,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,17.094445385939572,39.887039233859,523.5232157272887,17.094445385939515,17.094445385939515,0.0,90.4486974758585,17.094445385939572,0.0,39.887039233859,0.0,523.5232157272887,0.0,24.864647834093923,7.77020244815435,563.4102549611478,751.2136732815303,187.80341832038258,0.0,0.0,0.0,0.0,6.431843334288658,0.0,18.419289802999085,220.42475390582467,1745.936231382614,776.0783211156242,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.679163222745785,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,17.55421871079148,40.95984365851344,526.0895815173349,17.55421871079141,17.55421871079141,0.0,90.4486974758585,17.55421871079148,0.0,40.95984365851344,0.0,526.0895815173349,0.0,25.53340903387852,7.979190323087037,567.0494251758483,756.0659002344644,189.0164750586161,0.0,0.0,0.0,0.0,6.489691124928752,0.0,18.609565982413773,222.09492248904567,806.6985663756855,781.599309268343,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.67052677228053,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,18.138257586993163,42.32260103631738,536.6360737800094,18.138257586993156,18.138257586993156,0.0,90.4486974758585,18.138257586993163,0.0,42.32260103631738,0.0,536.6360737800094,0.0,26.38292012653551,8.244662539542347,578.9586748163267,771.9448997551023,192.98622493877556,0.0,0.0,0.0,0.0,6.636038768889615,0.0,19.044361442153292,226.91128768936085,824.008220092681,798.3278198816378,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.659627300440494,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,18.457844863099922,43.06830468056647,539.771776646854,18.457844863099886,18.457844863099886,0.0,90.4486974758585,18.457844863099922,0.0,43.06830468056647,0.0,539.771776646854,0.0,26.84777434632716,8.389929483227238,582.8400813274205,777.1201084365607,194.28002710914018,0.0,0.0,0.0,0.0,6.689766906885535,0.0,19.212445388618313,228.57216888787124,229.52869961018973,803.9678827828878,0.0,0.0,0.0,0.0,600.341395468202,1068.1968043789955,23.653817220657437,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,18.485224165053364,43.13218971845784,542.745672046882,18.485224165053346,18.485224165053346,0.0,90.4486974758585,18.485224165053364,0.0,43.13218971845784,0.0,542.745672046882,0.0,26.887598785532166,8.402374620478803,585.8778617653398,781.1704823537864,195.2926205884466,0.0,0.0,0.0,0.0,6.721422412022555,0.0,19.298534592445023,229.71495221339296,0.0,808.0580811393186,0.0,0.0,0.0,0.0,834.0780381437863,189.00135542594046,23.653440194774717,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,18.12771566602879,42.29800322073384,530.0682811848359,18.127715666028777,18.127715666028777,0.0,90.4486974758585,18.12771566602879,0.0,42.29800322073384,0.0,530.0682811848358,0.0,26.367586423314606,8.239870757285814,572.3662844055696,763.1550458740927,190.78876146852318,0.0,0.0,0.0,0.0,6.569622908470373,0.0,18.867511526125572,224.46576666040494,814.9597667320035,789.5226322974073,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.660255711237614,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,18.449190027641116,43.04811006449593,540.5643898269437,18.449190027641073,18.449190027641073,0.0,90.4486974758585,18.449190027641116,0.0,43.04811006449593,0.0,540.5643898269437,0.0,26.835185494750714,8.385995467109598,583.6124998914397,778.1499998552529,194.53749996381322,0.0,0.0,0.0,0.0,6.697087200204316,0.0,19.231148058142786,228.85173068926994,830.9134206083506,804.9851853500036,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.654139027265103,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,18.563798363338115,43.31552951445559,542.2021290087607,18.563798363338094,18.563798363338094,0.0,90.4486974758585,18.563798363338115,0.0,43.31552951445559,0.0,542.2021290087607,0.0,27.001888528491804,8.438090165153689,585.5176585232164,780.6902113642884,195.1725528410721,0.0,0.0,0.0,0.0,6.721487175521276,0.0,19.305025932622986,229.63715611437004,833.7186130009244,807.6920998927802,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.651971797353912,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,14.643513937001119,34.16819918633595,456.7042151095787,14.643513937001096,14.643513937001096,0.0,90.4486974758585,14.643513937001119,0.0,34.16819918633595,0.0,456.70421510957874,0.0,21.29965663563799,6.656142698636872,490.87241429591467,654.4965523945529,163.6241380986382,0.0,0.0,0.0,0.0,5.592088126685866,0.0,15.996810269254684,191.86917919321564,697.3851074261313,675.7962090301909,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.725376256991865,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,14.42968744876188,33.66927071377772,455.08585724890423,14.429687448761825,14.429687448761825,0.0,90.4486974758585,14.42968744876188,0.0,33.66927071377772,0.0,455.08585724890423,0.0,20.98863628910819,6.558948840346309,488.75512796268197,651.6735039502425,162.91837598756064,0.0,0.0,0.0,0.0,5.560936693902374,0.0,15.89706092388094,190.93532244569025,694.1201378571343,672.6621402393507,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.72934557917838,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,14.472749329547597,33.769748435611056,458.95110907773153,14.472749329547597,14.472749329547597,0.0,90.4486974758585,14.472749329547598,0.0,33.769748435611056,0.0,458.95110907773153,0.0,21.051271752069233,6.578522422521635,492.72085751334254,656.9611433511234,164.24028583778085,0.0,0.0,0.0,0.0,5.602603543845647,0.0,16.010941540089778,192.43235334423792,699.6259601871279,678.0124151031927,0.0,0.0,0.0,0.0,0.0,189.00135542594046,23.728596434287173,0.0,0.0,0.0,0.0,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,14.296776738943713,33.35914572420199,450.1837712540762,14.296776738943691,14.296776738943691,0.0,90.4486974758585,14.296776738943713,0.0,33.35914572420199,0.0,450.1837712540762,0.0,20.795311620281765,6.498534881338052,483.5429169782782,644.7238893043709,161.18097232609273,0.0,0.0,0.0,0.0,5.502612084266822,0.0,15.731810709871283,188.91393000156887,1335.5462172690757,665.5192009246526,0.0,0.0,0.0,648.792593550285,0.0,804.5000528259714,23.731833512646897,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,14.302466696966828,33.372422292922586,450.36037207305014,14.30246669696681,14.30246669696681,0.0,90.4486974758585,14.302466696966828,0.0,33.372422292922586,0.0,450.36037207305014,0.0,20.803587922860842,6.501121225894013,483.7327943659727,644.9770591546303,161.24426478865757,0.0,0.0,0.0,0.0,5.504776389518179,0.0,15.73800376168671,188.9881661657565,687.0234272286959,665.7806470774912,0.0,0.0,0.0,0.0,0.0,804.5000528259714,23.731676819368655,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,14.47227226382022,33.76863528224717,454.525680691094,14.472272263820201,14.472272263820201,0.0,90.4486974758585,14.47227226382022,0.0,33.76863528224717,0.0,454.525680691094,0.0,21.050577838283957,6.578305574463736,488.2943159733411,651.0590879644548,162.7647719911137,0.0,0.0,0.0,0.0,5.558315865378355,0.0,15.893540821790587,190.79493425274637,1638.56829961961,672.1096658027387,0.0,0.0,0.0,945.0067771297022,0.0,1701.012198833464,23.72835826536923,0.0,0.0,0.0,0.0,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,14.946859498352133,34.876005496154974,459.01478550396826,14.946859498352076,14.946859498352076,0.0,90.4486974758585,14.946859498352133,0.0,34.876005496154974,0.0,459.01478550396826,0.0,21.74088654305765,6.7940270447055156,493.8907910001232,658.5210546668309,164.63026366670772,0.0,0.0,0.0,0.0,5.636428019924332,0.0,16.13870904720629,193.19942777854385,702.0370782770192,680.2619412098885,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.719412456288627,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,14.942703884490417,34.86630906381096,455.50510876547037,14.942703884490356,14.942703884490356,0.0,90.4486974758585,14.942703884490417,0.0,34.86630906381096,0.0,455.50510876547037,0.0,21.734842013804244,6.792138129313826,490.37141782928137,653.8285571057085,163.4571392764271,0.0,0.0,0.0,0.0,5.6010403595690335,0.0,16.044597511551864,191.89491527686184,697.2090369906336,675.5633991195127,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.719462424798543,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,14.725329035217644,34.35910108217449,448.5231099341614,14.72532903521762,14.72532903521762,0.0,90.4486974758585,14.725329035217644,0.0,34.35910108217449,0.0,448.5231099341614,0.0,21.41866041486203,6.693331379644384,482.88221101633593,643.8429480217812,160.9607370054453,0.0,0.0,0.0,0.0,5.516004131806849,0.0,15.801768065071386,188.9718405819679,686.5793806335214,665.2616084366433,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.723382034048324,0.0,0.0,0.0,0.0,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,14.927958506606238,34.83190318208122,452.5494388765844,14.927958506606188,14.927958506606188,0.0,90.4486974758585,14.927958506606238,0.0,34.83190318208122,0.0,452.5494388765844,0.0,21.713394191427255,6.785435684821017,487.3813420586656,649.8417894115541,162.46044735288854,0.0,0.0,0.0,0.0,5.570451484228281,0.0,15.962351022255664,190.77868554419348,693.0879861094654,671.5551836029814,0.0,0.0,0.0,0.0,0.0,1701.012198833464,23.719518365934693,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,14.810814823366778,34.55856792118914,456.35747355099545,14.81081482336672,14.81081482336672,0.0,90.4486974758585,14.81081482336678,0.0,34.55856792118914,0.0,456.35747355099545,0.0,21.543003379442588,6.732188556075808,490.9160414721846,654.5547219629127,163.63868049072818,0.0,0.0,0.0,0.0,5.600331773145629,0.0,16.03211193018268,192.0033127501323,620.0519845194157,676.0977253423553,0.0,0.0,0.0,0.0,77.678184526268,1619.1322029635126,23.721606091408454,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,14.71474418116927,34.334403089394954,453.53010878960146,14.714744181169245,14.714744181169245,0.0,90.4486974758585,14.71474418116927,0.0,34.334403089394954,0.0,453.5301087896014,0.0,21.40326426351894,6.688520082349668,487.8645118789964,650.4860158386618,162.62150395966546,0.0,0.0,0.0,0.0,5.565333180577864,0.0,15.931638705293096,190.80699592788608,0.0,671.8892801021808,0.0,0.0,0.0,0.0,693.3862519880518,888.2389181202799,23.723623305858,0.0,0.0,0.0,5.684341886080802e-14,0.0
