timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,948.7547911088029,825.8944361597329,1033.7307938977408,948.7547911088029,443.58113406197367,505.17365704682925,2105.099970265222,667.071887055496,281.68290405330697,825.8944361597329,0.0,1033.7307938977408,0.0,970.2863811716305,303.2144941161345,1859.6252300574738,2479.500306743298,619.8750766858245,281.6829040533066,93.89430135110219,375.57720540440874,5.633658081066131,35.1141410237694,0.0,247.09039805599923,1304.822069313896,4113.202090480173,3449.7866879149287,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.83232926900339,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,963.3854896808402,844.785051307288,1042.1813758436579,963.3854896808402,453.09043199547483,510.2950576853654,2105.099970265222,677.4594464927784,285.9260431880618,844.785051307288,0.0,1042.1813758436579,0.0,985.3955585349503,307.93611204217194,1886.966427150946,2515.955236201261,628.9888090503152,285.9260431880616,95.3086810626872,381.2347242507488,5.718520863761232,35.76536529765522,0.0,250.80170543476407,1324.519193751355,4174.871110583143,3501.3507947362114,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.830366494945494,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,970.3601382420659,856.9185650693273,1051.3780736210065,970.3601382420659,457.4478177255591,512.9123205165068,2105.099970265222,684.8351138411512,285.5250244009148,856.9185650693273,0.0,1051.3780736210065,0.0,996.1238019507654,311.28868810961416,1908.296638690334,2544.3955182537784,636.0988795634446,285.5250244009148,95.17500813363826,380.70003253455303,5.710500488018296,36.22133768828989,0.0,252.71876821953785,1337.213182202543,4995.457509881351,3540.519320204544,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.82903799713916,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,960.2166026828814,846.8893822931001,1040.9338332317009,960.2166026828814,452.9484871886391,507.26811549424235,2105.099970265222,676.8086173123796,283.4079853705019,846.8893822931001,0.0,1040.9338332317009,0.0,984.4488979089158,307.6402805965362,1887.8232155248006,2517.097620699734,629.2744051749335,283.4079853705019,94.46932845683395,377.8773138273358,5.6681597074100365,35.81601980111,0.0,250.08730949971311,1322.955503236537,4170.9953214442185,3501.5465186086494,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.82867387688625,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,970.7291446422048,854.6594417364087,1050.8576599386254,970.7291446422048,457.74723832003446,512.9819063221704,2105.099970265222,683.6166033834403,287.1125412587645,854.6594417364087,0.0,1050.8576599386254,0.0,994.3514231031858,310.73481971974553,1905.5171016750342,2540.6894689000455,635.1723672250114,287.11254125876474,95.70418041958824,382.81672167835296,5.742250825175295,36.14835985147852,0.0,252.77788534739892,1336.2798633883979,4212.5261097056355,3535.0408920032314,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.82656356367083,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,964.7817646246191,850.8865507988,1044.958894279323,964.7817646246191,455.3084076530463,509.4733569715728,2105.099970265222,679.8382380099024,284.94352661471663,850.8865507988,0.0,1044.958894279323,0.0,988.8556189234944,309.017380913592,1895.8454450781232,2527.7939267708307,631.9484816927077,284.94352661471635,94.98117553823877,379.9247021529551,5.698870532294326,35.97618546675723,0.0,251.25822456121173,1328.8803187048018,4189.507528407545,3516.649545694325,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.831640430478544,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,974.7917043314827,859.613776807773,1056.8020441848046,974.7917043314827,460.54579798709597,514.2459063443868,2105.099970265222,686.3586748219666,288.43302950951613,859.613776807773,0.0,1056.8020441848046,0.0,998.3398906501333,311.9812158281666,1916.4158209925774,2555.2210946567698,638.8052736641924,288.4330295095158,96.14434316983859,384.57737267935437,5.768660590190315,36.35643374608123,0.0,253.8974646470607,1342.9533916455298,4234.160916969589,3553.560985306903,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.830898428376297,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1002.798952370445,879.5699535568269,1108.7566194781182,1002.798952370445,466.1414588892818,536.6574934811632,2105.099970265222,713.4870675650482,289.31188480539686,879.5699535568269,0.0,1108.7566194781182,0.0,1037.7993710037065,324.31230343865826,1988.3265730349456,2651.1020973799273,662.7755243449818,289.31188480539777,96.43729493513258,385.74917974053034,5.786237696107955,37.474664801486,0.0,261.57479786096155,1388.3608230773282,4379.486348482718,3688.901468383634,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.8294563574672,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,985.582396802025,861.1236487481419,1098.269222411039,985.582396802025,455.0837686074453,530.4986281945796,2105.099970265222,703.3463232332995,282.2360735687255,861.1236487481419,0.0,1098.269222411039,0.0,1023.0491974302536,319.7028741969542,1959.392871159181,2612.523828212241,653.1309570530602,282.23607356872566,94.07869118957521,376.31476475830084,5.644721471374512,36.81640168655465,0.0,257.2242301812969,1366.5978757788157,4311.573143740021,3635.5730256424945,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.83350130136152,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,960.001339896312,830.4020142314563,1065.9138194789407,960.001339896312,441.60591235811637,518.3954275381956,2105.099970265222,681.7730439814571,278.22829591485487,830.4020142314563,0.0,1065.9138194789407,0.0,991.6698821548466,309.8968381733896,1896.315833710397,2528.4211116138626,632.1052779034657,278.2282959148549,92.74276530495163,370.97106121980653,5.564565918297098,35.5711986217331,0.0,250.36628047950455,1326.2469264013416,4182.56410000805,3520.0909937687093,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.83544863081026,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,978.4092540027422,853.7372821882736,1088.395008479396,978.4092540027422,452.5220116602217,525.8872423425205,2105.099970265222,697.4141617262316,280.99509227651066,853.7372821882736,0.0,1088.395008479396,0.0,1014.4205988745186,317.0064371482871,1942.13229066767,2589.5097208902266,647.3774302225567,280.99509227651123,93.66503075883708,374.6601230353483,5.619901845530224,36.496068550442175,0.0,255.31854079062367,1355.4834093162772,3872.2818027151397,3603.930319764745,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.834894447972427,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,964.707668972038,840.463583990124,1079.186760632992,964.707668972038,445.4104132815427,519.2972556904954,2105.099970265222,688.3553850977506,276.35228387428737,840.463583990124,0.0,1079.186760632992,0.0,1001.2441965058191,312.8888114080685,1919.650344623116,2559.5337928308213,639.8834482077053,276.35228387428765,92.11742795809587,368.4697118323835,5.527045677485752,36.00577512603364,0.0,251.8725380019426,1338.2950463793316,3443.0655092280776,3560.7779893366405,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.835100607681767,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,953.1717567307892,831.9187683315755,1068.3332151430268,953.1717567307892,440.12596792771535,513.0457888030738,2105.099970265222,681.2721775084555,271.8995792223338,831.9187683315755,0.0,1068.3332151430268,0.0,990.9413491032078,309.66917159475247,1900.2519834746022,2533.6693112994694,633.4173278248674,271.89957922233384,90.63319307411128,362.5327722964451,5.437991584446676,35.64089520137753,0.0,248.92501638418497,1323.7235956637403,4177.14733586913,3524.6106604026772,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.839658127004252,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,988.7089288529735,862.115058245071,1108.9788476550839,988.7089288529735,455.9701750490829,532.7387538038905,2105.099970265222,706.9346032937203,281.77432555925316,862.115058245071,0.0,1108.9788476550839,0.0,1028.2685138817749,321.33391058805466,1971.0939059001548,2628.125207866873,657.0313019667183,281.7743255592538,93.92477518641792,375.69910074567167,5.635486511185075,36.953240223902974,0.0,258.2109579625744,1373.089672438853,4332.89250719198,3656.393721748648,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.82566876163781,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,902.0964014051092,786.4732271048689,1000.2130946025316,902.0964014051092,421.0620026884332,481.034398716676,2105.099970265222,639.6696323394979,262.4267690656113,786.4732271048689,0.0,1000.2130946025316,0.0,930.4285561301787,290.75892379068085,1786.6863217074008,2382.248428943201,595.5621072358002,262.42676906561184,87.47558968853727,349.9023587541491,5.248535381312236,33.59632775917139,0.0,235.3954626815922,1248.036946537094,4472.044010034262,3312.6769850733795,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.846469921005564,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,969.0120816099396,846.6892599817309,1088.452826247792,969.0120816099396,448.6851961387285,520.3268854712111,2105.099970265222,692.1802901703652,276.8317914395744,846.6892599817309,0.0,1088.452826247792,0.0,1006.8076947932586,314.6274046228933,1935.1420862295229,2580.1894483060305,645.0473620765076,276.8317914395748,92.27726381319158,369.1090552527663,5.5366358287914945,36.28520606192984,0.0,253.1484048313748,1346.9222772346886,5030.663995820558,3586.997143099289,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.829695376806406,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,967.1822059624316,845.3991634034213,1087.3593036996258,967.1822059624316,447.80268577646734,519.3795201859642,2105.099970265222,691.2730107091018,275.9091952533298,845.3991634034213,0.0,1087.3593036996258,0.0,1005.4880155768752,314.21500486777353,1932.7584671030472,2577.0112894707295,644.2528223676824,275.90919525332976,91.96973175110992,367.8789270044397,5.518183905066595,36.2355679390989,0.0,252.69662402710583,1344.887934857837,4244.828607923316,3582.4993050476046,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.82485897724521,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,965.6217977553243,845.9716234549985,1080.468329694114,965.6217977553243,448.3581119384804,517.2636858168439,2105.099970265222,689.417581575557,276.20421617976734,845.9716234549985,0.0,1080.468329694114,0.0,1002.7892095644467,313.3716279888896,1926.4399531491124,2568.5866041988165,642.1466510497041,276.2042161797674,92.06807205992246,368.27228823968983,5.524084323595347,36.183832000591096,0.0,252.19477639821736,1341.48904382092,4233.550794725358,3434.5516822362592,136.82413152700374,0.0,129.98292495065354,0.0,0.0,1403.2575913435342,23.823499584956302,0.0,0.0,0.0,-4.547473508864641e-13,8.526512829121202e-14
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,949.9862200520816,833.7391717115988,1060.4379310596207,949.9862200520816,441.0945206807212,508.8916993713604,2105.099970265222,678.4493990516446,271.53682100043704,0.0,833.7391717116035,1060.4379310596207,0.0,986.8354895296648,308.38609047802026,1060.437931059616,1413.917241412821,353.4793103532053,271.5368210004374,90.51227366681246,1195.7882663788535,17.9368239956828,27.279162744828135,16.67478343423207,248.05371352874943,1062.3221582015303,3906.4854810248307,2109.668297985755,291.0844329567308,0.0,406.25317040964654,0.0,0.0,1403.2575913435342,23.827780927488273,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,953.1575416273299,837.7983332575852,1061.8848173818346,953.1575416273299,442.30324779761577,510.8542938297142,2105.099970265222,681.2002742549979,271.957267372332,0.0,837.79833325759,1061.8848173818346,0.0,990.8367625527243,309.6364882977263,1061.8848173818296,1415.8464231757728,353.9616057939432,271.95726737233235,90.65242245744412,1200.4080230873665,18.006120346310496,27.374814838969996,16.755966665151803,248.82934527807646,1065.2167636776226,3514.3143046728214,1927.973702154761,478.70948357373607,0.0,860.2146734638766,0.0,403.7431512715513,977.6749421061977,23.814095056731308,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,976.3499697004427,857.4682530422002,1077.0209876724466,976.3499697004427,454.33624873076604,522.0137209696767,2105.099970265222,694.9306704041411,281.41929929630163,0.0,857.468253042205,1077.0209876724466,0.0,1010.808247860569,315.87757745642784,1077.020987672442,1436.027983563256,359.006995890814,281.4192992963019,93.8064330987673,1232.6939854372743,18.490409781559112,27.919574937568427,17.1493650608441,254.630775009525,1086.8811312355056,3218.1327909041865,3262.4057633349266,0.0,815.5695319111014,0.0,0.0,779.5875507464078,155.91751014928158,23.80416437231712,0.0,0.0,0.0,0.0,-4.547473508864641e-13
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,964.3281109069893,854.5138365373815,1039.2178324665642,964.3281109069893,454.6573740745529,509.6707368324365,2105.099970265222,682.2196440255427,282.10846688144665,854.5138365373815,0.0,1039.2178324665642,0.0,992.3194822189714,310.0998381934286,1893.7316690039456,2524.9755586719275,631.2438896679819,282.1084668814467,94.0361556271489,376.1446225085956,5.642169337628934,36.027593420787085,0.0,251.03314184155815,1328.0827880885336,4186.14256799947,3517.295040890899,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.80789799557741,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,981.7619594388436,871.3192512415131,1055.3284168787682,981.7619594388436,463.46510420954104,518.2968552293027,2105.099970265222,694.2058698470546,287.55608959178903,871.3192512415131,0.0,1055.3284168787682,0.0,1009.7539925048067,315.54812265775206,1926.6476681202814,2568.8635574937084,642.2158893734271,287.5560895917885,95.8520298639295,383.408119455718,5.75112179183577,36.69286170603308,0.0,255.52128643081474,1351.5813118237922,4259.9909393829175,3578.617549998515,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.808014187076644,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,977.2307604404909,868.3372007876908,1049.967445385857,977.2307604404909,462.15470610504315,515.0760543354478,2105.099970265222,690.3925688877945,286.8381915526965,868.3372007876908,0.0,1049.967445385857,0.0,1004.207372927701,313.81480403990656,1918.3046461735478,2557.739528231397,639.4348820578492,286.83819155269606,95.61273051756535,382.4509220702614,5.736763831053921,36.549790477489296,0.0,254.3475022893995,1345.496473213264,4776.256220211959,3561.946901159098,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.810473102926352,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1537.4255791438022,1358.4706465043093,1680.29459079249,1537.4255791438022,724.5509648128898,812.8746143309123,2105.099970265222,1089.0538897489712,448.371689394831,1358.4706465043093,0.0,1680.29459079249,0.0,1584.0783850894122,495.0244953404413,3038.765237296799,4051.6869830623987,1012.9217457655997,448.37168939483047,149.4572297982768,597.8289191931073,8.967433787896608,57.55706530305418,0.0,400.79508483618287,2124.7230548314515,6700.913871272055,5635.765368151811,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.734727103102912,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1261.0681225716537,1113.9847457199294,1376.979646549585,1261.0681225716537,594.6589635509141,666.4091590207395,2105.099970265222,892.4756001311013,368.59252244055233,1113.9847457199294,0.0,1376.979646549585,0.0,1298.1463274634198,405.6707273323187,2490.9643922695145,3321.2858563593527,830.3214640898382,368.59252244055324,122.86417414685107,491.4566965874043,7.371850448811064,47.18933883709374,0.0,328.7202848552245,1742.1378397101373,6273.757905297712,4619.4321838227725,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.78028742554203,0.0,0.0,0.0,-1.4779288903810084e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1507.4759006039776,1331.9830411799321,1651.3747967901122,1507.4759006039776,709.4491131512143,798.0267874527633,2105.099970265222,1068.9953015729511,438.48059903102654,1331.9830411799321,0.0,1651.3747967901122,0.0,1554.9022568333835,485.90695526043237,2983.3578379700452,3977.810450626727,994.4526126566817,438.4805990310269,146.16019967700896,584.6407987080358,8.769611980620537,56.473239203299094,0.0,393.0640876537405,2084.8267064317834,6575.6604450058085,5532.71270746011,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.74298139362591,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1179.8205185837717,1038.4351068748138,1298.1339760564551,1179.8205185837717,552.8586413695875,626.9618772141841,2105.099970265222,837.3337932208308,342.4867253629409,1038.4351068748138,0.0,1298.1339760564551,0.0,1217.9400628666629,380.6062696458321,2336.569082931269,3115.4254439083584,778.8563609770896,342.4867253629408,114.16224178764692,456.6489671505877,6.849734507258815,44.134392966808974,0.0,307.7041889599235,1632.31318884456,5683.92713074426,4333.3655067750215,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.796493807329544,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1015.0309050340027,893.4842349179148,1120.3896686623189,1015.0309050340027,474.53834364877775,540.4925613852249,2105.099970265222,722.0897317048369,292.94117332916574,893.4842349179148,0.0,1120.3896686623189,0.0,1050.3123370252174,328.22260532038047,2013.8739035802334,2685.1652047736443,671.2913011934111,292.9411733291656,97.64705777638854,390.58823110555414,5.858823466583312,38.00842373416063,0.0,264.79992918020264,1405.8281406711267,4434.7329492853605,3735.4775417988617,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.823931555230516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1552.3694856792922,1368.064987062449,1715.5476322739003,1552.3694856792922,725.6737296126273,826.6957560666648,2105.099970265222,1105.4360475498042,446.9334381294879,1368.064987062449,0.0,1715.5476322739003,0.0,1607.9069782542608,502.4709307044565,3083.612619336349,4111.483492448465,1027.8708731121162,446.9334381294876,148.9778127098292,595.9112508393168,8.938668762589753,58.19742593461247,0.0,405.04065390405844,2151.496365127663,6787.478470143303,5719.390470702726,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.735277720697002,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1217.8462151772947,1071.8484147991956,1345.3712012753567,1217.8462151772947,569.1328485880475,648.7133665892471,2105.099970265222,866.5485564094638,351.2976587678309,1071.8484147991956,0.0,1345.3712012753567,0.0,1260.434263868311,393.8857074588472,2417.219616074552,3222.9594880994027,805.7398720248507,351.29765876783046,117.09921958927681,468.39687835710725,7.025953175356609,45.60916445672943,0.0,317.7326196252822,1687.092536330343,5322.158367582188,4483.393751967714,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.790432689780882,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,828.3811727114844,728.8670118432544,913.2275137363437,828.3811727114844,387.46543053903923,440.91574217244516,2105.099970265222,588.8275430552642,239.55362965622027,728.8670118432544,0.0,913.2275137363437,0.0,856.4764262622025,267.6488832069383,1642.0945255795978,2189.4593674394637,547.3648418598659,239.55362965622007,79.85120988540669,319.40483954162676,4.791072593124401,30.99828549266107,0.0,216.0791182244109,1146.7334112624073,3617.2091095534893,3045.935793701666,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.852027094033375,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,821.4032540511009,720.6133617208004,904.1093892917365,821.4032540511009,384.08483946603553,437.3184145850654,2105.099970265222,582.6060489461537,238.79720510494724,720.6133617208004,0.0,904.1093892917365,0.0,847.4269802853146,264.8209313391608,1624.722751012537,2166.297001350049,541.5742503375122,238.79720510494684,79.59906836831561,318.39627347326245,4.775944102098936,30.659494744541377,0.0,214.20617758806182,1135.6358664796908,3581.7618715433287,3013.7239816353635,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.855794330123587,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,826.2197907666746,726.8609772704003,902.6200806470035,826.2197907666746,387.76752811701067,438.45226264966396,2105.099970265222,585.0205760069944,241.1992147596803,726.8609772704003,0.0,902.6200806470035,0.0,850.9390196465371,265.91844363954283,1629.4810579174039,2172.641410556538,543.1603526391345,241.1992147596802,80.39973825322673,321.5989530129069,4.823984295193603,30.832030124582047,0.0,215.33053163283802,1140.4650805845176,3596.1659292685968,3023.580430203075,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.85464294379378,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,860.9406162561643,754.4433750735036,946.6508162781786,860.9406162561643,399.6341164708849,461.3064997852794,2105.099970265222,612.2084782202974,248.7321380358669,754.4433750735036,0.0,946.6508162781786,0.0,890.4850592295235,278.2765810092261,1701.0941913516822,2268.1255884689094,567.0313971172274,248.73213803586685,82.91071267862228,331.6428507144891,4.9746427607173365,32.09980941498689,0.0,224.4282563176845,1189.7213992984643,3348.0130556347603,3158.610647698433,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.84693982247179,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,835.3331573668503,733.5505552304959,919.3804252322308,835.3331573668503,389.25644122904737,446.0767161378029,2105.099970265222,593.7348888290725,241.59826853777773,733.5505552304959,0.0,919.3804252322308,0.0,863.6143837513781,269.87949492230564,1652.9309804627264,2203.9079739503018,550.9769934875754,241.59826853777707,80.53275617925902,322.1310247170361,4.831965370755541,31.20032090923718,0.0,217.81420109002323,1155.235731959156,2863.912319042325,3067.52235770168,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.850000170932745,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,885.4377477963473,788.4062164384461,964.9921771934179,885.4377477963473,419.34643622868947,466.0913115676577,2105.099970265222,629.9561795597824,255.48156823656478,788.4062164384461,0.0,964.9921771934179,0.0,916.2998975415017,286.34371798171924,1753.3983936318643,2337.8645248424855,584.4661312106214,255.48156823656473,85.16052274552158,340.6420909820863,5.109631364731294,33.30210826508757,0.0,230.85446783949575,1225.2365794071768,3864.0727208353896,3254.164422383987,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.840750021706043,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,864.2520561437667,760.2378722250327,943.1777530994651,864.2520561437667,404.7487402586683,459.5033158850984,2105.099970265222,612.7381657010751,251.51389044269166,760.2378722250327,0.0,943.1777530994651,0.0,891.2555137470182,278.5173480459432,1703.415625324498,2271.220833765997,567.8052084414993,251.51389044269104,83.837963480897,335.351853923588,5.03027780885382,32.23891369774563,0.0,225.20263523472207,1192.632346709661,4295.524368562583,3162.4763475130153,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.840839779307707,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,847.1616415145742,744.5110995839877,922.8462295305252,847.1616415145742,397.3323469692557,449.82929454531853,2105.099970265222,599.081124499833,248.0805170147412,744.5110995839877,0.0,922.8462295305252,0.0,871.3907265452116,272.3096020453786,1667.357329114513,2223.1431054860172,555.7857763715043,248.08051701474136,82.69350567158045,330.7740226863218,4.961610340294827,31.56379528282489,0.0,220.70745769690595,1168.021747408489,3682.540718037576,3094.533832031229,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.844692375596413,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,834.5009099034723,731.4322331770836,910.8969656286844,834.5009099034723,390.10192777197574,444.39898213149655,2105.099970265222,590.1445633949392,244.35634650853316,731.4322331770836,0.0,910.8969656286844,0.0,858.3920922108208,268.2475288158815,1642.329198805768,2189.772265074357,547.4430662685893,244.35634650853302,81.45211550284434,325.80846201137734,4.88712693017066,31.051936651599355,0.0,217.4163410238922,1150.4981151929774,4406.915774648623,3048.164357285178,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.848785487347904,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,814.9569211938751,717.1970047280327,895.630721197842,814.9569211938751,380.8116163284492,434.1453048654259,2105.099970265222,579.0299576438608,235.92696355001425,717.1970047280327,0.0,895.630721197842,0.0,842.2253929365248,263.195435292664,1612.8277259258746,2150.436967901166,537.6092419752915,235.9269635500143,78.6423211833381,314.5692847333524,4.718539271000286,30.472217353819396,0.0,212.4971844693248,1127.134939545438,3554.919586665187,2992.662360837691,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.852851053526898,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,872.540512302485,768.0702199308948,967.1134838905405,872.540512302485,405.60261803862744,466.9378942638576,2105.099970265222,623.1693274461934,249.37118485629165,768.0702199308948,0.0,967.1134838905405,0.0,906.4281126490085,283.25878520281515,1735.1837038214353,2313.5782717619136,578.3945679404784,249.37118485629145,83.12372828543047,332.4949131417219,4.987423697125828,32.71324143683225,0.0,227.68449251174945,1210.1622390744315,3817.8864551983506,3220.0063844109222,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.838840529296462,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1142.510594131855,1004.3842664690923,1258.3701476185774,1142.510594131855,531.7230968179355,610.7874973139196,2105.099970265222,813.1712603058982,329.3393338259569,1004.3842664690923,0.0,1258.3701476185774,0.0,1182.794560444943,369.6233001390447,2262.7544140876694,3017.005885450226,754.2514713625565,329.3393338259567,109.77977794198557,439.1191117679423,6.586786676519134,42.715229470258535,0.0,297.9254976016871,1580.8820631920514,4206.559520665169,4199.800445895169,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.783387238233626,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1146.5462218073758,1004.4429680511012,1252.986206204874,1146.5462218073758,534.7227095470191,611.8235122603567,2105.099970265222,812.2598469393919,334.2863748679839,1004.4429680511012,0.0,1252.986206204874,0.0,1181.4688682754793,369.2090213360873,2257.4291742559753,3009.9055656746336,752.4763914186584,334.2863748679846,111.42879162266152,445.7151664906461,6.685727497359691,42.66315110358178,0.0,298.72901652620067,1581.1920995045496,4581.424344296349,4191.374433950113,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.776618711141293,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1001.1999304409547,880.0266796971382,1084.4877657420593,1001.1999304409547,470.3992991866593,530.8006312542955,2105.099970265222,706.0665062049426,295.13342423601216,880.0266796971382,0.0,1084.4877657420593,0.0,1027.0058272071892,320.93932100224663,1964.5144454391975,2619.35259391893,654.8381484797325,295.13342423601233,98.37780807867077,393.51123231468307,5.9026684847202455,37.24567804833474,0.0,260.69038193769995,1377.9940060314048,4343.708381911558,3646.358421126119,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.796542296975122,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1475.5466909066054,1292.4257089747314,1599.4269331553064,1475.5466909066054,693.272424118774,782.2742667878313,2105.099970265222,1039.0088874615017,436.5378034451036,1292.4257089747314,0.0,1599.4269331553064,0.0,1511.2856544894569,472.27676702795526,2891.852642130038,3855.8035228400504,963.9508807100126,436.53780344510335,145.51260114836776,582.0504045934711,8.730756068902066,54.76704060079501,0.0,384.2067660960232,2029.4448116520562,6396.844144688698,5367.089177329507,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.70472412593387,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1367.1869935983389,1197.9399331452269,1479.624272324215,1367.1869935983389,642.4210899918035,724.7659036065353,2105.099970265222,962.9999865443206,404.1870070540183,1197.9399331452269,0.0,1479.624272324215,0.0,1400.7272531553754,437.7272666110548,2677.5642054694417,3570.085607292589,892.5214018231472,404.18700705401784,134.72900235133926,538.916009405357,8.083740141080355,50.73444071759896,0.0,355.9415483277947,1879.7373999720153,5924.488599039794,4970.812860447964,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.73088493384558,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1071.527213844721,940.6085009854997,1168.1116736792535,1071.527213844721,501.1375401153221,570.389673729399,2105.099970265222,758.7172741362003,312.8099397085208,940.6085009854997,0.0,1168.1116736792535,0.0,1103.5887623799279,344.87148824372747,2108.7201746647534,2811.6268995530045,702.9067248882511,312.80993970852114,104.26997990284038,417.0799196113615,6.256198794170422,39.89937176635753,0.0,279.148577346674,1477.3523409420209,4657.599729451497,3915.2156619329326,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.779067479092415,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1023.9154513033658,902.6635138983688,1120.5038305331345,1023.9154513033658,479.7295885870052,544.1858627163606,2105.099970265222,726.8082512823411,297.1072000210247,902.6635138983688,0.0,1120.5038305331345,0.0,1057.1756382288597,330.36738694651865,2023.1673444315034,2697.556459242004,674.389114810501,297.1072000210256,99.03573334034186,396.14293336136745,5.9421440004205115,38.284943722282414,0.0,266.8961623277455,1414.91548514781,4461.998280882679,3754.7320974708637,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.80654695644686,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1239.9583851203035,1088.254766123052,1361.3264712256678,1239.9583851203035,579.592619374581,660.3657657457225,2105.099970265222,879.4026474423415,360.555737677962,1088.254766123052,0.0,1361.3264712256678,0.0,1279.1311235524968,399.72847611015527,2449.58123734872,3266.10831646496,816.52707911624,360.5557376779616,120.18524589265385,480.7409835706154,7.211114753559231,46.26090769594824,0.0,323.26660956164517,1713.1794331302017,6182.306606345634,4545.239440017456,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.77084693977846,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1601.4633522478189,1408.2792976001,1757.1413230791463,1601.4633522478189,749.6549849603339,851.8083672874849,2105.099970265222,1136.5714445565352,464.89190769128373,1408.2792976001,0.0,1757.1413230791463,0.0,1653.1948284458695,516.6233838893343,3165.4206206792464,4220.560827572328,1055.140206893082,464.89190769128317,154.96396923042772,619.8558769217109,9.297838153825664,59.81979215879447,0.0,417.5284792467378,2213.373669572202,6980.257642499263,5873.755656018197,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.70045026079519,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1702.497055933725,1493.4549247412235,1869.6686394079168,1702.497055933725,795.4302635641068,907.0667923696184,2105.099970265222,1207.2326321448,495.2644237889252,1493.4549247412235,0.0,1869.6686394079168,0.0,1755.974737665164,548.7421055203638,3363.1235641491403,4484.164752198853,1121.0411880497134,495.2644237889252,165.08814126297506,660.3525650519002,9.905288475778503,63.50033413631587,0.0,443.85335574659484,2352.1304131917414,7952.975373659267,6240.139489864017,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.68789341881134,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1548.7581251312204,1361.9147933603738,1701.560333835518,1548.7581251312204,724.4090597307039,824.3490654005165,2105.099970265222,1099.2532042399018,449.50492089131836,1361.9147933603738,0.0,1701.560333835518,0.0,1598.9137516216754,499.66054738177354,3063.475127195891,4084.633502927855,1021.1583757319637,449.5049208913191,149.8349736304397,599.3398945217588,8.990098417826381,57.87304713916639,0.0,403.82618211179187,2141.3432244129613,6753.5764767400715,5683.54725454953,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.715330651333343,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1652.3208362957487,1450.1511106912624,1815.9283844227423,1652.3208362957487,772.1482725735656,880.172563722183,2105.099970265222,1172.052561871781,480.2682744239675,1450.1511106912624,0.0,1815.9283844227423,0.0,1704.803726358954,532.7511644871731,3266.0794951140047,4354.772660152006,1088.6931650380016,480.268274423968,160.08942480798933,640.3576992319573,9.60536548847936,61.663817164965295,0.0,430.81427616142173,2283.6172131480307,7202.017544557784,6059.57638651096,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.698784207109405,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1557.658390656696,1370.0088505470555,1712.3743344576635,1557.658390656696,728.5672522714025,829.0911383852933,2105.099970265222,1106.0017431921306,451.6566474645652,1370.0088505470555,0.0,1712.3743344576635,0.0,1608.729808279463,502.7280650873322,3082.383185004719,4109.844246672958,1027.4610616682396,451.65664746456514,150.5522158215217,602.2088632860869,9.033132949291302,58.224008860988306,0.0,406.1763720022557,2154.174856389629,6794.216432051046,5718.574054952422,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.7133435178391,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1486.7844069507876,1307.1855696482169,1629.810560654032,1486.7844069507876,696.3653490154692,790.4190579353184,2105.099970265222,1053.914894773096,432.8695121776915,1307.1855696482169,0.0,1629.810560654032,0.0,1532.9671196699578,479.05222489686184,2936.996130302249,3915.9948404029988,978.9987101007497,432.86951217769223,144.28983739256407,577.1593495702563,8.657390243553843,55.51367269598683,0.0,387.59034197747434,2054.1021773071907,6477.8827145602245,5448.961960072957,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.722934955599854,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,847.9953628303602,743.7820974842751,933.6830749409665,847.9953628303602,395.88258378784957,452.11277904251074,2105.099970265222,601.751931061824,246.24343176853617,743.7820974842751,0.0,933.6830749409665,0.0,875.2755360899259,273.5236050281019,1677.4651724252417,2236.620229900322,559.1550574750805,246.24343176853594,82.08114392284531,328.32457569138126,4.924868635370719,31.650293673937924,0.0,221.13172750312697,1172.466696238463,3697.927231494065,3111.895765990248,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.837598586940967,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1373.9850377484058,1198.7781706418036,1510.7712305983828,1373.9850377484058,640.9731042406484,733.0119335077574,2105.099970265222,971.973513167939,402.01152458046664,1198.7781706418036,0.0,1510.7712305983828,0.0,1413.7796555170025,441.8061423490633,2709.549401240187,3612.7325349869157,903.1831337467289,402.0115245804668,134.00384152682227,536.0153661072891,8.040230491609336,51.07105742523794,0.0,358.195028677149,1896.2994342166107,5979.833873205204,5026.512190503918,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.743272579886902,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,875.3378324698173,764.1911237439485,960.0040630490904,875.3378324698173,409.5001404438433,465.83769202597404,2105.099970265222,618.220982431704,257.11685003811334,764.1911237439485,0.0,960.0040630490904,0.0,899.2305199006602,281.0095374689563,1724.1951867930388,2298.9269157240515,574.7317289310129,257.11685003811374,85.70561667937125,342.822466717485,5.142337000762274,32.525774342809356,0.0,228.15911444771288,1207.2741088706248,3403.0639768619285,3198.1574356247115,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.823791514343732,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,902.1177143803434,791.1583405831199,985.0295153630545,902.1177143803434,423.1985280388224,478.9191863415209,2105.099970265222,637.2210007734541,264.89671360688925,791.1583405831199,0.0,985.0295153630545,0.0,926.866910215933,289.6459094424791,1776.1878559461743,2368.250474594899,592.0626186487248,264.8967136068891,88.29890453562969,353.19561814251875,5.297934272137781,33.58504537112414,0.0,235.07257388668162,1243.962986156777,3142.681005736887,3295.117384810832,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.827418291106387,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1245.5774896750202,1089.0306846989445,1372.778908538075,1245.5774896750202,582.0816795379949,663.4958101370254,2105.099970265222,881.7155094756131,363.8619801994071,1089.0306846989445,0.0,1372.778908538075,0.0,1282.4952865099826,400.77977703436954,2461.80959323702,3282.4127909826934,820.6031977456734,363.86198019940855,121.28732673313618,485.14930693254473,7.27723960398817,46.398709626349095,0.0,324.8317315362531,1721.1779822797694,5428.5650651918095,4564.908077492676,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.769444276600495,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1603.3923337723968,1404.964964543794,1765.981158313315,1603.3923337723968,750.1347088687686,853.2576249036282,2105.099970265222,1136.009490769652,467.38284300274483,1404.964964543794,0.0,1765.981158313315,0.0,1652.3774411194943,516.367950349842,3170.94612285711,4227.92816380948,1056.98204095237,467.38284300274415,155.7942810009147,623.1771240036588,9.347656860054881,59.808760519446984,0.0,418.15519415803453,2216.455883840663,7526.018680854829,5880.305604928974,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.704923615357213,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,996.978739828794,884.2865466967598,1097.9034346589508,996.978739828794,468.8967165744462,528.0820232543477,2105.099970265222,709.2850569823734,287.69368284642064,884.2865466967598,0.0,1097.9034346589508,0.0,1031.6873556107248,322.4022986283515,1982.1899813557106,2642.9199751409474,660.7299937852368,287.69368284642087,95.89789428214029,383.59157712856114,5.753873656928417,37.5076307474923,0.0,260.11044004226414,1382.4021311424135,4361.570852326917,3674.607330751672,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.813195582234332,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,889.794626755852,794.6680380279198,976.82818473202,889.794626755852,419.7966919453282,469.9979348105239,2105.099970265222,634.1683496075054,255.62627714834667,794.6680380279198,0.0,976.82818473202,0.0,922.4266903381896,288.25834073068427,1771.4962227599397,2361.9949636799192,590.4987409199798,255.62627714834673,85.2087590494489,340.8350361977956,5.112525542966934,33.608322988157795,0.0,232.12803808436,1234.8147273155978,4675.6931275778,3284.4216540181087,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.845340679850192,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,860.199174772368,765.3279522359211,946.4155263534789,860.199174772368,404.7570263399404,455.44214843242753,2105.099970265222,612.997480865233,247.201693907135,765.3279522359211,0.0,946.4155263534789,0.0,891.6326994403388,278.63521857510585,1711.7434785893997,2282.3246381191993,570.5811595297998,247.20169390713465,82.40056463571155,329.6022585428462,4.944033878142693,32.42399383061242,0.0,224.42407813872418,1193.4090485880965,3765.3517019498663,3173.9573375595382,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.85028898778232,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,901.0227105659208,802.5719338581196,990.67880262815,901.0227105659208,424.0614802805166,476.96123028540416,2105.099970265222,642.9191827669746,258.1035277989462,802.5719338581196,0.0,990.67880262815,0.0,935.1551749337814,292.2359921668067,1793.2507364862697,2391.000981981693,597.7502454954232,258.1035277989462,86.03450926631538,344.1380370652615,5.162070555978922,33.98394604202509,0.0,235.07185596032463,1250.2386194868739,3944.5120665390637,3326.156156915474,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.847118283856425,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1393.425132543493,1223.4838166532998,1531.1041120617801,1393.425132543493,652.426153969802,740.9989785736909,2105.099970265222,987.674823626149,405.75030891734394,1223.4838166532998,0.0,1531.1041120617801,0.0,1436.6179252743984,448.9431016482495,2754.5879287150797,3672.7839049534396,918.1959762383599,405.75030891734394,135.25010297244796,541.0004118897918,8.115006178346878,52.01555562021679,0.0,363.3332322023001,1925.8529748599212,5294.278485372084,5109.401830227838,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.760658524185494,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1437.8637269041105,1259.880486339911,1588.6438063530097,1437.8637269041105,671.3256191685645,766.5381077355462,2105.099970265222,1020.3949014100987,417.4688254940119,1259.880486339911,0.0,1588.6438063530097,0.0,1484.2107656874161,463.81586427731753,2848.5242926929213,3798.032390257228,949.508097564307,417.468825494013,139.156275164671,556.625100658684,8.34937650988026,53.68285265372744,0.0,375.08729725089364,1989.599763420797,5872.244631746277,5282.243155944644,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.753623284440664,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1099.397252235655,965.5056612304527,1211.34263599652,1099.397252235655,514.2563773536049,585.1408748820502,2105.099970265222,780.176673199643,319.22057903601205,965.5056612304527,0.0,1211.34263599652,0.0,1134.8024337449353,354.6257605452923,2176.848297226973,2902.4643963026306,725.6160990756576,319.2205790360121,106.4068596786707,425.6274387146828,6.384411580720242,41.078596196878784,0.0,286.74154424891714,1520.8532713261368,4797.098820788767,4037.266830047566,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.814836586741027,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1187.7304130843982,1042.7874313028615,1308.5350849056726,1187.7304130843982,555.5202888536246,632.2101242307735,2105.099970265222,843.5069284557698,344.2234846286283,1042.7874313028615,0.0,1308.5350849056726,0.0,1226.9191686629376,383.412240207168,2351.3225162085337,3135.096688278045,783.7741720695112,344.2234846286285,114.74116154287617,458.9646461715047,6.88446969257257,44.36897378814257,0.0,309.78286856345824,1642.9638858637286,5182.0168151566595,4362.015856940982,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.79724438873703,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1482.9546706153417,1306.6738124689002,1637.2093894829368,1482.9546706153417,694.1912142660328,788.7634563493089,2105.099970265222,1057.0216007409479,425.93306987439377,1306.6738124689002,0.0,1637.2093894829368,0.0,1537.4859647141059,480.4643639731581,2943.8832019518372,3925.1776026024495,981.2944006506124,425.9330698743936,141.97768995813118,567.9107598325247,8.51866139748787,55.57230826889638,0.0,386.92778670593395,2054.75521095422,6481.5930835213985,5462.663567316556,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.74268373987229,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1541.2755044067926,1356.8268560714127,1706.0881223035678,1541.2755044067926,721.0049268030862,820.2705776037063,2105.099970265222,1099.1759969400828,442.0995074667098,1356.8268560714127,0.0,1706.0881223035678,0.0,1598.8014500946658,499.62545315458306,3062.914978374981,4083.8866378333078,1020.9716594583269,442.09950746670916,147.36650248890305,589.4660099556122,8.841990149334183,57.765686905178065,0.0,402.24394394717655,2136.815236103502,6741.005718885274,5682.688087927973,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.72847852157862,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1038.5090632575805,910.9707112610005,1142.3054054523416,1038.5090632575805,486.13744312490866,552.3716201326719,2105.099970265222,733.3671350009948,305.14192825658563,910.9707112610005,0.0,1142.3054054523416,0.0,1066.71583272872,333.348697727725,2053.276116713342,2737.701488951123,684.4253722377807,305.1419282565859,101.71397608552863,406.8559043421145,6.102838565131718,38.75217539235343,0.0,270.78385547292936,1435.1269154814488,4526.9120954523705,3804.4173216798426,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.83465387817583,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1030.3193238660867,902.9365295893597,1136.1090559391432,1030.3193238660867,480.77096676787494,549.5483570982118,2105.099970265222,729.1206713298943,301.19865253619247,902.9365295893597,0.0,1136.1090559391432,0.0,1060.539158298028,331.4184869681338,2039.0455855285031,2718.7274473713373,679.6818618428343,301.1986525361925,100.3995508453975,401.59820338159,6.02397305072385,38.44918644707222,0.0,268.6891581894777,1424.6622173436394,5273.6146774846375,3779.266605669365,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.828442276258194,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1021.8755133702984,893.1143713341364,1125.419282723332,1021.8755133702984,476.94379882429274,544.9317145460057,2105.099970265222,722.0261878348865,299.84932553541194,893.1143713341364,0.0,1125.419282723332,0.0,1050.219909578017,328.1937217431303,2018.533654057468,2691.3782054099574,672.8445513524894,299.8493255354126,99.94977517847087,399.7991007138835,5.996986510708252,38.04762396725741,0.0,266.44334237654914,1411.4760011286053,4451.885168556373,3741.5981149879744,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.82980657631034,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1029.6382741175883,899.6794693720797,1133.2976784539542,1029.6382741175883,480.5573537567768,549.0809203608114,2105.099970265222,727.5729629692851,302.06531114830307,899.6794693720797,0.0,1133.2976784539542,0.0,1058.2879461371422,330.71498316785693,2032.9771478260338,2710.6361971013785,677.6590492753446,302.06531114830375,100.68843704943458,402.75374819773833,6.041306222966075,38.32336086570193,0.0,268.4518830645653,1421.8790196458694,5019.71878197415,3768.9241432385206,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.832157946359736,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1046.609380569371,912.6044246141432,1150.3894308047263,1046.609380569371,488.53767398220475,558.0717065871662,2105.099970265222,738.3080529681976,308.30132760117345,912.6044246141432,0.0,1150.3894308047263,0.0,1073.9026224991965,335.5945695309989,2062.9938554188698,2750.6584738918264,687.6646184729566,308.30132760117294,102.76710920039098,411.0684368015639,6.1660265520234585,38.88202704647156,0.0,272.8252274325577,1443.8995782353993,4553.502814223639,3824.561096391023,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.829067906952556,0.0,0.0,0.0,-6.821210263296962e-13,0.0
