timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1303.8797419912617,835.9434320840161,668.5568470909988,1303.8797419912228,1039.7897369685063,264.0900050227166,3544.8843206444003,458.99619421593064,844.883547775333,835.9434320840161,0.0,668.5568470909988,0.0,667.6308279504445,208.63463373451393,1504.5002791750148,2006.0003722333531,501.5000930583383,844.8835477753305,281.62784925844346,1126.5113970337738,16.89767095550661,31.763871433430474,0.0,340.3238244869858,1380.7479429272184,4189.127964093495,2673.631200183798,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.98937677524451,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1316.9460164426507,850.2015911016538,683.2043092874814,1316.946016442611,1049.05898269495,267.8870337476609,3544.8843206444003,466.59299097390624,850.3530254687466,850.2015911016538,0.0,683.2043092874815,0.0,678.6807141438636,212.08772316995737,1533.4059003891352,2044.5412005188468,511.1353001297117,850.3530254687442,283.4510084895814,1133.8040339583256,17.007060509374885,32.33809082592443,0.0,343.8676615247937,1399.8868446493434,4250.238761481132,2723.2219146627103,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.989783720624057,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1325.984417669161,860.6998400804684,691.9725191827702,1325.9844176691188,1056.6330956743461,269.3513219947728,3544.8843206444003,470.8285826206573,855.155835048506,860.6998400804684,0.0,691.9725191827702,0.0,684.8415747209563,214.01299210029885,1552.6723592632388,2070.229812350985,517.5574530877462,855.1558350485036,285.05194501616785,1140.2077800646714,17.10311670097007,32.74072039424176,0.0,346.3553582856671,1412.821585585092,7050.371098483408,2755.071387071941,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.99005707704641,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1312.1892710396448,851.5715925670479,684.2789546009898,1312.1892710396019,1046.6339453807568,265.5553256588451,3544.8843206444003,466.0320727833784,846.1571982562687,851.5715925670479,0.0,684.2789546009898,0.0,677.8648331394596,211.83276035608114,1535.8505471680378,2047.8007295573836,511.9501823893459,846.1571982562662,282.0523994187554,1128.2095976750215,16.923143965125323,32.389937323021336,0.0,342.7712420195278,1397.919665471857,4245.9594836795395,1786.1208657232746,939.5446969735686,0.0,892.5674621248903,0.0,0.0,7233.298045945291,23.990244392054304,0.0,0.0,0.0,2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1325.6984853461763,859.9971049973125,690.55065597375,1325.6984853461363,1057.07568011096,268.6228052351761,3544.8843206444003,470.86637074321834,854.8321146029596,859.9971049973125,0.0,690.55065597375,0.0,684.896539262863,214.0301685196447,1550.5477609710629,2067.3970146280835,516.8492536570209,854.832114602958,284.944038200986,1139.776152803944,17.09664229205916,32.70541970965688,0.0,346.273739412434,1411.8992617918013,4288.14550810904,2478.0232381375267,274.2703157534197,0.0,1151.3391271663893,0.0,0.0,7233.298045945291,23.99008435140512,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1318.2226389992275,855.0520215511339,687.3525491523809,1318.2226389991868,1051.1162282167481,267.1064107824386,3544.8843206444003,468.3096257020717,849.9130132971577,855.0520215511339,0.0,687.3525491523808,0.0,681.1776373848315,212.86801168275986,1542.4045707035148,2056.5394276046864,514.1348569011716,849.9130132971558,283.30433776571857,1133.2173510628743,16.998260265943113,32.52508613805783,0.0,344.33322115358897,1404.1637739072398,4264.7909836099825,3412.11711602799,0.0,674.4000510384722,439.14165834524385,0.0,0.0,7233.298045945291,23.991222112949117,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1332.485442297828,864.0776210132584,694.6444620129737,1332.485442297791,1063.4817274275179,269.003714870273,3544.8843206444003,473.52853361091815,858.9569086869125,864.0776210132584,0.0,694.6444620129737,0.0,688.7687761613355,215.24024255041735,1558.722083026232,2078.2961107016426,519.5740276754107,858.9569086869099,286.31896956230327,1145.275878249213,17.179138173738195,32.86877325052749,0.0,348.0854648855634,1419.2666160979604,4310.474141422021,3183.415093140104,0.0,416.35020627712584,0.0,0.0,0.0,7233.298045945291,23.99191114343727,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1389.0513410935619,893.0360989949708,709.0380853168575,1389.0513410935203,1108.3145266763256,280.73681441719464,3544.8843206444003,486.13907103681436,902.9122700567497,893.0360989949708,0.0,709.0380853168575,0.0,707.1113760535483,220.97230501673383,1602.0741843118283,2136.098912415771,534.0247281039427,902.912270056747,300.97075668558233,1203.8830267423293,18.05824540113494,33.8814638230177,0.0,362.598093968405,1470.5055929988164,4461.631118404207,2843.210288469319,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.991415669153106,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1372.7117560370498,878.4264248871307,693.8370870370252,1372.7117560370073,1095.5123700884337,277.19938594857337,3544.8843206444003,477.33938753438036,895.3723685026721,878.4264248871307,0.0,693.8370870370252,0.0,694.3118364136442,216.97244887926382,1572.2635119241559,2096.3513492322077,524.0878373080519,895.3723685026696,298.45745616755653,1193.8298246702261,17.90744737005339,33.29116361698418,0.0,358.21301475677296,1448.9293680986827,4393.904636059888,2790.6631856458516,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.9914233344803,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1336.3448992277617,849.6031192822356,670.3691550967116,1336.3448992277206,1065.3490124838702,270.9958867438504,3544.8843206444003,463.4611928766389,872.8837063511248,849.6031192822356,0.0,670.3691550967117,0.0,674.1253714569293,210.6641785802904,1519.9722743789473,2026.6296991719296,506.6574247929824,872.8837063511232,290.9612354503744,1163.8449418014975,17.45767412702246,32.19178512943419,0.0,348.5420945267713,1406.4743926068752,4262.791566213584,2700.755070628859,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.990425826148012,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1360.7942080567661,872.4072279137713,687.3401086998743,1360.794208056726,1086.4944000198284,274.29980803689733,3544.8843206444003,474.0608160571363,886.7333919996322,872.4072279137713,0.0,687.3401086998745,0.0,689.5430051740165,215.48218911688014,1559.7473366136458,2079.663115484861,519.9157788712153,886.7333919996298,295.5777973332099,1182.3111893328396,17.734667839992593,33.045617924411886,0.0,355.13248545011925,1436.888536535829,2276.2765102783237,2769.2061206588774,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.99172110126115,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1345.7809400825904,861.9606593898442,676.6164141227193,1345.7809400825493,1076.2891804807002,269.4917596018491,3544.8843206444003,467.72753502888634,878.0534050537061,861.9606593898442,0.0,676.6164141227193,0.0,680.3309600420165,212.60342501313016,1538.5770735125639,2051.4360980167517,512.8590245041879,878.0534050537041,292.68446835123467,1170.7378734049387,17.56106810107408,32.624983922922524,0.0,351.2242916002656,1419.557261492815,285.4163606739189,2731.7670580587683,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.99117260670396,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1330.9810193312444,853.2609040120138,669.1818168621332,1330.9810193312026,1064.7093479132552,266.27167141794746,3544.8843206444003,462.49682904829274,868.4841902829536,853.2609040120138,0.0,669.1818168621332,0.0,672.7226604338803,210.22583138558758,1522.442720874147,2029.923627832196,507.480906958049,868.4841902829519,289.4947300943173,1157.978920377269,17.369683805659037,32.289645288981745,0.0,347.38592063427905,1404.2467181668737,4257.670458372263,2702.646288266076,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.99222258285912,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1380.134253694152,886.1703814156813,693.4981996432949,1380.1342536941113,1104.411798946148,275.7224547479631,3544.8843206444003,479.4258499427448,900.7084037514088,886.1703814156813,0.0,693.4981996432949,0.0,697.3466908258107,217.92084088306584,1579.6685810589765,2106.224774745302,526.5561936863255,900.7084037514076,300.2361345838025,1200.94453833521,18.01416807502815,33.520093438903395,0.0,360.23330672283896,1456.4807373899644,4416.283572143092,2803.5714655711126,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.990502207973034,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1249.815173654673,806.1005667130253,632.8669827448116,1249.815173654632,1001.6289247357705,248.18624891886145,3544.8843206444003,438.5982931778582,811.2168804768165,806.1005667130253,0.0,632.8669827448116,0.0,637.9611537132482,199.36286053539007,1438.9675494578369,1918.6233992771158,479.65584981927896,811.2168804768147,270.4056268256049,1081.6225073024195,16.224337609536292,30.511686828838872,0.0,326.3626451304481,1322.523006749097,4011.305729861607,2556.584552990364,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.994999621244254,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1352.674251335153,870.2533059712812,681.2266105330283,1352.6742513351128,1084.7379024045217,267.93634893059107,3544.8843206444003,470.96006745076704,881.7141838843877,870.2533059712812,0.0,681.2266105330283,0.0,685.0328253829338,214.0727579321668,1551.4799165043096,2068.639888672413,517.1599721681032,881.7141838843863,293.9047279614621,1175.6189118458483,17.634283677687723,32.91986528446872,0.0,353.1793177605773,1428.8709247844656,7091.917828589843,1114.0934603010362,1639.5792537543105,0.0,1557.600291066595,2758.892735965916,0.0,3421.0152426065606,23.991726916302554,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1349.8617536142867,870.0326891165546,680.0462303346376,1349.861753614249,1083.0367869058175,266.82496670843153,3544.8843206444003,470.11167681100704,879.7500768032819,870.0326891165546,0.0,680.0462303346376,0.0,683.798802634192,213.687125823185,1550.078919451192,2066.771892601589,516.6929731503973,879.7500768032792,293.25002560109306,1173.0001024043722,17.59500153606558,32.90144297684301,0.0,352.4827387746782,1426.609307862262,8345.048895341792,1501.3082023765,1249.2624928592813,0.0,2741.2844587007794,4018.4989144140504,0.0,7233.298045945291,23.990240289106588,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1343.2629605305412,868.2347773111849,680.5640130627105,1343.2629605305005,1077.0172562540324,266.2457042764681,3544.8843206444003,469.34828687552164,873.9146736550216,868.2347773111849,0.0,680.5640130627106,0.0,682.688417273486,213.3401303979644,1548.7987903738954,2065.0650538318605,516.2662634579651,873.9146736550194,291.3048912183398,1165.219564873359,17.478293473100386,32.85268344996265,0.0,350.80969196873093,1422.0519539660631,4314.113704870502,2219.2207579541882,528.5327131511585,0.0,3237.907967276978,0.0,0.0,7233.298045945291,23.990034822916932,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1320.1613917881994,853.0935598843133,670.9083711507884,1320.1613917881577,1057.070371447765,263.0910203403928,3544.8843206444003,461.4498939906801,858.711497797521,0.0,853.0935598843131,670.9083711507883,0.0,671.1998458046256,209.7499518139455,670.9083711507885,894.544494867718,223.6361237169295,858.7114977975191,286.23716593250634,1998.0422236143386,29.970633354215078,23.770954909194153,17.061871197686266,344.753586049869,1135.1802869743458,0.0,2109.668297985755,0.0,543.9239573134116,2658.8806173283074,0.0,3979.3436097976464,3038.70157947966,23.99080680506604,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1321.294131707122,857.1395453608735,674.4070151987542,1321.294131707084,1057.414073230346,263.880058476738,3544.8843206444003,462.39547316100413,858.8986585461203,0.0,857.1395453608735,674.4070151987542,0.0,672.5752336887333,210.17976052772917,674.4070151987539,899.2093535983386,224.80233839958464,858.8986585461181,286.299552848706,2002.3377567556977,30.035066351335463,23.886861059205007,17.142790907217474,345.0968000535165,1137.443170147294,1869.9749868697213,1927.9737021547612,0.0,356.18911486768934,2278.6269457066096,0.0,2120.3088755443227,803.6997828828102,23.986689447479403,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1345.4161755495722,874.3726973111288,691.0503375543886,1345.4161755495297,1074.843055430501,270.5731201190288,3544.8843206444003,472.83012104462676,872.5860545049476,0.0,874.3726973111288,691.0503375543885,0.0,687.7529033376389,214.92278229301218,691.0503375543884,921.4004500725179,230.35011251812946,872.5860545049457,290.8620181683152,2037.8207699843897,30.567311549765844,24.397957321766462,17.48745394622258,351.3945581878586,1159.9821939850704,4070.8214044001593,3262.4057633349266,0.0,1653.2524099247698,533.8039971575438,0.0,0.0,803.6997828828102,23.98441591385245,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1309.4548450028485,859.6700686197959,688.9348662882907,1309.454845002808,1042.1634826189359,267.2913623838723,3544.8843206444003,467.02391323441555,842.4309317684349,859.6700686197959,0.0,688.9348662882907,0.0,679.3075101591498,212.28359692473433,1548.6049349080863,2064.8065798774483,516.2016449693621,842.4309317684332,280.8103105894777,1123.2412423579108,16.848618635368663,32.679450721476776,0.0,342.16941277148203,1400.9930346119015,4259.052814522837,3250.2136597416657,0.0,506.09956970506755,0.0,0.0,0.0,803.6997828828102,23.98546097515647,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1331.6906641032456,874.053881131296,702.6650823245834,1331.690664103207,1058.9900540498245,272.7006100533824,3544.8843206444003,475.4813411087457,856.2093229945018,874.053881131296,0.0,702.6650823245834,0.0,691.609223430903,216.12788232215718,1576.7189634558792,2102.2919512745057,525.5729878186264,856.2093229944999,285.40310766483327,1141.612430659333,17.124186459889994,33.24826725718471,0.0,347.9752473583778,1425.4516788810695,4333.861306440195,2793.9011747054087,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.986215473149528,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1325.2530371391645,869.6067827654082,700.6755867094661,1325.2530371391217,1054.3047425368013,270.94829460232023,3544.8843206444003,473.6323022111546,851.6207349280122,869.6067827654082,0.0,700.6755867094661,0.0,688.919712307134,215.28741009597937,1570.2823694748743,2093.709825966499,523.4274564916248,851.6207349280098,283.8735783093366,1135.4943132373464,17.032414698560196,33.094959350056904,0.0,346.3211392718972,1419.0369582174549,8333.071279245543,2782.629538273633,0.0,0.0,0.0,4018.4989144140504,0.0,4615.98258622154,23.987188737381217,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2110.5559551443444,1372.0256976316168,1093.6091636646402,2110.5559551443444,1685.2550595071573,425.30089563718695,3544.8843206444003,748.4457375855412,1362.1102175588032,1372.0256976316168,0.0,1093.6091636646402,0.0,1088.6483455789687,340.2026079934277,2465.634861296257,3287.513148395009,821.8782870987523,1362.1102175588035,454.0367391862678,1816.1469567450713,27.242204351176067,52.096862565594904,0.0,551.3431845659484,2246.7998857611674,6822.990702201771,4376.1614939739775,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.986464013228034,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1730.1161719825968,1124.6936645107348,897.2226783478362,1730.116171982596,1381.649344702299,348.46682728029674,3544.8843206444003,613.8652450863192,1116.2509268962776,1124.6936645107348,0.0,897.2226783478362,0.0,892.894901943737,279.0296568574178,2021.9163428585707,2695.8884571447607,673.9721142861902,1116.2509268962774,372.0836422987591,1488.3345691950365,22.325018537925548,42.71303671880041,0.0,451.97016784408765,1842.0936365431808,5594.126151384349,3588.7833590884975,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.98814462133537,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2072.920145924695,1345.714597675543,1072.198994973784,2072.920145924695,1655.2427604947027,417.6773854299923,3544.8843206444003,733.8959898760032,1339.0241560486918,1345.714597675543,0.0,1072.198994973784,0.0,1067.485076183277,333.58908630727404,2417.9135926493273,3223.884790199103,805.9711975497758,1339.0241560486922,446.34138534956406,1785.3655413982563,26.780483120973845,51.093427880004135,0.0,541.4724993698132,2205.248079577405,6696.08181815143,4291.36986638238,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.987460854157895,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1627.421115034811,1052.8857416953153,836.0827447849144,1627.4211150348099,1299.8943144173345,327.5268006174753,3544.8843206444003,573.8122932571387,1053.6088217776723,1052.8857416953153,0.0,836.0827447849144,0.0,834.6360629194743,260.82376966233574,1888.96848648023,2518.6246486403065,629.6561621600766,1053.608821777672,351.2029405925573,1404.8117623702292,21.072176435553438,39.94739969870861,0.0,425.0009099288627,1727.7033584780943,9262.591874407186,3353.2607115597807,0.0,0.0,0.0,4018.49891441405,0.0,4615.98258622154,23.98914264997425,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1402.5882814853946,907.5897055789229,718.7268215499188,1402.5882814853549,1120.2939366294495,282.29434485590536,3544.8843206444003,493.60279634876025,908.9854851366367,907.5897055789229,0.0,718.7268215499188,0.0,717.967703780015,224.36490743125466,1626.3165271288417,2168.422036171789,542.1055090429472,908.9854851366346,302.9951617122115,1211.980646848846,18.179709702732687,34.41495938286688,0.0,366.2701146122149,1488.3303618842278,4517.235170498463,2886.3897399518037,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.99020695334331,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2146.8379147272767,1388.9483882207255,1100.1958020676393,2146.8379147272767,1714.7330917414988,432.10482298577784,3544.8843206444003,755.1937904569885,1391.644124270288,1388.9483882207255,0.0,1100.1958020676393,0.0,1098.463695210165,343.26990475317655,2489.1441902883644,3318.858920384486,829.7147300961215,1391.644124270287,463.8813747567623,1855.5254990270491,27.832882485405737,52.67040966729815,0.0,560.6271445716566,2277.9964463304204,9672.871287311977,4417.32261559465,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.986504448170706,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1683.9616293874121,1088.8559451546225,862.2482567098122,1683.961629387411,1345.1149666615922,338.8466627258189,3544.8843206444003,592.2617005559013,1091.699928831511,1088.8559451546225,0.0,862.2482567098122,0.0,861.4715644449475,269.2098638890461,1951.1042018644346,2601.4722691525794,650.3680672881449,1091.6999288315108,363.89997627717025,1455.599905108681,21.833998576630215,41.2881609217368,0.0,439.73369250817507,1786.3337594609034,5421.399590712748,3462.943833597527,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.988767975292564,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1143.3332625969244,740.6472054221001,586.495230272058,1143.3332625968826,913.3480415090405,229.9852210878421,3544.8843206444003,402.7142588515637,740.6190037453625,740.6472054221001,0.0,586.495230272058,0.0,585.7661946931836,183.05193584161987,1327.142435694158,1769.5232475922105,442.3808118980526,740.6190037453603,246.87300124845342,987.4920049938137,14.812380074907205,28.08436846538358,0.0,298.5856915782847,1213.7881891067013,3684.2638873977835,2355.289442285394,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.990531851757808,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1133.601392971777,732.1965558542532,580.3280562376077,1133.6013929717342,905.3116485162604,228.28974445547368,3544.8843206444003,399.07099854191114,734.5303944298672,732.1965558542532,0.0,580.3280562376078,0.0,580.4669069700525,181.3959084281414,1312.524612091861,1750.032816122481,437.5082040306203,734.5303944298663,244.84346480995544,979.3738592398217,14.690607888597325,27.76917723800367,0.0,295.99267609229514,1202.2000384876133,3648.326043551251,2330.4997230925337,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.991263758331183,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1134.9242365603154,735.3772470700458,585.3993650537172,1134.9242365602724,905.0299538030359,229.89428275723657,3544.8843206444003,401.3047990655674,733.6194374947493,735.3772470700458,0.0,585.3993650537172,0.0,583.7160713680981,182.41127230253068,1320.776612123763,1761.035482831684,440.258870707921,733.6194374947479,244.5398124982493,978.1592499929972,14.672388749894957,27.915311062638544,0.0,296.3741246383081,1206.1717799595426,3661.8726286436217,2344.7515541997823,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99098762154247,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1189.3352542967345,764.6887653601988,608.010787950913,1189.3352542966934,946.1266206203982,243.20863367629525,3544.8843206444003,416.61203484654413,772.7232194501925,764.6887653601988,0.0,608.010787950913,0.0,605.9811415949733,189.36910674842918,1372.6995533111117,1830.266071081482,457.5665177703705,772.7232194501903,257.57440648339673,1030.297625933587,15.454464389003803,29.020770840315095,0.0,310.37163266424045,1259.3568988957559,0.0,2436.2472126764555,0.0,0.0,0.0,0.0,3821.391706503603,3205.197504535603,23.989259748694057,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1153.1889649340958,744.1526996955484,590.9224731999327,1153.1889649340546,919.2278132765945,233.96115165746014,3544.8843206444003,405.08874983630693,748.1002150977905,744.1526996955484,0.0,590.9224731999327,0.0,589.219999761901,184.13124992559406,1335.075172895481,1780.100230527308,445.025057631827,748.100215097789,249.36673836592968,997.4669534637187,14.96200430195578,28.233805722865775,0.0,301.0495093559937,1222.768365304166,1432.7717242953768,2369.320230289209,0.0,0.0,0.0,0.0,2278.260778838366,803.6997828828102,23.989655919224337,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1209.4936686567937,797.6172716759997,631.7252010954178,1209.4936686567528,965.9863447799396,243.50732387681313,3544.8843206444003,431.95186400919397,777.5418046476017,797.6172716759997,0.0,631.7252010954178,0.0,628.2936203770095,196.34175636781546,1429.3424727714175,1905.7899636952234,476.44749092380584,777.5418046476,259.1806015492,1036.7224061968,15.550836092951998,30.24577016123417,0.0,316.1738933642257,1293.940348459233,3932.776489887446,2534.083584072233,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.99070796182172,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1185.7408680837652,769.8425794570998,612.0842339273995,1185.7408680837245,944.596794021932,241.14407406179254,3544.8843206444003,419.11626369292674,766.6246043908401,769.8425794570998,0.0,612.0842339273996,0.0,609.6236562806208,190.507392587694,1381.9268133844994,1842.5690845126658,460.64227112816644,766.6246043908379,255.54153479694597,1022.1661391877839,15.332492087816757,29.21611972298699,0.0,309.63318606400253,1260.8729963876126,7847.039592269927,2452.1927407932867,0.0,0.0,0.0,4018.49891441405,0.0,4615.98258622154,23.98835084927776,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1161.5603159562088,752.6902258709787,600.2684288018995,1161.5603159561683,925.5866213594092,235.97369459675915,3544.8843206444003,410.8565571865644,750.7037587696461,752.6902258709787,0.0,600.2684288018996,0.0,597.6095377259119,186.75298053934745,1352.9586546728783,1803.944872897171,450.98621822429277,750.7037587696443,250.23458625654808,1000.9383450261923,15.014075175392884,28.58339106414836,0.0,303.3125338639495,1234.883785123679,3749.402755752766,2401.5544106230827,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.988791609799037,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1146.756315990918,739.7902880667052,590.283504651617,1146.756315990876,913.3006382535582,233.45567773731767,3544.8843206444003,404.26041700590514,742.4958989850147,739.7902880667052,0.0,590.283504651617,0.0,588.0151520085893,183.75473500268416,1330.0737927183222,1773.4317236244297,443.3579309061074,742.4958989850129,247.4986329950043,989.9945319800172,14.849917979700258,28.09654368851733,0.0,299.3631783061269,1216.9209388781403,6452.643783553294,2361.446875633019,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.98989056854976,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1123.196490796686,726.9642437513764,577.6239125716872,1123.196490796647,895.8278405193889,227.36865027725796,3544.8843206444003,395.5639647750456,727.6325260216421,726.9642437513764,0.0,577.6239125716872,0.0,575.3657669455208,179.80180217047524,1304.5881563230637,1739.4508750974182,434.86271877435456,727.6325260216406,242.54417534054687,970.1767013621875,14.552650520432811,27.585166438258163,0.0,293.2872926749437,1192.6338059190114,3620.41845303876,2314.816642042939,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.989994317579804,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1207.9890794627456,782.0390230473853,617.6961136137894,1207.9890794627054,964.1052951315703,243.88378433113508,3544.8843206444003,423.4804166704508,784.5086627922964,782.0390230473853,0.0,617.6961136137894,0.0,615.9715151570193,192.49109848656855,1399.7351366611747,1866.3135155482328,466.5783788870582,784.5086627922947,261.50288759743154,1046.0115503897262,15.690173255845892,29.638131827559455,0.0,315.4151827308897,1281.3158527853534,3889.040068909273,2482.285030705252,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.988043702462956,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1576.3175739693706,1019.7282981995008,809.2191360506533,1576.3175739693693,1256.561460010594,319.7561139587755,3544.8843206444003,553.6292044015521,1022.6883695678184,1019.7282981995008,0.0,809.2191360506533,0.0,805.278842765894,251.64963836434185,1828.9474342501542,2438.5965790002056,609.6491447500514,1022.6883695678183,340.89612318927277,1363.584492757091,20.453767391356365,38.68404030649156,0.0,411.553380243671,1672.886094245185,5078.15110246471,3243.8754217660994,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.982284392636675,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1574.5125024663027,1019.3075215522721,810.1553720447761,1574.5125024663014,1254.1449367644823,320.36756570181905,3544.8843206444003,554.7572903881122,1019.7552120781905,1019.3075215522721,0.0,810.1553720447761,0.0,806.9196951099817,252.16240472186928,1829.4628935970486,2439.283858129398,609.8209645323495,1019.7552120781905,339.9184040260635,1359.673616104254,20.39510424156381,38.68077936701593,0.0,411.0652509701357,1672.0429078589978,2994.864732994429,3246.2035532393797,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.98043309180465,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1365.8203954869703,888.9560472003325,710.9379331928498,1365.8203954869296,1088.311690085745,277.50870540118433,3544.8843206444003,484.7838516452016,881.0365438417705,888.9560472003325,0.0,710.9379331928496,0.0,705.1401478475659,220.35629620236435,1599.8939803931821,2133.191973857576,533.297993464394,881.0365438417684,293.67884794725614,1174.7153917890246,17.620730876835367,33.77806074793847,0.0,356.7340731230795,1455.4660023618678,402.68146382796976,2838.332121705142,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.98112360421689,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2014.2857750262863,1309.2262334605916,1043.8873245497653,2014.2857750262863,1606.4150812196845,407.8706938066017,3544.8843206444003,714.6650488286115,1299.6207261976747,1309.2262334605916,0.0,1043.8873245497653,0.0,1039.512798296162,324.8477494675506,2353.1135580103564,3137.4847440138083,784.3711860034521,1299.6207261976738,433.2069087325579,1732.8276349302316,25.992414523953475,49.71566024931539,0.0,526.071294345041,2144.2052133218704,6511.604546358512,4176.99754230997,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.974057298988324,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1865.1631624255292,1212.6272583713533,966.9607782708983,1865.1631624255292,1486.2707190708477,378.89244335468146,3544.8843206444003,662.0706177923374,1203.0925446331917,1212.6272583713533,0.0,966.9607782708983,0.0,963.0118076979455,300.941189905608,2179.588036642251,2906.117382189668,726.529345547417,1203.0925446331923,401.0308482110641,1604.1233928442564,24.061850892663845,46.04842553384958,0.0,487.0996896149979,1985.7113497056005,6030.46254877338,3869.129189887614,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.97742905436931,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1466.6779416776892,955.0348639454932,758.5345828862921,1466.6779416776485,1169.1765148391173,297.5014268385313,3544.8843206444003,518.676818211972,948.0011234657188,955.0348639454932,0.0,758.5345828862921,0.0,754.4390083083229,235.76219009635088,1713.5694468317852,2284.75926244238,571.189815610595,948.001123465717,316.00037448857233,1264.0014979542893,18.96002246931434,36.236391747227714,0.0,383.0469726639119,1561.1957670759723,4741.443155585448,3039.198270750703,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.979087344171184,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1405.6154617556083,914.4987068156831,726.9686271635776,1405.615461755567,1121.115305369742,284.500156385825,3544.8843206444003,496.9138113943158,908.7016503612948,914.4987068156831,0.0,726.9686271635775,0.0,722.7837256644594,225.86991427014357,1641.4673339792607,2188.6231119723475,547.1557779930869,908.7016503612924,302.9005501204308,1211.6022004817232,18.174033007225848,34.704647476106274,0.0,367.12878953154154,1495.9337123985347,8561.515422547454,2911.406837636807,0.0,0.0,0.0,4018.4989144140504,0.0,4615.98258622154,23.98574797183116,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1707.121596023614,1105.650325386972,876.767701058437,1707.121596023613,1362.494140488292,344.627455535321,3544.8843206444003,601.6342304893689,1105.4873655342453,1105.650325386972,0.0,876.767701058437,0.0,875.1043352572638,273.4701047678949,1982.4180264454092,2643.2240352605454,660.8060088151364,1105.4873655342453,368.49578851141507,1473.9831540456603,22.109747310684902,41.93718677219353,0.0,445.7736038693904,1812.5924400467152,5502.13206251574,3518.328370517809,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.98394808226854,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2202.3085815217855,1430.7716707459854,1133.8037206592942,2202.3085815217855,1758.123264559482,444.1853169623035,3544.8843206444003,777.4871441986941,1424.8214373230917,1430.7716707459854,0.0,1133.8037206592942,0.0,1130.8903915617368,353.40324736304274,2564.5753914052793,3419.433855207039,854.8584638017597,1424.8214373230921,474.94047910769734,1899.7619164307894,28.496428746461838,54.26118732897251,0.0,575.1812532769266,2341.1410596248606,7108.025032551922,4550.324246768776,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.9783505106398,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2345.0979580734465,1516.975111085368,1203.5475509240505,2345.0979580734465,1871.4782527834257,473.61970529002105,3544.8843206444003,825.9536587220231,1519.1442993514236,1516.975111085368,0.0,1203.5475509240505,0.0,1201.3871399593063,375.4334812372832,2720.522662009418,3627.3635493458905,906.8408873364726,1519.1442993514247,506.38143311714157,2025.5257324685663,30.382885987028494,57.54472884180154,0.0,612.3264496396722,2488.9098661594,10313.423222208185,4828.750689305197,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.97892931688334,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2132.84813801226,1382.2095705043728,1097.1755438104794,2132.84813801226,1702.537953473909,430.3101845383505,3544.8843206444003,751.8966651501576,1380.951472862102,1382.2095705043728,0.0,1097.1755438104794,0.0,1093.6678765820473,341.77121143188975,2479.385114314852,3305.8468190864696,826.4617047716174,1380.9514728621016,460.3171576207005,1841.268630482802,27.619029457242032,52.438042553235974,0.0,556.9857399497673,2265.592885784453,6877.8261381115635,4399.514695668517,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98083592405897,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2276.8914829092923,1473.0382404515374,1168.4706080489236,2276.8914829092923,1817.46827870638,459.42320420291225,3544.8843206444003,801.9019835849966,1474.9894993242958,1473.0382404515374,0.0,1168.4706080489236,0.0,1166.4028852145404,364.5009016295439,2641.5088485004617,3522.0117980006153,880.5029495001538,1474.9894993242945,491.6631664414315,1966.652665765726,29.499789986485887,55.875853294035366,0.0,594.534966858505,2416.5776277101554,7334.977959119909,4688.4146832151555,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.980147584069588,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2145.508809368094,1391.1249216694841,1103.4078446238373,2145.508809368094,1712.9927070191009,432.5161023489928,3544.8843206444003,756.3597009331651,1389.1491084349286,1391.1249216694841,0.0,1103.4078446238373,0.0,1100.1595649936949,343.79986406052967,2494.532766293321,3326.0436883910943,831.5109220977736,1389.1491084349284,463.04970281164276,1852.198811246571,27.782982168698563,52.76782609632289,0.0,560.3099362184967,2279.2212334534643,6919.26280911488,4426.203253384789,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.980461238110067,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2044.1258466641184,1326.2725580488227,1053.3821325400957,2044.1258466641184,1631.810847754169,412.3149989099496,3544.8843206444003,721.7454939758871,1322.3803526882314,1326.2725580488227,0.0,1053.3821325400957,0.0,1049.8116276012904,328.06613362540327,2379.654690588918,3172.872920785224,793.218230196306,1322.3803526882314,440.7934508960771,1763.1738035843084,26.447607053764624,50.32199806686564,0.0,533.8541634231482,2172.701583261565,6596.482120514598,4222.6845483865145,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98050408850921,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1168.745828608018,757.1958085871787,599.5188980604054,1168.7458286079755,933.7276868962122,235.0181417117632,3544.8843206444003,411.4045622396502,757.3412663683697,757.1958085871787,0.0,599.5188980604054,0.0,598.4066359849458,187.00207374529555,1356.714706647584,1808.9529421967786,452.23823554919466,757.341266368368,252.447088789456,1009.788355157824,15.14682532736736,28.711063238219417,0.0,305.20908725169716,1240.75437390123,3766.2149091568317,2407.3595781817244,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98746086488359,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1894.3941084800904,1222.0621789127974,967.0781515957045,1894.3941084800904,1513.3212078474148,381.07290063267544,3544.8843206444003,666.1233915717684,1228.270716908322,1222.0621789127974,0.0,967.0781515957045,0.0,968.9067513771174,302.78335980534916,2189.140330508502,2918.8537740113356,729.7134435028339,1228.2707169083224,409.4235723027741,1637.6942892110965,24.565414338166445,46.33264688334096,0.0,494.57711431688824,2007.3955511493527,6090.929990137946,3887.760525388453,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.981446806178663,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1202.7195867326739,780.0484644440097,616.7649680861726,1202.7195867326323,961.9742294547484,240.74535727788384,3544.8843206444003,424.4332574002237,778.2863293324518,780.0484644440097,0.0,616.7649680861726,0.0,617.3574653094163,192.9242079091926,1396.8134325301826,1862.4179100402434,465.60447751006086,778.2863293324499,259.42877644414995,1037.7151057765998,15.565726586648996,29.569103614182023,0.0,314.1087673279792,1277.2010593922137,0.0,2479.77537534966,0.0,0.0,0.0,0.0,3876.7340786550685,3146.8615221638347,23.984308801880236,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1237.2564603678945,802.670872575386,638.3782373832371,1237.256460367854,987.8778104825548,249.37864988529927,3544.8843206444003,437.64410053102523,799.6123598368712,802.670872575386,0.0,638.3782373832371,0.0,636.5732371360366,198.92913660501142,1441.049109958623,1921.3988132781637,480.34970331954094,799.6123598368694,266.53745327895643,1066.1498131158257,15.992247196737386,30.46390855109395,0.0,323.13133424059833,1315.4037831919384,1770.790946831556,2557.9720504142006,0.0,0.0,0.0,0.0,2222.9184066869,803.6997828828102,23.986532674039697,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1719.0158374983746,1110.0857567277183,878.2854886859468,1719.0158374983732,1374.9247464934222,344.0910910049511,3544.8843206444003,604.8296485646191,1114.1861889337556,1110.0857567277183,0.0,878.2854886859468,0.0,879.7522160939913,274.92256752937226,1988.371245413665,2651.1616605515533,662.7904151378883,1114.186188933756,371.395396311252,1485.581585245008,22.283723778675117,42.08542758869102,0.0,448.87390147022234,1822.3514318161012,5529.738514728142,3530.9138766455444,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.983900959582854,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2211.266438013457,1430.7518609171536,1132.3201576988956,2211.266438013457,1768.2996757394753,442.96676227398154,3544.8843206444003,778.9706832418533,1432.2957547716035,1430.7518609171536,0.0,1132.3201576988956,0.0,1133.0482665336049,354.0775832917515,2563.0720186160497,3417.4293581547327,854.3573395386832,1432.295754771605,477.4319182572017,1909.7276730288067,28.645915095432102,54.24575740450358,0.0,577.471875870951,2346.230389458523,7120.568846088032,4550.4776246883375,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.97960024711277,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1371.9018190805705,895.3649744526509,711.9019276512832,1371.9018190805302,1097.4676945839647,274.4341244965657,3544.8843206444003,485.6273251971405,886.2744938834321,895.3649744526509,0.0,711.9019276512832,0.0,706.3670184685681,220.7396932714275,1607.2669021039344,2143.022536138579,535.7556340346448,886.2744938834297,295.4248312944766,1181.6993251779063,17.725489877668593,33.97996851009236,0.0,358.50006222702405,1462.125679215334,8459.793314813887,2849.389554607147,0.0,0.0,0.0,4018.49891441405,0.0,4615.98258622154,23.98660762026756,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1223.1289128875692,799.0045325633937,639.157404064829,1223.1289128875299,976.6955446905398,246.4333681969901,3544.8843206444003,433.9712013553059,789.1577115322654,799.0045325633937,0.0,639.157404064829,0.0,631.2308383349903,197.25963697968444,1438.1619366282225,1917.5492488376299,479.38731220940747,789.1577115322634,263.05257051075444,1052.2102820430177,15.783154230645266,30.361710017550095,0.0,319.6445042101027,1305.4888881581444,6725.6724736398555,2548.7800871726204,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.991808183171106,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1184.432298020604,772.0139503361052,615.4964050050586,1184.4322980205648,946.0323218738652,238.39997614669952,3544.8843206444003,419.23319188793454,765.1991061326712,772.0139503361052,0.0,615.4964050050586,0.0,609.7937336551776,190.560541767243,1387.5103553411639,1850.0138071215517,462.50345178038793,765.1991061326693,255.06636871088975,1020.265474843559,15.303982122653384,29.315382560133745,0.0,309.4754216803085,1262.2251486216164,3834.167801983386,2459.807540776729,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.992006073405577,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1240.1460744928377,809.5412279809105,644.5861445784423,1240.1460744927977,989.9609820181918,250.18509247460594,3544.8843206444003,439.24808897739587,800.8979855154433,809.5412279809105,0.0,644.5861445784423,0.0,638.9063112398486,199.65822226245268,1454.1273725593528,1938.8364967458037,484.70912418645094,800.8979855154417,266.9659951718139,1067.8639806872557,16.017959710308833,30.73209828521174,0.0,324.0372688095754,1322.1206684258136,4016.3941154780027,2577.7428079856522,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.993209926121896,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1921.3313296279068,1241.1718775198806,985.5098541107852,1921.3313296279068,1534.009065354057,387.32226427385,3544.8843206444003,677.110064995243,1244.2212646326639,1241.1718775198806,0.0,985.5098541107852,0.0,984.8873672658079,307.777302270565,2226.681731630666,2968.9089755075547,742.2272438768887,1244.2212646326648,414.7404215442216,1658.9616861768864,24.884425292653294,47.09025486670427,0.0,501.68736658859115,2038.4070144396242,6186.420075698195,3953.7963427733625,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98795653621076,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1989.6831803220923,1281.8166181201736,1014.8882211547652,1989.6831803220923,1590.1336881984769,399.54949212361544,3544.8843206444003,698.8119461627977,1290.8712341592948,1281.8166181201736,0.0,1014.8882211547652,0.0,1016.4537398731602,317.64179371036255,2296.704839274939,3062.2731190332515,765.5682797583129,1290.8712341592955,430.2904113864318,1721.1616455457272,25.81742468318591,48.60338075515286,0.0,519.4764944278716,2107.3977847213173,4312.63223339043,4078.7268589064115,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.987471677015254,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1518.8784527887904,979.9028919476257,777.4642047262113,1518.878452788789,1213.0162980244259,305.8621547643631,3544.8843206444003,534.4877051352081,984.3907476535824,979.9028919476257,0.0,777.4642047262113,0.0,777.436662014848,242.94895687964,1757.3670966738373,2343.1561288984494,585.7890322246124,984.3907476535826,328.13024921786086,1312.5209968714435,19.68781495307165,37.17172880569089,0.0,396.58147568033576,1610.3092577612115,868.0558928097903,3120.5927909132974,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.991240647784668,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1639.7903786948918,1060.4923810459723,838.7701695520682,1639.7903786948905,1309.7146971401241,330.07568155476633,3544.8843206444003,577.4139853497677,1062.3763933451241,1060.4923810459723,0.0,838.7701695520682,0.0,839.8748877814803,262.4609024317126,1899.2625505980404,2532.3500674640536,633.0875168660134,1062.3763933451232,354.1254644483744,1416.5018577934975,21.247527866902463,40.20247312689985,0.0,428.1826124183659,1739.3064971582685,5278.359426451199,3372.224955245534,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.989604521058254,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2046.5931905660448,1331.9871726746194,1048.2575093265145,2046.5931905660448,1635.6653903527713,410.92780021327354,3544.8843206444003,721.8385149845284,1324.7546755815165,1331.9871726746194,0.0,1048.2575093265145,0.0,1049.9469308865869,328.10841590205837,2380.2446820011337,3173.6595760015116,793.4148940003779,1324.7546755815165,441.5848918605055,1766.339567442022,26.495093511630326,50.442190273503726,0.0,534.5733130152272,2174.618798563303,6601.456671130482,4223.606506888098,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.986293922484275,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2129.4763196055746,1386.5204978339768,1088.193665342222,2129.4763196055746,1703.5640348901015,425.9122847154732,3544.8843206444003,750.4799739903367,1378.996345615238,1386.5204978339768,0.0,1088.193665342222,0.0,1091.607234895035,341.1272609046984,2474.7141631761983,3299.618884234931,824.9047210587328,1378.9963456152377,459.66544853841253,1838.6617941536501,27.57992691230475,52.47755158844152,0.0,556.2517234351125,2262.006632437702,6866.197115219475,4391.226119129966,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.984387281276938,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1437.1139330415763,917.649071909377,737.0221750199694,1437.1139330415353,1147.0094963832173,290.1044366583181,3544.8843206444003,504.7166648080433,932.397268233535,917.649071909377,0.0,737.0221750199694,0.0,734.1333306298812,229.41666582183788,1654.6712469293464,2206.2283292391285,551.5570823097821,932.3972682335329,310.79908941117765,1243.1963576447106,18.647945364670658,34.89969390748101,0.0,375.0993258667363,1520.4198026816855,4612.204982652607,2940.3616598690096,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.99502668438627,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1427.1520317255354,912.134111856268,730.0787658127864,1427.1520317254947,1138.8723423268457,288.279689398649,3544.8843206444003,500.24237764013986,926.909654085398,912.134111856268,0.0,730.0787658127863,0.0,727.6252765674762,227.38289892733633,1642.2128776690543,2189.6171702254055,547.4042925563514,926.9096540853955,308.9698846951318,1235.8795387805271,18.538193081707906,34.66481101381591,0.0,372.47936263628117,1509.4394429106244,8597.303266719266,2917.2424467928818,0.0,0.0,0.0,4018.4989144140504,0.0,4615.98258622154,23.99211477513545,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1414.4559668716656,903.8897754050836,722.0634251510174,1414.4559668716258,1129.04402417955,285.4119426920758,3544.8843206444003,496.0077824456189,918.4481844260488,903.8897754050836,0.0,722.0634251510176,0.0,721.4658653754456,225.45808292982673,1625.953200556101,2167.9376007414676,541.9844001853669,918.448184426047,306.1493948086823,1224.5975792347292,18.36896368852094,34.33732751366268,0.0,369.15226627283505,1495.4504353988948,4535.859602826663,2889.403466116913,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.992455646104265,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1425.131700206114,910.4152122696249,727.0685094678832,1425.1317002060744,1137.1599807666994,287.9717194393748,3544.8843206444003,499.74978162087535,925.3819185852402,910.4152122696249,0.0,727.0685094678832,0.0,726.908773266728,227.1589916458525,1637.4837217375082,2183.3116289833442,545.8279072458361,925.3819185852385,308.4606395284128,1233.8425581136512,18.50763837170477,34.583141462767585,0.0,371.9198466742421,1506.4581649288157,7327.966322838354,2910.2204022500723,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.993413137135974,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1447.8824209207191,923.7744112884989,737.9464037790226,1447.882420920678,1155.2700195510808,292.6124013695971,3544.8843206444003,507.7659510359061,940.1164698848155,923.7744112884989,0.0,737.9464037790226,0.0,738.5686560522271,230.80270501632097,1661.7208150675215,2215.627753423362,553.9069383558405,940.116469884813,313.372156628271,1253.488626513084,18.80232939769626,35.09269637644519,0.0,377.82872872922667,1529.8055545038005,4639.408790492041,2954.196409475589,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99294767654919,0.0,0.0,0.0,0.0,0.0
