timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1447.5889855620676,922.8927094592848,737.5307786005193,1447.5889855620287,1155.1820665495347,292.40691901249386,3544.8843206444003,507.3775465140295,940.2114390480394,922.8927094592848,0.0,737.5307786005194,0.0,738.0037040204066,230.62615750637707,1660.4234880598042,2213.8979840797388,553.4744960199347,940.2114390480378,313.4038130160126,1253.6152520640503,18.804228780960752,35.06208906978374,0.0,377.746805062618,1529.1175894556868,4637.130063077557,2951.9016881001453,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99337820362157,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1425.577204221487,908.0789185785952,723.7903703606587,1425.577204221448,1138.8586851003463,286.7185191211017,3544.8843206444003,498.02663491946583,927.5505693020234,908.0789185785952,0.0,723.7903703606587,0.0,724.4023780646777,226.37574314521177,1631.8692889392537,2175.8257185856714,543.9564296464179,927.550569302021,309.18352310067365,1236.7340924026946,18.551011386040418,34.48027126096444,0.0,372.0064698537203,1504.5534483930285,4561.9999415537695,2900.228096650349,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.992792104250306,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1430.985390622878,913.8653330203892,725.803714367215,1430.985390622838,1144.272770538986,286.7126200838522,3544.8843206444003,500.0447088841505,930.9406817387298,913.8653330203892,0.0,725.803714367215,0.0,727.3377583769461,227.29304949279566,1639.6690473876042,2186.2253965168056,546.5563491292014,930.9406817387282,310.31356057957606,1241.2542423183043,18.618813634774565,34.67399713428382,0.0,373.46960100701085,1510.9253709776424,4581.579808988124,2913.5631548937517,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.991218098923078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1409.7215630765938,901.0468925687452,713.4897941949908,1409.7215630765518,1127.6724721073665,282.0490909691853,3544.8843206444003,491.94460855803885,917.776954518557,901.0468925687452,0.0,713.4897941949908,0.0,715.5557942662383,223.61118570819946,1614.536686763736,2152.7155823516478,538.1788955879119,917.7769545185547,305.92565150618486,1223.7026060247395,18.355539090371092,34.16630471901226,0.0,367.9280099343696,1488.1655865460493,4512.423836386382,2868.271376617886,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.991449539259524,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1377.7306358724102,879.4970432148568,694.8205195630121,1377.7306358723713,1103.1040926272601,274.62654324511107,3544.8843206444003,480.0896440286118,897.6409918438009,879.4970432148568,0.0,694.8205195630121,0.0,698.3122094961626,218.22256546755082,1574.3175627778692,2099.0900837038253,524.7725209259563,897.6409918437986,299.21366394793284,1196.8546557917314,17.95281983687597,33.33311649207583,0.0,359.5697366080051,1453.0644232783968,4405.112621928678,2797.402293199988,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99252628360637,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1368.561440886503,874.1240685735003,686.4775462054738,1368.5614408864615,1096.786145317561,271.77529556890033,3544.8843206444003,475.717146030306,892.8442948561997,874.1240685735003,0.0,686.4775462054738,0.0,691.9522124077178,216.23506637741178,1560.6016147789742,2080.8021530386322,520.2005382596581,892.8442948561969,297.6147649520656,1190.4590598082625,17.856885897123938,33.08849751925975,0.0,357.1768469840754,1442.1725999895946,2290.1820847271533,2772.7543654463498,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.992393509090466,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1406.5259034630917,900.7305230219475,710.7858000978973,1406.52590346305,1126.5173964520297,280.00850701102047,3544.8843206444003,491.1086004194893,915.4173030436048,900.7305230219475,0.0,710.7858000978973,0.0,714.3397824283481,223.2311820088588,1611.5163231198449,2148.68843082646,537.172107706615,915.4173030436024,305.1391010145341,1220.5564040581364,18.308346060872047,34.129773691637396,0.0,367.15353488585515,1485.1340453683724,484.67735753725856,2863.028213254808,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.992103135555197,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1370.14120444384,876.1995047194961,691.6227412565545,1370.1412044438002,1097.5158309055453,272.625373538255,3544.8843206444003,477.85569028095586,892.285514162886,876.1995047194961,0.0,691.6227412565544,0.0,695.0628222268449,217.20713194588905,1567.8222459760505,2090.4296613014003,522.6074153253501,892.2855141628844,297.4285047209614,1189.7140188838457,17.845710283257684,33.20221255415043,0.0,357.6324367502084,1445.9234115798172,4383.886861999707,2785.4924835282454,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.992161754190754,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1367.3250466870336,876.1054630229081,692.9635083530802,1367.3250466869924,1094.0530530636565,273.2719936233359,3544.8843206444003,478.92257408195553,888.40247260508,876.1054630229081,0.0,692.9635083530802,0.0,696.6146532101171,217.6920791281616,1569.0689713759884,2092.091961834651,523.0229904586628,888.4024726050781,296.134157535026,1184.536630140104,17.76804945210156,33.212798974218046,0.0,356.90363562910807,1444.733711177278,7140.020465206217,2788.706615044768,0.0,0.0,0.0,2758.892735965916,0.0,3421.0152426065606,23.991778618818312,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1399.4378800810673,895.2132356432567,713.0068914442826,1399.4378800810275,1117.4190773079981,282.0188027730294,3544.8843206444003,491.339424295045,908.0984557860245,895.2132356432567,0.0,713.0068914442826,0.0,714.6755262473382,223.33610195229318,1608.2201270875394,2144.2935027833855,536.0733756958464,908.0984557860222,302.6994852620074,1210.7979410480295,18.161969115720442,33.98646598374053,0.0,365.229751699781,1479.4871497093889,4487.145156877994,2858.9690290307235,0.0,0.0,0.0,0.0,0.0,3421.0152426065606,23.991768431453593,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1427.1753611832148,907.8457974935051,724.36104723967,1427.175361183173,1139.3005954731889,287.87476570998416,3544.8843206444003,499.52307007886117,927.6522911043561,907.8457974935051,0.0,724.36104723967,0.0,726.5790110237981,227.0559409449369,1632.206844733175,2176.2757929775667,544.0689482443917,927.6522911043534,309.2174303681178,1236.8697214724712,18.553045822087068,34.478984397201856,0.0,372.35955998255554,1505.7339097592908,8583.61503008973,2902.8548040013648,0.0,0.0,0.0,4018.4989144140504,0.0,7233.298045945291,23.99228695727223,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1399.7967969619729,891.6013764272997,714.907105214498,1399.7967969619315,1116.0766313935146,283.72016556841686,3544.8843206444003,491.97063639095666,907.8261605710177,891.6013764272997,0.0,714.907105214498,0.0,715.5936529323006,223.62301654134396,1606.508481641798,2142.0113088557305,535.5028272139326,907.8261605710161,302.60872019033866,1210.4348807613546,18.156523211420318,33.89711234496398,0.0,365.2158938054524,1479.004093307452,4485.309371911223,2857.6049617880312,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.987948963762715,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1397.5607281399966,891.8861034165795,718.0037963546143,1397.5607281399543,1113.4540676132092,284.10666052674515,3544.8843206444003,492.7220875831204,904.8386405568788,891.8861034165795,0.0,718.0037963546143,0.0,716.6866728481751,223.96458526505472,1609.889899771194,2146.519866361592,536.629966590398,904.8386405568763,301.6128801856254,1206.4515207425015,18.096772811137523,33.93662106604353,0.0,364.6853686013444,1478.9261945196035,4486.376822430793,2863.206539209767,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.990178452634275,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1423.3407823790087,909.5308707955257,733.4458338064192,1423.3407823789641,1133.1148042007185,290.22597817824567,3544.8843206444003,502.0789768947046,921.261805484306,909.5308707955257,0.0,733.4458338064192,0.0,730.2966936650249,228.2177167703203,1642.9767046019447,2190.635606135926,547.6589015339815,921.2618054843043,307.08726849476807,1228.3490739790723,18.425236109686082,34.62038446192996,0.0,371.42567856277014,1507.4351859334558,555.2537585003588,2920.932299800951,0.0,0.0,0.0,0.0,4018.4989144140504,2997.4282644578125,23.989347021610744,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1395.6968242546807,894.3529504257308,724.0640029748469,1395.6968242546425,1111.7445417234162,283.9522825312263,3544.8843206444003,493.52565432423125,902.1711699304516,894.3529504257308,0.0,724.064002974847,0.0,717.8554971988818,224.32984287465058,1618.4169534005778,2157.88927120077,539.4723178001925,902.1711699304492,300.7237233101497,1202.8948932405988,18.04342339860898,34.071228542520394,0.0,364.3310637866623,1480.9715997127846,2413.9318064401223,2875.744768399652,0.0,0.0,0.0,0.0,2081.1535709279187,803.6997828828102,23.99110452813196,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1376.3877484994734,879.6022602119233,711.5622517661633,1376.3877484994343,1097.318045894933,279.06970260450123,3544.8843206444003,485.25350002441434,891.1342484750616,879.6022602119233,0.0,711.5622517661633,0.0,705.8232727627845,220.56977273837018,1591.1645119780865,2121.5526826374485,530.3881706593621,891.1342484750593,297.0447494916864,1188.1789979667456,17.822684969501182,33.50369032401933,0.0,359.26452373598863,1458.5935919189278,4426.145852396488,2827.375955400233,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.99147563805814,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1369.0842140745335,876.2267975414707,711.0762215490822,1369.0842140744924,1090.7119243251361,278.3722897493561,3544.8843206444003,484.17273255839757,884.9114815161381,876.2267975414707,0.0,711.0762215490822,0.0,704.2512473576692,220.0785147992716,1587.3030190905529,2116.4040254540705,529.1010063635176,884.911481516136,294.97049383871195,1179.8819753548478,17.698229630322714,33.39756614173494,0.0,357.39138428072897,1452.6371950542878,4409.024428219374,2820.6552728117395,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.993272582834962,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1370.7904334300408,882.0067379120082,717.3969151989821,1370.7904334299976,1092.1455169252788,278.64491650471876,3544.8843206444003,487.3081069496896,883.4823264803533,882.0067379120082,0.0,717.396915198982,0.0,708.8117919268213,221.50368497713168,1599.40365311099,2132.5382041479866,533.1345510369966,883.4823264803512,294.4941088267837,1177.9764353071348,17.66964652960702,33.634171289350064,0.0,357.9561986385213,1458.3923612983901,4428.5864478394205,2841.3499960748077,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.992196314097672,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1397.627408015545,902.0228539341377,734.0913491699949,1397.627408015504,1113.2136443373759,284.413763678128,3544.8843206444003,498.35874697101474,899.2686610445326,902.0228539341377,0.0,734.0913491699949,0.0,724.8854501396578,226.52670316864305,1636.1142031041327,2181.4856041388434,545.3714010347109,899.2686610445306,299.75622034817684,1199.0248813927074,17.985373220890608,34.40159910972409,0.0,365.008632221635,1489.0499291037802,4522.791540223456,2906.371054278501,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.98946849406332,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1252.5285188812095,787.196497262108,628.5014273225833,1252.5285188811663,992.8604029231561,259.6681159580102,3544.8843206444003,435.9610591410259,816.5674597401851,787.196497262108,0.0,628.5014273225831,0.0,634.1251769324014,198.16411779137542,1415.697924584691,1887.597232779588,471.899308194897,816.5674597401833,272.18915324672776,1088.756612986911,16.331349194803664,29.90090919108907,0.0,326.332664528594,1314.817502147487,3983.043945613388,2521.7224097119893,0.0,0.0,0.0,0.0,0.0,3421.0152426065606,23.992643961480567,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1269.7409685331966,801.584955723476,625.7601824832851,1269.7409685331565,1006.7260835292489,263.0148850039078,3544.8843206444003,442.4816451764845,827.259323356714,801.584955723476,0.0,625.7601824832851,0.0,643.6096657112502,201.12802053476568,1427.345138206761,1903.126850942348,475.781712735587,827.2593233567122,275.7531077855707,1103.0124311422828,16.545186467134243,30.30515049653713,0.0,330.74474634069884,1330.2579243602936,4027.3440311002523,2546.7365166535983,0.0,0.0,0.0,0.0,0.0,3421.0152426065606,23.98867306608029,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1294.0560087241372,815.84074802538,638.331225291912,1294.056008724094,1024.9605579432446,269.09545078084943,3544.8843206444003,451.73911159794903,842.3168971261902,815.84074802538,0.0,638.331225291912,0.0,657.0750714151986,205.33595981724957,1454.1719733172918,1938.8959644230556,484.7239911057639,842.3168971261879,280.7722990420626,1123.0891961682505,16.846337942523757,30.858534693680514,0.0,337.03233864605295,1355.5694612473335,8122.296357702813,2595.9710358382545,0.0,0.0,0.0,4018.4989144140504,0.0,7233.298045945291,23.989285806044062,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1316.482176495109,823.6063093639377,647.0130082151061,1316.482176495068,1043.7203691300404,272.76180736502766,3544.8843206444003,457.76320190786987,858.7189745872414,823.6063093639377,0.0,647.0130082151061,0.0,665.8373845932653,208.07418268539539,1470.6193175790436,1960.825756772058,490.2064391930145,858.7189745872392,286.2396581957464,1144.9586327829857,17.174379491744784,31.17831936306919,0.0,342.7915723810604,1375.6645513100307,4162.7660453841845,2626.663141365323,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99186139605056,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1341.7904182190016,833.402760672904,660.7178425503506,1341.79041821896,1063.464729227917,278.32568899104314,3544.8843206444003,467.8765508537322,873.9138673652711,833.402760672904,0.0,660.7178425503506,0.0,680.5477103327014,212.67115947896917,1494.1206032232544,1992.1608042976725,498.0402010744181,873.9138673652692,291.3046224550897,1165.2184898203589,17.478277347305383,31.609261245690625,0.0,349.294128405877,1400.3976500073502,4236.308671449602,2672.708514630374,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.996958857225355,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1357.5327833132671,841.1357044477572,666.2089896045027,1357.5327833132235,1075.6115602172304,281.921223095993,3544.8843206444003,472.52299803622344,885.0097852770458,841.1357044477572,0.0,666.2089896045027,0.0,687.3061789617796,214.7831809255561,1507.34469405226,2009.7929254030132,502.4482313507533,885.0097852770439,295.0032617590146,1180.0130470360584,17.700195705540875,31.896161029477746,0.0,353.32987622382257,1415.1609069941653,4280.03838435969,2697.0991043647928,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.997900096549508,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1359.2878805358869,842.3310762039881,667.4770884855863,1359.2878805358462,1074.9569552023706,284.33092533347565,3544.8843206444003,473.4740534995969,885.8138270362924,842.3310762039881,0.0,667.4770884855863,0.0,688.68953236305,215.21547886345314,1509.8081646895744,2013.0775529194325,503.2693882298581,885.8138270362899,295.2712756787633,1181.0851027150532,17.716276540725797,31.944703170975508,0.0,353.72929675933165,1417.1464192431076,4286.242464468569,2701.7670852824826,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99837880953586,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1382.3266526481204,864.9007654242971,687.9261697296145,1382.3266526480802,1095.6412200005004,286.6854326475798,3544.8843206444003,484.0670201033854,898.2596325447367,864.9007654242971,0.0,687.9261697296145,0.0,704.0974837867424,220.030463683357,1552.8269351539116,2070.4359135385484,517.6089783846371,898.259632544735,299.41987751491166,1197.6795100596466,17.9651926508947,32.82628466002506,0.0,360.0339120894921,1447.8847089833178,4383.038296785349,2774.533397325291,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.999542731962652,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1361.5254711043208,857.7595606812608,682.7947985453468,1361.525471104278,1080.5377040069363,280.9877670973417,3544.8843206444003,479.15295317684985,882.372517927473,857.7595606812608,0.0,682.7947985453468,0.0,696.949750075418,217.79679689856812,1540.5543592266076,2054.07247896881,513.5181197422025,882.3725179274709,294.1241726424903,1176.4966905699612,17.647450358549417,32.56073480589129,0.0,354.8012535734131,1430.4485280211147,4332.528358352041,2751.022229044228,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.999859746867514,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1347.113169055934,846.7548367017583,671.9563138168411,1347.1131690558925,1073.2029168082538,273.9102522476387,3544.8843206444003,473.74391970799434,873.3692493479415,846.7548367017583,0.0,671.956313816841,0.0,689.08206502981,215.33814532181563,1518.7111505185994,2024.948200691466,506.2370501728665,873.3692493479398,291.1230831159799,1164.4923324639196,17.467384986958795,32.12220823922116,0.0,351.09949424173533,1413.3873660785773,4279.211685653111,2714.030265721276,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.999065386265077,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1411.1680157026285,886.255161494852,707.5136085417656,1411.1680157025883,1124.071138182873,287.0968775197152,3544.8843206444003,497.0092295144345,914.1587861881962,886.255161494852,0.0,707.5136085417656,0.0,722.9225156573592,225.91328614292476,1593.7687700366178,2125.02502671549,531.2562566788725,914.158786188194,304.7195953960646,1218.8783815842585,18.283175723763875,33.66279093026322,0.0,367.81412532192235,1481.6492301938115,2405.4324450051413,2847.9475423728495,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.999410430425524,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1401.9710824591275,884.3947128825799,706.1219984808605,1401.9710824590863,1117.651533599455,284.31954885963137,3544.8843206444003,495.1176402246093,906.85344223452,884.3947128825799,0.0,706.1219984808605,0.0,720.1711130539771,225.05347282936785,1590.5167113634407,2120.6889484845874,530.1722371211468,906.8534422345188,302.2844807448396,1209.1379229793583,18.137068844690376,33.59306137128601,0.0,365.53507270401315,1474.7753936153438,4467.263187437911,2840.8600615385644,0.0,0.0,0.0,0.0,0.0,5039.569564370288,23.998686139955854,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1348.4599082271836,844.8535720274623,671.2746321669924,1348.4599082271432,1073.8186513826956,274.64125684444764,3544.8843206444003,473.52165490349785,874.9382533236878,844.8535720274623,0.0,671.2746321669924,0.0,688.758770768724,215.23711586522626,1516.1282041944546,2021.5042722592727,505.3760680648182,874.9382533236856,291.6460844412285,1166.584337764914,17.49876506647371,32.05835348249379,0.0,351.3703102680706,1413.1866971883112,259.2758951959004,2710.263043027997,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.998021019544414,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1317.791506463067,826.2115424742886,654.9430025988224,1317.791506463028,1049.4265185940526,268.3649878689756,3544.8843206444003,462.3944986736569,855.3970077894121,826.2115424742886,0.0,654.9430025988224,0.0,672.5738162525919,210.17931757893496,1481.1545450731112,1974.8727267641482,493.71818169103705,855.39700778941,285.13233592980333,1140.5293437192133,17.1079401557882,31.335776300216885,0.0,343.38496511177004,1380.8585167675503,4179.804568303727,2647.44654301674,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.999901458550948,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1320.7174910494787,832.493571375083,661.8379511086803,1320.717491049439,1053.7912602990252,266.9262307504139,3544.8843206444003,465.0184235277137,855.6990675217669,832.493571375083,0.0,661.8379511086803,0.0,676.3904342221291,211.37201069441534,1494.3315224837631,1992.4420299783508,498.1105074945877,855.6990675217646,285.2330225072549,1140.9320900290195,17.113981350435292,31.59318665233929,0.0,344.33873584820026,1387.7614445472327,8221.309372494527,2668.83246420048,0.0,0.0,0.0,4018.49891441405,0.0,4615.98258622154,23.99939970972773,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1406.1676498565894,899.7339530916369,704.7674759905832,1406.167649856551,1127.8806586263984,278.28699123015247,3544.8843206444003,490.902662631024,915.2649872255676,899.7339530916369,0.0,704.7674759905833,0.0,714.0402365542167,223.13757392319272,1604.50142908222,2139.3352387762934,534.8338096940734,915.2649872255656,305.08832907518854,1220.3533163007542,18.305299744511313,34.039693352654936,0.0,366.9964842038644,1482.4011899934853,7251.96300489821,2853.37547533051,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.986883686005907,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1433.584227339537,919.1655924908567,725.4571724900618,1433.5842273394983,1147.3042359249946,286.2799914145036,3544.8843206444003,503.0725840444388,930.5116432950999,919.1655924908567,0.0,725.4571724900618,0.0,731.7419404282747,228.66935638383583,1644.6227649809184,2192.830353307891,548.2075883269728,930.5116432950988,310.1705477650329,1240.6821910601316,18.610232865901974,34.82953949962632,0.0,374.17124191627136,1514.6585067576411,4592.865499078096,2924.5722937361656,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.986839380681705,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1433.565677552287,918.4376692978129,722.9362175575243,1433.565677552248,1147.1246038435027,286.44107370874536,3544.8843206444003,502.5036892966156,931.0619882556737,918.4376692978129,0.0,722.9362175575243,0.0,730.9144571587136,228.410767862098,1641.3738868553373,2188.4985158071163,547.1246289517791,931.0619882556714,310.3539960852238,1241.4159843408952,18.621239765113426,34.782492254509634,0.0,374.1272418490428,1513.4203667677668,4588.359931175391,2919.41297296583,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98818242834318,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1427.161414166362,912.3890927499168,719.4227241445763,1427.1614141663206,1141.451094543062,285.71031962325844,3544.8843206444003,499.47530551153255,927.6861086548316,912.3890927499168,0.0,719.4227241445761,0.0,726.509535289502,227.03422977796936,1631.8118168944934,2175.7490891926577,543.9372722981644,927.6861086548294,309.2287028849431,1236.9148115397725,18.553722173096585,34.56590002394327,0.0,372.4066035933024,1505.726430751419,4564.69966181227,2902.2586244821596,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.987454429560803,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1436.0057956583023,907.8252092974316,718.5234785290955,1436.0057956582618,1147.1734102092562,288.83238544900564,3544.8843206444003,499.2227347974633,936.7830608608414,907.8252092974316,0.0,718.5234785290955,0.0,726.1421597054012,226.9194249079379,1626.3486878265273,2168.4649171020365,542.1162292755091,936.7830608608388,312.26102028694623,1249.044081147785,18.735661217216773,34.4199910642139,0.0,374.47662015624906,1508.9289469080732,2490.129859464983,2894.607076807438,0.0,0.0,0.0,0.0,2081.153570927919,5039.569564370288,23.989426544981235,0.0,0.0,0.0,0.0,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1423.5603442112724,899.6823369535056,711.6529018054251,1423.5603442112306,1138.000656252832,285.5596879583985,3544.8843206444003,494.38556148402085,929.1747827272536,899.6823369535056,0.0,711.6529018054252,0.0,719.1062712494848,224.72070976546402,1611.3352387589307,2148.4469850119076,537.1117462529769,929.1747827272516,309.7249275757505,1238.899710303002,18.58349565454503,34.10699912665942,0.0,371.24246530842356,1495.4903436838194,511.88701223997396,2867.5532562613926,0.0,0.0,0.0,0.0,4018.4989144140504,803.6997828828102,23.98874281024289,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1405.5151619792912,895.1490889214612,707.1332600008387,1405.51516197925,1125.4543795914901,280.06078238775973,3544.8843206444003,490.2019329071689,915.3132290721252,895.1490889214612,0.0,707.1332600008387,0.0,713.0209933195184,222.8190604123495,1602.2823489223,2136.376465229733,534.0941163074333,915.3132290721221,305.10440969070737,1220.4176387628295,18.30626458144244,33.92580526765222,0.0,366.7332128222531,1480.982869081838,4488.780379983431,2849.3974585492515,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.98569224883528,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1381.95416898326,891.4600732773407,702.441791454887,1381.9541689832195,1106.432218416065,275.52195056715425,3544.8843206444003,485.95719701022483,895.9969719730373,891.4600732773407,0.0,702.441791454887,0.0,706.8468320148725,220.88963500464763,1593.9018647322278,2125.2024863096367,531.3006215774092,895.9969719730351,298.66565732434503,1194.6626292973801,17.919939439460702,33.76822011286909,0.0,360.809343558474,1463.3534170172056,4439.209450732692,2832.049318324509,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.98482121447901,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1381.6004441161786,889.1355711206942,701.5159843990276,1381.6004441161376,1105.393248786074,276.20719533006354,3544.8843206444003,484.87645119681883,896.7239929193613,889.1355711206942,0.0,701.5159843990275,0.0,705.2748381044639,220.39838690764498,1590.6515555197216,2120.868740692962,530.2171851732405,896.7239929193598,298.9079976397866,1195.6319905591463,17.934479858387192,33.6892269776111,0.0,360.6697546847254,1461.8170312413956,7192.961766843213,2826.143578797426,0.0,0.0,0.0,2758.892735965916,0.0,3421.0152426065606,23.987695841224888,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1335.825306643242,813.0997128141773,669.315340181833,1335.8253066432,1054.0595089324916,281.7657977107085,3544.8843206444003,459.57789395338267,876.2474126898617,813.0997128141773,0.0,669.3153401818329,0.0,668.4769366594658,208.89904270608304,1482.4150529960102,1976.5534039946801,494.13835099867003,876.2474126898596,292.08247089661984,1168.3298835864794,17.524948253797188,31.086144786243644,0.0,347.5273840197642,1391.2583416611778,6968.391437266346,2645.030340654146,0.0,0.0,0.0,2758.892735965916,0.0,3421.0152426065606,23.99476509809732,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1321.2316266388996,796.893593199165,656.1862337074949,1321.2316266388582,1040.4962943884059,280.7353322504524,3544.8843206444003,451.76629209971816,869.4653345391837,796.893593199165,0.0,656.186233707495,0.0,657.1146066904992,205.348314590781,1453.0798269066602,1937.43976920888,484.35994230222,869.4653345391812,289.82177817972706,1159.2871127189082,17.389306690783624,30.468670133049905,0.0,343.48967881323597,1370.8776907097974,4145.189144255359,2594.554375899379,0.0,0.0,0.0,0.0,0.0,3421.0152426065606,23.99273392262733,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1314.3770246861461,793.8584272253473,652.7239972467312,1314.3770246861034,1035.3997686205453,278.9772560655582,3544.8843206444003,449.70908057815933,864.667944107989,793.8584272253473,0.0,652.7239972467312,0.0,654.1222990227773,204.41321844461788,1446.5824244720784,1928.7765659627712,482.1941414906928,864.6679441079874,288.2226480359958,1152.8905921439832,17.293358882159747,30.34299278922773,0.0,341.73511052334584,1364.2014701660398,8143.659833738315,2582.8988649855482,0.0,0.0,0.0,4018.4989144140504,0.0,7233.298045945291,23.993549109621465,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1311.2196631707075,791.0098318755745,651.2826780001515,1311.2196631706665,1033.0168433081594,278.2028198625071,3544.8843206444003,448.86121841338814,862.3584447573212,791.0098318755745,0.0,651.2826780001515,0.0,652.8890449649282,204.02782655154004,1442.292509875726,1923.0566798343011,480.7641699585753,862.3584447573194,287.45281491910646,1149.8112596764258,17.247168895146388,30.243121736268748,0.0,340.90041222420473,1360.6355142848415,4114.147687331277,2575.9457247992295,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.993063593286514,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1306.1300178669517,789.197597686988,650.7069197909716,1306.130017866911,1029.02958162278,277.1004362441312,3544.8843206444003,447.8355055628455,858.2945123041084,789.197597686988,0.0,650.7069197909716,0.0,651.3970990005026,203.56159343765708,1439.9045174779596,1919.8726899706128,479.9681724926532,858.2945123041061,286.09817076803535,1144.3926830721414,17.16589024608212,30.182997128519357,0.0,339.61377819823633,1356.5906022711833,4102.625137616094,2571.2697889711153,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.992206466803207,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1306.675203992855,785.9716682661638,649.5073003742348,1306.675203992814,1028.8439833992645,277.8312205935493,3544.8843206444003,447.12962821597193,859.5455757768854,785.9716682661638,0.0,649.5073003742349,0.0,650.370368314141,203.24074009816908,1435.4789686403985,1913.971958187198,478.4929895467995,859.5455757768827,286.51519192562756,1146.0607677025102,17.190911515537653,30.07422305172726,0.0,339.67734985967536,1355.1914059975365,4097.345578630789,2564.342326501339,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.994459044205584,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1297.546753420562,781.2781751683628,647.058976459743,1297.546753420519,1021.5670387554304,275.9797146650886,3544.8843206444003,444.5582323066649,852.9885211138989,781.2781751683628,0.0,647.058976459743,0.0,646.6301560824216,202.07192377575677,1428.3371516281059,1904.449535504141,476.11238387603527,852.9885211138971,284.3295070379657,1137.3180281518628,17.059770422277943,29.908935019648318,0.0,337.3285361951905,1346.8110563268747,4072.6949613755414,2551.0796915865626,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99260420593909,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1308.7284453948603,789.4568804072686,652.7126989754335,1308.7284453948191,1031.96361486704,276.764830527779,3544.8843206444003,448.7946533657582,859.9337920291041,789.4568804072686,0.0,652.7126989754336,0.0,652.7922230774665,203.99756971170828,1442.169579382702,1922.8927725102694,480.72319312756736,859.9337920291025,286.64459734303415,1146.5783893721366,17.198675840582048,30.210833401972394,0.0,340.30516900919883,1359.0800384340632,4109.978063211625,2575.684995587736,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.992616227483037,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1319.972028230632,798.779507951817,662.8714598987988,1319.972028230592,1040.3365445356799,279.63548369491224,3544.8843206444003,454.271274835323,865.7007533953114,798.779507951817,0.0,662.8714598987988,0.0,660.7582179422881,206.48694310696501,1461.6509678506156,1948.867957134154,487.2169892835385,865.700753395309,288.5669177984363,1154.2676711937452,17.314015067906176,30.592099837542495,0.0,343.3022977962398,1373.4792628906284,4155.102258971877,2609.626175076442,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99305678537529,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1321.9770489894177,794.5945510205308,659.9040008981298,1321.977048989376,1040.6388622213356,281.3381867680404,3544.8843206444003,453.1710409879381,868.8060080014816,794.5945510205308,0.0,659.9040008981298,0.0,659.1578778006372,205.9868368126991,1454.4985519186607,1939.3314025582142,484.83285063955356,868.8060080014795,289.6020026671598,1158.4080106686392,17.376120160029586,30.436876539597222,0.0,343.66348225475235,1371.8981690737917,4148.37376998187,2598.4892803588514,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.993477548879586,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1303.345488991216,788.9858138225468,657.6079595252219,1303.3454889911748,1027.1091299561367,276.23635903503805,3544.8843206444003,449.8577698046259,853.4877191865919,788.9858138225468,0.0,657.6079595252219,0.0,654.3385742612741,204.48080445664814,1446.5937733477685,1928.7916977970247,482.19792444925616,853.4877191865895,284.4959063955298,1137.9836255821192,17.069754383731787,30.24565400992862,0.0,339.0009359202618,1357.4909796153565,4107.430241954341,2583.130272058299,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.99161669517464,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1294.871412641399,785.156301292996,649.8163689444784,1294.871412641357,1022.8977921661588,271.9736204751982,3544.8843206444003,446.2820839613191,848.5893286800824,0.0,785.156301292996,649.8163689444784,0.0,649.1375766710097,202.85549270969054,649.8163689444787,866.4218252593048,216.6054563148262,848.5893286800801,282.8631095600267,1916.6087395331028,28.749131092996542,22.201289715304707,15.70312602585992,336.8573843244553,1105.83498974316,1447.3279662590235,1515.5594019303144,0.0,0.0,0.0,0.0,2388.35110636301,4715.754929848565,23.99232364424934,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1255.8082644422277,757.3466592786087,627.2534978543266,1255.8082644421893,991.4513707428674,264.3568936993218,3544.8843206444003,430.4853298140834,825.3229346281463,0.0,757.3466592786085,627.2534978543266,0.0,626.1604797295759,195.67514991549245,627.2534978543267,836.3379971391023,209.08449928477557,825.3229346281441,275.107644876048,1857.7772387828006,27.86665858174201,21.419468164115443,15.14693318557217,326.59260339604907,1070.8929574037948,0.0,1462.4984768686782,0.0,0.0,0.0,0.0,3711.3013789789593,803.6997828828102,23.99320915253538,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1266.4095712936146,767.6429548905487,629.3851246727738,1266.409571293577,999.8732780839495,266.5362932096277,3544.8843206444003,434.3111050598171,832.0984662337993,767.6429548905487,0.0,629.3851246727738,0.0,631.7252437233703,197.41413866355322,1397.0280795633225,1862.70410608443,465.6760265211075,832.0984662337979,277.36615541126594,1109.4646216450637,16.641969324675955,29.323139893444203,0.0,329.3822995292262,1315.803729343273,7997.740294614258,2494.4293498078005,0.0,0.0,0.0,4018.49891441405,0.0,4615.98258622154,23.99610284965898,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1288.428634630276,784.9961359872508,638.9295793612042,1288.428634630235,1018.0251735681728,270.40346106206204,3544.8843206444003,442.7009743399202,845.7276602903572,784.9961359872508,0.0,638.9295793612042,0.0,643.9286899489749,201.22771560905466,1423.925715348455,1898.5676204646065,474.64190511615163,845.7276602903557,281.90922009678525,1127.636880387141,16.914553205807113,29.939179873229566,0.0,335.18251084248027,1339.8150847435086,4052.169434722239,2542.4963104135813,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.998572304558557,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1311.8727269124975,795.716021766684,644.2803186657844,1311.872726912458,1037.6425795722682,274.2301473401897,3544.8843206444003,448.28166364922964,863.5910632632698,795.716021766684,0.0,644.2803186657844,0.0,652.0460562170614,203.7643925678317,1439.9963404324683,1919.9951205766242,479.99878014415606,863.5910632632678,287.8636877544226,1151.4547510176903,17.271821265265356,30.314283839658362,0.0,341.1999907857755,1360.4129563571096,6871.174759667993,2572.0411767936857,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.99846170520727,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1319.0852063057914,797.0055368841769,644.7438441964196,1319.0852063057505,1042.9601403419383,276.12506596381235,3544.8843206444003,449.77783756122784,869.3073687445652,447.1704342325095,349.8351026516674,644.7438441964196,0.0,654.2223091799677,204.44447161873993,1091.9142784289288,1455.885704571905,363.97142614297627,869.3073687445633,289.7691229148544,1508.911594311085,22.633673914666275,26.859253521972825,6.996702053033348,342.9896768614185,1257.6643270276616,0.0,2110.108013751873,0.0,0.0,0.0,0.0,4018.4989144140504,2997.4282644578125,23.99925523437098,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1322.43508668495,796.5735415913041,642.2761675020226,1322.4350866849084,1045.777159540896,276.6579271440124,3544.8843206444003,449.3176265843203,873.1174601006321,796.5735415913041,0.0,642.2761675020226,0.0,653.5529113953748,204.23528481105464,1438.8497090933267,1918.4662787911022,479.61656969777556,873.11746010063,291.03915336687663,1164.1566134675065,17.462349202012597,30.31996792275935,0.0,343.78489959629474,1366.4582245967736,4127.74302037505,2572.0191901864773,0.0,0.0,0.0,0.0,0.0,2997.4282644578125,23.99812045441051,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1439.528159682981,859.0903761786111,701.574547382848,1439.5281596829386,1132.3525207053717,307.1756389775669,3544.8843206444003,488.6331762583755,950.8949834246075,859.0903761786111,0.0,701.574547382848,0.0,710.739165466728,222.1059892083525,1560.664923561459,2080.886564748612,520.221641187153,950.8949834246059,316.9649944748686,1267.8599778994744,19.017899668492117,32.788456759186815,0.0,373.95250132321235,1485.0514826212652,4485.244565865707,2791.62573021534,0.0,0.0,0.0,0.0,0.0,2997.4282644578125,24.000433375214435,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1427.949707305739,853.4349671384476,697.9022160956574,1427.9497073057014,1122.6458307363293,305.30387656937205,3544.8843206444003,485.4487555489646,942.5009517567769,853.4349671384476,0.0,697.9022160956574,0.0,706.107280798494,220.65852524952936,1551.337183234105,2068.4495776454733,517.1123944113683,942.500951756774,314.16698391892464,1256.6679356756986,18.850019035135478,32.58207117511,0.0,370.96614606402113,1474.336139854089,4453.623030393931,2774.556858443967,0.0,0.0,0.0,0.0,0.0,2997.4282644578125,24.000419683427026,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1298.47704891603,814.8349181454171,643.1343076001383,1298.4770489159878,1032.468523272415,266.0085256435729,3544.8843206444003,452.40221497899324,846.0748339370388,814.8349181454171,0.0,643.1343076001384,0.0,658.0395854239903,205.63737044499698,1457.9692257455554,1943.9589676607404,485.9897419151851,846.0748339370364,282.0249446456788,1128.099778582715,16.921496678740727,30.876390620363892,0.0,338.32022368260937,1359.770167987575,4116.216442649157,2601.9985530847307,0.0,0.0,0.0,0.0,0.0,2997.4282644578125,23.99998642941156,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1252.4348596987293,799.1147316559776,626.9317249293657,1252.4348596986854,999.7815452315796,252.65331446710576,3544.8843206444003,438.9874722492742,813.4473874494565,799.1147316559776,0.0,626.9317249293657,0.0,638.5272323625807,199.53976011330644,1426.0464565853433,1901.3952754471243,475.34881886178107,813.447387449455,271.14912914981835,1084.5965165992734,16.2689477489891,30.242759198972987,0.0,326.7128373036419,1319.2622523765099,1916.5899977326608,2539.922507809705,0.0,0.0,0.0,0.0,2081.1535709279187,803.6997828828102,23.999439741465626,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1237.6528212890107,792.9671774267058,622.7086209711056,1237.6528212889707,989.4717214499801,248.18109983899063,3544.8843206444003,434.74680501435546,802.9060162746571,792.9671774267058,0.0,622.7086209711056,0.0,632.3589891117898,197.61218409743432,1415.6757983978114,1887.5677311970817,471.8919327992704,802.9060162746553,267.6353387582184,1070.5413550328735,16.058120325493103,30.01610153251223,0.0,322.9833792447628,1306.1970567576914,3959.525676444514,2519.9267203088716,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.998450062603695,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1227.088781595998,790.6453119366068,622.2078969074964,1227.0887815959566,980.7088714462983,246.37991014965834,3544.8843206444003,431.64086477904857,795.4479168169505,790.6453119366068,0.0,622.2078969074964,0.0,627.8412578604343,196.20039308138573,1412.8532088441032,1883.8042784588042,470.95106961470105,795.4479168169491,265.1493056056497,1060.5972224225989,15.908958336338982,29.941438327173167,0.0,320.33718529500675,1298.4883502602554,3938.4303407003576,2511.6455363192385,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.997731923930488,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1302.5079969886258,896.1040287294462,702.9983122671779,1302.507996988585,1044.4732412096037,258.0347557789816,3544.8843206444003,478.41840156768404,824.089595420944,896.1040287294462,0.0,702.9983122671779,0.0,695.8813113711768,217.46290980349275,1599.1023409966242,2132.1364546621653,533.0341136655413,824.0895954209416,274.6965318069805,1098.786127227922,16.481791908418828,33.91310398455517,0.0,341.3245919496535,1416.913043118642,4318.52338110389,2828.017766033342,0.0,0.0,0.0,0.0,0.0,803.6997828828102,23.98281310523623,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1259.187583210099,870.689871808962,683.1757663433729,1259.1875832100577,1009.0163445567441,250.17123865331354,3544.8843206444003,464.2080369550574,794.979546255044,870.689871808962,0.0,683.1757663433727,0.0,675.2116901164471,211.00365316138974,1553.8656381523347,2071.8208508697794,517.9552127174449,794.9795462550419,264.9931820850139,1059.9727283400557,15.899590925100835,32.95245381770259,0.0,330.0552210464982,1372.8593137531502,8204.411449529633,2747.0325409862266,0.0,0.0,0.0,4018.4989144140504,0.0,4615.98258622154,23.983572116654553,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1244.9437252101216,862.2087280552352,671.6866976250266,1244.9437252100809,999.5632251698119,245.38050004026903,3544.8843206444003,458.5297509630353,786.4139742470884,862.2087280552352,0.0,671.6866976250266,0.0,666.9523650371423,208.42261407410695,1533.8954256802617,2045.1939009070156,511.2984752267539,786.4139742470862,262.1379914156954,1048.5519656627816,15.728279484941725,32.58312881790732,0.0,326.3494001576935,1356.5198891770988,4135.359040067484,2712.1462659441577,0.0,0.0,0.0,0.0,0.0,4615.98258622154,23.98268791745719,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1256.9556566096264,870.1892625918158,674.6855881880995,1256.9556566095846,1010.5735770771378,246.38207953244688,3544.8843206444003,461.87709641946424,795.0785601901641,870.1892625918158,0.0,674.6855881880995,0.0,671.8212311555843,209.9441347361201,1544.8748507799155,2059.8331343732207,514.9582835933052,795.0785601901622,265.02618673005406,1060.1047469202163,15.901571203803243,32.85253375963548,0.0,329.49332450556653,1368.1760345284847,6928.899277883944,2731.654365528805,0.0,0.0,0.0,2758.8927359659165,0.0,7233.298045945291,23.981735578682578,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1261.0871233008957,866.9642221082355,669.6142410341672,1261.0871233008552,1014.7505834188761,246.33653988197906,3544.8843206444003,459.23929149688274,801.8478318040154,866.9642221082355,0.0,669.6142410341672,0.0,667.9844239954658,208.74513249858308,1536.5784631424026,2048.77128418987,512.1928210474675,801.8478318040127,267.2826106013375,1069.13044240535,16.03695663608025,32.70506907358873,0.0,330.46212722083055,1367.4247170778876,4165.090303521187,2716.755708185336,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98460185139977,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1289.3145314646777,883.0995560193666,678.7020067882956,1289.314531464634,1037.6443334904602,251.67019797417367,3544.8843206444003,467.21852195255747,822.0960095121228,883.0995560193666,0.0,678.7020067882956,0.0,679.5905773855382,212.3720554329807,1561.8015628076623,2082.4020837435496,520.6005209358874,822.09600951212,274.0320031707066,1096.1280126828265,16.441920190242396,33.28000674846396,0.0,337.7540698515379,1394.4805763298189,4245.596670602158,2761.9926611290875,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.984287900794445,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1310.9687817835638,895.6961373597231,690.9314060848801,1310.9687817835236,1054.1171562803877,256.85162550313606,3544.8843206444003,474.6799322337026,836.2888495498631,895.6961373597231,0.0,690.9314060848801,0.0,690.4435377944766,215.76360556077393,1586.6275434446034,2115.503391259471,528.8758478148677,836.2888495498614,278.76294984995377,1115.051799399815,16.725776990997225,33.7801981816405,0.0,343.3839171099205,1417.2922955081538,4314.888620736322,2805.9469290539473,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.985744488725164,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1333.210794387667,906.0837935549376,700.5096720940477,1333.2107943876263,1070.5408401692855,262.66995421834065,3544.8843206444003,480.28803447052314,852.9227599171459,906.0837935549376,0.0,700.5096720940477,0.0,698.6007774116699,218.31274294114684,1606.5934656489853,2142.124620865314,535.5311552163284,852.922759917144,284.307586639048,1137.230346556192,17.05845519834288,34.1876105275886,0.0,349.0889994467909,1438.4865499692455,4378.2908100058985,2840.7253982769835,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.986927331584116,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1340.0723728202947,902.5568368423346,702.4508512850756,1340.0723728202588,1076.3641559186906,263.7082169015683,3544.8843206444003,480.39846848162694,859.6739043386694,902.5568368423346,0.0,702.4508512850756,0.0,698.7614087005483,218.36294021892132,1605.0076881274103,2140.010250836547,535.0025627091368,859.6739043386679,286.5579681128893,1146.2318724515571,17.193478086773357,34.1012136181208,0.0,350.7692327807879,1441.9873955266294,4387.067456474332,2838.7716595370953,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.987461951846505,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1334.7552480192742,897.5500272646051,698.0121236002594,1334.7552480192353,1071.8723795084245,262.8828685108107,3544.8843206444003,477.9124575236045,856.8427904956714,897.5500272646051,0.0,698.0121236002594,0.0,695.1453927616066,217.23293523800206,1595.5621508648646,2127.4162011531525,531.8540502882881,856.8427904956696,285.6142634985565,1142.457053994226,17.13685580991339,33.90662205394075,0.0,349.31777378390643,1435.0625006726073,4365.379899556745,2822.561593914759,0.0,0.0,0.0,0.0,0.0,7233.298045945291,23.98494820165071,0.0,0.0,0.0,-4.547473508864641e-13,0.0
