timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,810.4554603699936,782.7119975261782,1215.2125632701047,810.4554603699936,449.6426402841845,360.81282008580916,2249.015117260409,574.0953627057391,236.36009766425445,782.7119975261782,0.0,1215.2125632701047,0.0,835.0478002992569,260.9524375935178,1997.924560796283,2663.899414395044,665.974853598761,236.36009766425377,78.78669922141792,315.1467968856717,4.727201953285075,35.63348555848639,0.0,222.4620663396918,1268.53674426516,4076.9167654314374,3498.947214694301,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.97975648766341,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,823.8828826433457,797.6756062177051,1228.7934279707351,823.8828826433457,457.7658028038395,366.1170798395063,2249.015117260409,583.9846380379894,239.89824460535644,797.6756062177051,0.0,1228.7934279707351,0.0,849.43220078253,265.4475627445406,2026.4690341884402,2701.9587122512535,675.4896780628134,239.898244605356,79.96608153511866,319.86432614047465,4.797964892107119,36.21820246623851,0.0,225.96898501564138,1287.8884747164598,4138.240391548247,3551.3909130337834,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.98013978459254,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,829.2922531728333,807.8937779894495,1241.470745770117,829.2922531728333,461.61380271108413,367.6784504617491,2249.015117260409,589.6270749102183,239.6651782626149,807.8937779894495,0.0,1241.470745770117,0.0,857.6393816875902,268.0123067773719,2049.3645237595665,2732.486031679422,683.1215079198555,239.6651782626148,79.88839275420493,319.5535710168197,4.7933035652522955,36.651520797384656,0.0,227.60959171246233,1300.0766235265316,4958.32095120534,3590.1254133670122,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.980026468635852,0.0,0.0,0.0,3.410605131648481e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,820.0325189895884,798.83702474158,1229.1702744765141,820.0325189895884,456.65415330105856,363.37836568852987,2249.015117260409,582.133876161041,237.8986428285474,798.83702474158,0.0,1229.1702744765141,0.0,846.7401835069687,264.60630734592775,2028.007299218094,2704.009732290792,676.002433072698,237.8986428285474,79.2995476095158,317.1981904380632,4.757972856570948,36.256813487012536,0.0,225.10424929578997,1286.0273236675148,4134.067141875197,3550.7499157977604,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.979329344832426,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,829.3479934749738,806.2185774462081,1240.679675396057,829.3479934749738,461.5214602055533,367.82653326942057,2249.015117260409,588.5491089471525,240.79888452782137,806.2185774462081,0.0,1240.679675396057,0.0,856.071431195858,267.5223222487056,2046.898252842265,2729.197670456353,682.2994176140883,240.79888452782117,80.26629484260705,321.0651793704282,4.815977690556423,36.59335407734682,0.0,227.58391957264598,1299.0812860459503,4175.327532363188,3585.2691016522112,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.978960119857167,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,824.2883527636035,802.2890305265801,1234.0498264125586,824.2883527636035,459.2612598579797,365.0270929056238,2249.015117260409,585.179586892405,239.1087658711985,802.2890305265801,0.0,1234.0498264125586,0.0,851.1703082071346,265.99072131472957,2036.3388569391386,2715.1184759188513,678.7796189797128,239.10876587119807,79.70292195706602,318.8116878282641,4.782175317423961,36.40916917992298,0.0,226.2361461952233,1291.9007529440787,4152.527962646822,3566.288784125986,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.980281670177455,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,832.2726300665607,810.6622850452151,1248.2726102122845,832.2726300665607,464.3016134849224,367.97101658163837,2249.015117260409,590.164229698211,242.10840036834978,810.6622850452151,0.0,1248.2726102122845,0.0,858.4206977428526,268.25646804464145,2058.934895257499,2745.2465270099988,686.3116317524997,242.10840036834978,80.70280012278326,322.81120049113304,4.842168007366995,36.80259465347929,0.0,228.4944068164454,1305.4100693972161,4196.617594721276,3603.6672247528513,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.9803828125419,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,854.9997462739551,834.5156215713686,1301.6101575600662,854.9997462739551,474.85717177326825,380.1425745006869,2249.015117260409,612.2426819258828,242.75706434807225,834.5156215713686,0.0,1301.6101575600662,0.0,890.5348100740116,278.29212814812865,2136.125779131435,2848.16770550858,712.041926377145,242.7570643480728,80.91902144935759,323.67608579743035,4.855141286961455,38.051570222741724,0.0,235.3220838407556,1349.48187132509,4340.60739673048,3738.702515582592,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98010908027103,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,839.7196529922383,819.3931990985171,1285.8624158704504,839.7196529922383,465.5493769255365,374.1702760667018,2249.015117260409,602.9319660168646,236.78768697537362,819.3931990985171,0.0,1285.8624158704504,0.0,876.991950569985,274.05998455312033,2105.255614968967,2807.0074866252894,701.7518716563224,236.78768697537313,78.92922899179104,315.71691596716414,4.735753739507462,37.44042013166001,0.0,231.34005725578484,1328.2573163281859,4273.232584289391,3683.9994371952744,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98088420146514,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,819.0477722414001,791.7459109555834,1245.5234904097254,819.0477722414001,452.38578932272935,366.6619829186708,2249.015117260409,585.8853543971909,233.1624178442092,791.7459109555834,0.0,1245.5234904097254,0.0,852.1968791231867,266.31152472599587,2037.269401365309,2716.3592018204117,679.0898004551029,233.16241784421007,77.72080594807002,310.8832237922801,4.663248356884202,36.20761223276476,0.0,225.35413728380234,1289.3471290026202,4145.66430260933,3568.5560809435983,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.980717512832726,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,833.5611639349746,811.9628612441005,1275.0175194913368,833.5611639349746,462.4607869408766,371.100376994098,2249.015117260409,598.3901986148267,235.17096532014796,811.9628612441005,0.0,1275.0175194913368,0.0,870.3857434397479,271.99554482492124,2086.9803807354374,2782.6405076472497,695.6601269118124,235.17096532014807,78.39032177338268,313.5612870935307,4.703419306402961,37.10906103223638,0.0,229.60104296896964,1317.4595168177257,3834.2579102165873,3653.0262510869975,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.981562676242795,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,820.4982537670928,800.7290990988555,1263.1306607292056,820.4982537670928,455.47167938571124,365.0265743813816,2249.015117260409,589.2310875689533,231.26716619813956,800.7290990988555,0.0,1263.1306607292056,0.0,857.0634001002956,267.8323125313424,2063.859759828061,2751.8130131040816,687.9532532760204,231.26716619813976,77.08905539937992,308.35622159751966,4.625343323962794,36.65317958025772,0.0,226.23775209672274,1300.390896207686,3405.161359056432,3608.876413204377,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.981062203284637,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,810.4173305641762,792.4220564736659,1250.5843531675496,810.4173305641762,450.30969778070664,360.10763278346946,2249.015117260409,582.9214333357888,227.49589722838726,792.4220564736659,0.0,1250.5843531675496,0.0,847.8857212156928,264.964287879904,2043.0064096412152,2724.008546188287,681.0021365470717,227.49589722838743,75.8319657427958,303.3278629711832,4.549917944567748,36.278505225885475,0.0,223.55882409957258,1286.1856374397973,4139.609377645187,3571.8942674039795,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.982041880959162,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,840.1530092290569,821.7871783193705,1297.8626472047008,840.1530092290569,466.0470121354525,374.10599709360434,2249.015117260409,604.5180009978537,235.6350082312032,821.7871783193705,0.0,1297.8626472047008,0.0,879.2989105423327,274.78090954447896,2119.6498255240713,2826.199767365428,706.549941841357,235.63500823120296,78.54500274373432,314.18001097493726,4.712700164624059,37.63224182162812,0.0,231.7838324805503,1334.0046285963729,4293.8074633495,3705.498677907761,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.979404620900507,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,766.9105794370521,746.8747040522659,1174.9974396231917,766.9105794370521,427.82758802929146,339.0829914077607,2249.015117260409,548.1408059908248,218.76977344622733,746.8747040522659,0.0,1174.9974396231917,0.0,797.295717804836,249.15491181401126,1921.8721436754577,2562.4961915672766,640.6240478918191,218.7697734462277,72.92325781540923,291.6930312616369,4.3753954689245536,34.15621551779989,0.0,211.29309012835446,1212.5269186363184,4436.533982133486,3359.7919093721125,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.98338121031308,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,822.0744756428232,806.7483271025754,1275.3313650940638,822.0744756428232,457.60962929908715,364.4648463437361,2249.015117260409,590.4836952569634,231.59078038585986,806.7483271025754,0.0,1275.3313650940638,0.0,858.8853749192193,268.401679662256,2082.079692196639,2776.106256262185,694.0265640655463,231.59078038585983,77.1969267952866,308.7877071811464,4.631815607717196,36.9557634640179,0.0,226.96032376129804,1308.1730733561221,4991.914791941992,3634.9916311814045,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.9801727545323,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,820.0085286661274,805.7102079521649,1274.2219364471864,820.0085286661274,456.275879123722,363.73264954240545,2249.015117260409,589.2785696107579,230.72995905536953,805.7102079521649,0.0,1274.2219364471864,0.0,857.132464888375,267.8538952776172,2079.9321443993513,2773.2428591991347,693.3107147997837,230.72995905536948,76.90998635178983,307.6399454071593,4.61459918110739,36.91352560303681,0.0,226.4439260376074,1306.0466472509424,4205.987320316421,3630.37532408751,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97859387239584,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,819.3311904046474,804.9113947133492,1267.8191657864402,819.3311904046474,455.90854814672326,363.4226422579241,2249.015117260409,588.35881639889,230.97237400575744,804.9113947133492,0.0,1267.8191657864402,0.0,855.794642034749,267.4358256358591,2072.730560499789,2763.640747333052,690.910186833263,230.9723740057579,76.99079133525262,307.9631653410105,4.6194474801151575,36.82553349926487,0.0,226.09688097693555,1302.8786657606902,4194.940416665128,3619.435389367801,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.978067499591102,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,806.9717287251342,792.622891106711,1244.568702991456,806.9717287251342,448.66811286819615,358.303615856938,2249.015117260409,579.6327412264617,227.33898749867245,0.0,792.6228911067168,1244.568702991456,0.0,843.1021690566714,263.46942783020984,1244.5687029914502,1659.4249373219336,414.8562343304834,227.33898749867274,75.77966249955757,1095.7415411049471,16.43612311657421,28.298144852048722,15.852457822134337,222.56878278937475,1037.2608332403827,3881.4241560636833,2296.731691496612,205.795414881993,0.0,195.50564413789337,0.0,0.0,1403.2575913435342,23.978874659995526,0.0,0.0,0.0,2.2737367544323206e-13,1.1368683772161603e-13
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,809.6597204879272,796.3671566570179,1246.8138151218047,809.6597204879272,448.7986407280109,360.86107975991627,2249.015117260409,581.8682926148747,227.79142787305253,0.0,796.3671566570234,1246.8138151218047,0.0,846.3538801670904,264.48558755221575,1246.813815121799,1662.4184201623987,415.60460504059967,227.79142787305273,75.93047595768424,1100.0890604877602,16.501335907316403,28.395481284358343,15.92734313314047,223.2279026806551,1040.07273155597,3489.1702725511686,1927.973702154761,580.7985981747281,0.0,746.8733011156094,0.0,403.7431512715513,977.6749421061977,23.974922714585663,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,831.00758310057,813.6057379184955,1266.225889396024,831.00758310057,459.6615655366432,371.34601756392675,2249.015117260409,595.3708754715277,235.63670762904226,0.0,813.6057379185006,1266.225889396024,0.0,865.9940006858585,270.6231252143308,1266.225889396019,1688.3011858613586,422.07529646533965,235.63670762904312,78.54556920968103,1127.7880147572248,16.91682022135837,28.934373652330102,16.272114758370012,228.6929803897132,1062.0602799111232,3193.3119395798044,3262.4057633349266,0.0,708.1105767877093,0.0,0.0,779.5875507464078,155.91751014928158,23.972776337254817,0.0,0.0,0.0,2.2737367544323206e-13,-4.547473508864641e-13
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,824.4223700878883,804.5029068413495,1229.134502981697,824.4223700878883,456.54852970280814,367.8738403850802,2249.015117260409,588.277235430069,236.14513465781937,804.5029068413495,0.0,1229.134502981697,0.0,855.6759788073731,267.3987433773041,2033.6374098230467,2711.516546430729,677.8791366076822,236.14513465782,78.71504488593999,314.86017954375995,4.722902693156399,36.42643223505746,0.0,226.08716635785646,1291.2294261569966,4149.289206067932,3567.192525238102,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.974091303566475,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,840.0261242880949,819.5216657003414,1248.8618375706887,840.0261242880949,465.39700423001915,374.6291200580757,2249.015117260409,599.1174414986236,240.90868278947124,819.5216657003414,0.0,1248.8618375706887,0.0,871.4435512707253,272.32610977210163,2068.38350327103,2757.8446710280396,689.4611677570099,240.9086827894709,80.30289426315696,321.21157705262783,4.818173655789417,37.074268346717126,0.0,230.27010457436083,1314.252718369136,4222.662345928261,3629.2882222987646,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97440841642625,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,835.972053251961,816.3902989434057,1243.173054418672,835.972053251961,463.79165888331806,372.1803943686429,2249.015117260409,595.4005534293051,240.57149982265588,816.3902989434057,0.0,1243.173054418672,0.0,866.0371686244439,270.6366151951387,2059.5633533620776,2746.0844711494365,686.5211177873591,240.57149982265514,80.19049994088505,320.7619997635402,4.811429996453103,36.92343951248889,0.0,229.1723723598606,1308.2554747921854,4739.015221790881,3612.1216397738804,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.974411010610037,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1310.5287415622372,1283.0523753296002,1982.609699548764,1310.5287415622372,732.6461073316746,577.8826342305626,2249.015117260409,935.2798742415595,375.2488673206776,1283.0523753296002,0.0,1982.609699548764,0.0,1360.4070898059047,425.1272155643452,3265.6620748783644,4354.216099837819,1088.5540249594546,375.2488673206775,125.08295577355916,500.33182309423665,7.50497734641355,58.31766825537565,0.0,360.3848546515432,2064.9716965506914,6641.162512991294,5714.623189643723,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.968704962119606,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1074.8974810838035,1052.0979904740352,1625.037043283329,1074.8974810838035,600.8935588494364,474.003922234367,2249.015117260409,766.3135370789375,308.58394400486594,1052.0979904740352,0.0,1625.037043283329,0.0,1114.637872114818,348.3243350358806,2677.1350337573645,3569.5133783431525,892.3783445857881,308.58394400486554,102.86131466828851,411.44525867315406,6.171678880097311,47.81331014705435,0.0,295.5474357098362,1693.0964190269451,6224.716484614521,4684.1512504579705,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.973546270281744,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1284.738304323096,1258.7086655930807,1947.3867686578453,1284.738304323096,718.2528634465673,566.4854408765286,2249.015117260409,917.5810696425691,367.1572346805268,1258.7086655930807,0.0,1947.3867686578453,0.0,1334.663374025555,417.0823043829859,3206.0954342509262,4274.793912334568,1068.698478083642,367.15723468052784,122.38574489350927,489.5429795740371,7.343144693610556,57.23512765437088,0.0,353.41333894345877,2026.1581386515772,6516.991877225602,5609.457286360122,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.970043633960103,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1004.9298045441976,983.4406768825223,1528.0191200883207,1004.9298045441976,560.9036351237532,444.0261694204444,2249.015117260409,718.1870078171861,286.7427967270115,983.4406768825223,0.0,1528.0191200883207,0.0,1044.635647734089,326.4486399169028,2511.4597969708434,3348.613062627791,837.1532656569477,286.7427967270116,95.58093224233718,382.32372896934874,5.734855934540231,44.783411507358885,0.0,276.5710463786374,1586.2721516367242,5637.886093536424,4393.24871036188,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.975499889250575,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,864.2612190010583,846.741518756537,1317.902070856641,864.2612190010583,482.0560810156899,382.20513798536837,2249.015117260409,619.1459093039034,245.1153096971549,846.741518756537,0.0,1317.902070856641,0.0,900.5758680784048,281.42995877450153,2164.643589613178,2886.1914528175703,721.5478632043926,245.11530969715514,81.70510323238504,326.82041292954017,4.902306193943103,38.58126627126252,0.0,237.97340096623103,1366.139898642716,4395.04470725695,3786.767320895975,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.978443840809224,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1321.7015108551423,1296.3582659066012,2017.9223282538978,1321.7015108551423,737.63708095914,584.0644298960023,2249.015117260409,947.5913691558221,374.11014169932014,1296.3582659066012,0.0,2017.9223282538978,0.0,1378.3147187721047,430.7233496162827,3314.2805941604993,4419.040792213998,1104.7601980534996,374.11014169931946,124.70338056643982,498.8135222657593,7.482202833986388,59.06997125973702,0.0,364.0173621636844,2090.75646449363,6726.738569509269,5797.355510986103,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.968540340926165,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1036.8728402846425,1015.9931589268152,1582.1998320403893,1036.8728402846425,578.4273957302769,458.4454445543655,2249.015117260409,742.8554254308466,294.0174148537958,1015.9931589268152,0.0,1582.1998320403893,0.0,1080.5169824448676,337.6615570140211,2598.1929909672044,3464.257321289606,866.0643303224015,294.0174148537957,98.00580495126522,392.0232198050609,5.880348297075913,46.30179308820835,0.0,285.5369990423316,1639.4508327153037,5274.516663967148,4544.7743037344735,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.974763860689436,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,705.2451543756928,690.727903748467,1074.5026401669227,705.2451543756928,393.1128573457667,312.13229702992606,2249.015117260409,504.8439277587963,200.4012266168965,690.727903748467,0.0,1074.5026401669227,0.0,734.3184403764309,229.47451261763464,1765.2305439153897,2353.6407252205195,588.4101813051299,200.40122661689617,66.80040887229872,267.20163548919487,4.008024532337923,31.46686351412324,0.0,194.1510897519737,1114.311080593498,3584.78677888458,3087.9591655969502,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.981029601563655,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,699.6988319613555,683.1430400309922,1063.2841330712902,699.6988319613555,389.9320177199247,309.76681424143084,2249.015117260409,499.92052604448213,199.7783059168734,683.1430400309922,0.0,1063.2841330712902,0.0,727.1571287919741,227.2366027474919,1746.4271731022825,2328.5695641363764,582.1423910340941,199.77830591687334,66.59276863895778,266.3710745558311,3.9955661183374667,31.12713253164267,0.0,192.5385131699398,1103.6329742404637,3549.7589793041016,3055.7266929283505,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.981979061059075,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,704.9590962516173,687.3839379018042,1063.357814530657,704.9590962516173,392.80505827668475,312.1540379749325,2249.015117260409,503.20413060420753,201.75496564740973,687.3839379018042,0.0,1063.357814530657,0.0,731.9332808788473,228.72915027463978,1750.7417524324608,2334.3223365766144,583.5805841441536,201.7549656474098,67.25165521580325,269.006620863213,4.035099312948195,31.255096282360697,0.0,193.75290690468572,1108.6044921345913,3564.30534081867,3066.2556174554616,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98193492443291,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,735.3737283180022,715.9518044802235,1110.7092748096206,735.3737283180022,407.30803572929506,328.0656925887071,2249.015117260409,526.7845154029689,208.5892129150334,715.9518044802235,0.0,1110.7092748096206,0.0,766.2320224043183,239.44750700134946,1826.6610792898443,2435.548105719792,608.887026429948,208.589212915033,69.52973763834433,278.1189505533773,4.17178425830066,32.585646882502914,0.0,202.14801850083563,1156.769720711281,3315.0613770475775,3201.7801281241104,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.980056265432953,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,712.3847505172066,695.6665754926865,1080.2128118196838,712.3847505172066,395.74242113532557,316.64232938188104,2249.015117260409,509.94279814483906,202.44195237236755,695.6665754926865,0.0,1080.2128118196838,0.0,741.7349791197659,231.79218097492682,1775.87938731237,2367.8391830831597,591.9597957707899,202.44195237236758,67.48065079078918,269.92260316315674,4.048839047447351,31.672125382977434,0.0,195.95600440751912,1122.9095963744498,2831.586183457619,3109.5741622029254,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.98069501160565,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,754.4648581940653,742.10383032034,1142.267452913806,754.4648581940653,422.302241578325,332.1626166157403,2249.015117260409,541.9190556739364,212.5458025201288,742.10383032034,0.0,1142.267452913806,0.0,788.2458991620896,246.326843488153,1884.3712832341462,2512.4950443121948,628.1237610780487,212.54580252012877,70.84860084004292,283.3944033601717,4.250916050402575,33.68578943874826,0.0,207.51547424330272,1190.751385138698,3829.587526566911,3300.7409434742844,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.980267361166163,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,737.7664396462931,719.1164471196871,1110.7847947022844,737.7664396462931,409.8144856432276,327.95195400306545,2249.015117260409,527.4882709528524,210.2781686934406,719.1164471196871,0.0,1110.7847947022844,0.0,767.2556668405126,239.7673958876602,1829.901241821972,2439.868322429296,609.967080607324,210.27816869344042,70.09272289781347,280.3708915912539,4.2055633738688085,32.681341360613466,0.0,202.69494086933307,1159.409044996613,4262.301066849535,3207.1239892698086,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.978845839335914,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,723.219042565643,704.2052260633174,1087.0947020001267,723.219042565643,402.02977610794807,321.18926645769494,2249.015117260409,515.5308439525547,207.6881986130883,704.2052260633174,0.0,1087.0947020001267,0.0,749.8630457491704,234.33220179661575,1791.299928063444,2388.399904084592,597.099976021148,207.6881986130886,69.2293995376962,276.9175981507848,4.153763972261771,31.997103801900785,0.0,198.63964946597417,1135.4520945955967,3649.9710652246836,3138.2629498337624,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.97970239925687,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,712.6266799254255,692.768643464564,1071.434785319251,712.6266799254255,395.583849107515,317.0428308179105,2249.015117260409,507.81212808832055,204.8145518371049,692.768643464564,0.0,1071.434785319251,0.0,738.6358226739209,230.82369458560026,1764.2034287838146,2352.271238378419,588.0678095946048,204.8145518371046,68.27151727903487,273.08606911613947,4.096291036742092,31.497407157129423,0.0,195.7341881041089,1118.4909077572204,4374.908567212866,3090.90706105234,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.980374815620728,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,694.715580591181,679.4511932429479,1053.6178732856208,694.715580591181,386.40526032603753,308.31032026514345,2249.015117260409,497.0854515352337,197.63012905594735,679.4511932429479,0.0,1053.6178732856208,0.0,723.033384051249,225.9479325160153,1733.0690665285686,2310.7587553714247,577.6896888428562,197.63012905594752,65.87670968531583,263.5068387412633,3.9526025811189496,30.919714530144642,0.0,191.10248099486623,1095.4891291503172,3523.2737762700663,3033.7921394226737,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.980865852321124,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,742.7061260881433,729.1117014796891,1135.9063885560877,742.7061260881433,412.5274293134769,330.1786967746664,2249.015117260409,533.9103746477526,208.79575144039063,729.1117014796891,0.0,1135.9063885560877,0.0,776.5969085785492,242.68653393079663,1865.0180900357768,2486.690786714369,621.6726966785923,208.79575144039097,69.59858381346365,278.3943352538546,4.175915028807819,33.23241492995155,0.0,204.5875541234874,1175.9536985050995,3783.6779146290187,3263.287695292918,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97821680111891,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,973.7805178683908,952.8727253059837,1478.6117650451502,973.7805178683908,539.8448235866317,433.93569428175914,2249.015117260409,697.6703954458101,276.11012242258073,952.8727253059837,0.0,1478.6117650451502,0.0,1014.7933024666328,317.12290702082277,2431.484490351134,3241.9793204681782,810.4948301170446,276.1101224225808,92.03670747419359,368.14682989677436,5.5222024484516155,43.37229940963101,0.0,267.89669270196447,1536.445639172108,4162.123096645226,4256.772622934811,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.969297493103074,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,978.4352169875767,952.1859908959872,1473.3541881797871,978.4352169875767,541.5060461750601,436.92917081251665,2249.015117260409,698.5531486104849,279.88206837709185,952.1859908959872,0.0,1473.3541881797871,0.0,1016.0773070697961,317.5241584593113,2425.5401790757746,3234.053572101033,808.5133930252582,279.8820683770929,93.29402279236429,373.17609116945715,5.597641367541857,43.299121608677495,0.0,268.78127088592845,1537.0096081390818,4537.241852930881,4250.130879170829,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.967881148638657,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,854.6185235230125,832.1684163460104,1278.9274360111294,854.6185235230125,473.52300249231746,381.095521030695,2249.015117260409,607.2755254806956,247.34299804231685,832.1684163460104,0.0,1278.9274360111294,0.0,883.3098552446481,276.03432976395254,2111.09585235714,2814.79446980952,703.69861745238,247.34299804231682,82.44766601410561,329.79066405642243,4.946859960846337,37.75432685049161,0.0,234.5099366414968,1339.391736683273,4305.106112563425,3698.104325054168,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.96932257539063,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1259.0006454563204,1222.9147540818963,1885.4839334984263,1259.0006454563204,698.1504653214255,560.8501801348949,2249.015117260409,893.7947432311506,365.2059022251698,1222.9147540818963,0.0,1885.4839334984263,0.0,1300.065081063492,406.2703378323413,3108.398687580323,4144.53158344043,1036.1328958601075,365.20590222517023,121.7353007417234,486.9412029668936,7.304118044503404,55.542281957441155,0.0,345.512712346841,1972.4976467829579,6339.896979819599,5444.5966645039225,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.956998052380484,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1167.4784005620734,1132.7418388590768,1744.5309596466304,1167.4784005620734,647.3246287245427,520.1537718375307,2249.015117260409,829.6022129558119,337.8761876062615,1132.7418388590768,0.0,1744.5309596466304,0.0,1206.6941279357263,377.09191497991446,2877.2727985057077,3836.3637313409436,959.0909328352359,337.87618760626174,112.62539586875391,450.50158347501565,6.757523752125235,51.42756476223862,0.0,320.2933128477294,1827.2866450459976,5872.037844113777,5043.05785927667,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.961588952921065,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,913.7369283206976,890.9165370733162,1375.5939231154605,913.7369283206976,505.52844561293836,408.2084827077593,2249.015117260409,652.0844865207387,261.652441799959,890.9165370733162,0.0,1375.5939231154605,0.0,948.4865258483471,296.40203932760846,2266.510460188777,3022.013946918369,755.5034867295923,261.6524417999594,87.21748059998646,348.86992239994584,5.233048835999187,40.483435343354095,0.0,250.97668468684543,1435.816175523386,4616.063564032862,3970.5004727667165,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.966367962232663,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,872.8033179220042,854.173642210187,1320.1058356026779,872.8033179220042,485.031320373209,387.7719975487952,2249.015117260409,624.0986792604872,248.70463866151698,854.173642210187,0.0,1320.1058356026779,0.0,907.7798971061632,283.681217845676,2174.279477812865,2899.0393037504864,724.7598259376216,248.70463866151763,82.90154622050588,331.6061848820235,4.974092773230352,38.826267622332395,0.0,239.9647547958769,1375.107705195243,4422.190500930113,3806.8192008566493,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97408777188714,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1056.510930076084,1031.5243592037737,1601.5043331891657,1056.510930076084,587.261255915071,469.24967416101293,2249.015117260409,754.8174906920026,301.6934393840814,1031.5243592037737,0.0,1601.5043331891657,0.0,1097.9163500974582,343.0988594054557,2633.02869239294,3510.704923190586,877.6762307976466,301.69343938408156,100.56447979469385,402.2579191787754,6.033868787681631,46.96077410800487,0.0,290.5768184845649,1664.9110313780475,6134.038204593479,4608.621273288045,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.97002844443894,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1364.1942777343588,1333.8675767496145,2068.8221184430918,1364.1942777343588,758.6365830448589,605.5576946895001,2249.015117260409,975.5078042856087,388.68647344875023,1333.8675767496145,0.0,2068.8221184430918,0.0,1418.9204425972491,443.41263831164036,3402.6896951927065,4536.919593590275,1134.2298983975688,388.6864734487498,129.5621578162499,518.2486312649996,7.773729468974994,60.704248486919354,0.0,375.2304975700265,2150.91317005138,6917.79714297844,5955.840036187525,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.960482382430843,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1450.7735258850553,1415.912971652281,2198.934122545529,1450.7735258850553,806.3892551813168,644.3842707037384,2249.015117260409,1036.1955648405326,414.5779610445226,1415.912971652281,0.0,2198.934122545529,0.0,1507.1935488589565,470.99798401842395,3614.847094197811,4819.796125597081,1204.9490313992703,414.57796104452325,138.19265368150775,552.770614726031,8.291559220890464,64.46673037502373,0.0,399.007523940546,2285.9054826356623,7886.7504431031875,6326.989674456037,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.95957787915067,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1319.3337497305683,1290.525114674915,2002.3743879216286,1319.3337497305683,733.9030856743996,585.4306640561688,2249.015117260409,942.9333509456023,376.40039878496594,1290.525114674915,0.0,2002.3743879216286,0.0,1371.5394195572396,428.6060686116374,3292.8995025965432,4390.532670128724,1097.633167532181,376.40039878496634,125.46679959498877,501.8671983799551,7.528007975699326,58.73949731946374,0.0,362.9454187990425,2080.9189598330127,6693.152212160123,5762.072089685964,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.96295642693947,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1407.7096301451713,1374.834709302381,2135.8559919622007,1407.7096301451713,782.8607102395035,624.8489199056677,2249.015117260409,1005.6646538799647,402.0449762652066,1374.834709302381,0.0,2135.8559919622007,0.0,1462.7849510981303,457.1202972181657,3510.690701264582,4680.920935019442,1170.2302337548606,402.0449762652066,134.0149920884022,536.0599683536088,8.040899525304132,62.60360119869345,0.0,387.23515632116266,2219.245180106589,7137.645511516343,6143.705886117573,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.961149287149553,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1326.6202690332634,1298.2344330521241,2015.1868735760274,1326.6202690332634,738.0778135723652,588.5424554608982,2249.015117260409,948.5259956358498,378.0942733974136,1298.2344330521241,0.0,2015.1868735760274,0.0,1379.6741754703269,431.14817983447716,3313.4213066281513,4417.8950755042015,1104.4737688760504,378.09427339741336,126.03142446580445,504.1256978632178,7.561885467948267,59.09890172732399,0.0,365.0034891145339,2093.317649486138,6733.359225147555,5797.569250974529,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.962543489464558,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1266.658150394422,1238.1147961726351,1919.0075906859795,1266.658150394422,704.5331814962716,562.1249688981504,2249.015117260409,904.3066278753565,362.3515225190655,1238.1147961726351,0.0,1919.0075906859795,0.0,1315.3550950914278,411.0484672160712,3157.122386858615,4209.4965158114865,1052.3741289528716,362.3515225190654,120.78384083968845,483.1353633587538,7.247030450381307,56.33351979203886,0.0,348.34109337873764,1996.1280806297893,6419.908617882822,5524.851610902914,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.963199532845096,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,721.6530090387724,705.8300950718826,1097.977431144947,721.6530090387724,400.85611819324265,320.7968908455298,2249.015117260409,515.4855363744595,206.16747266431298,705.8300950718826,0.0,1097.977431144947,0.0,749.7971438173955,234.3116074429361,1803.8075262168297,2405.0767016224395,601.2691754056099,206.1674726643126,68.7224908881042,274.8899635524168,4.123349453286252,32.15467716360595,0.0,198.58638287874012,1139.1676832322826,3664.628218487884,3154.873845439835,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97742630908407,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1169.9790671315689,1138.5295313817173,1775.0258404753063,1169.9790671315689,649.8012976302322,520.1777695013366,2249.015117260409,833.6981419758251,336.28092515574366,1138.5295313817173,0.0,1775.0258404753063,0.0,1212.6518428739275,378.95370089810234,2913.5553718570236,3884.740495809365,971.1851239523412,336.2809251557439,112.0936417185813,448.3745668743252,6.725618503114878,51.906144346204584,0.0,321.7995402618502,1842.6637696801945,5926.198208668787,5097.392338683292,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.965800695550662,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,744.5688691007128,725.5247529338396,1129.4393972283037,744.5688691007128,413.2747371629982,331.29413193771467,2249.015117260409,529.6509825363304,214.91788656438243,725.5247529338396,0.0,1129.4393972283037,0.0,770.4014291437533,240.7504466074229,1854.9641501621431,2473.285533549524,618.321383387381,214.9178865643827,71.6392955214609,286.5571820858436,4.298357731287654,33.060136560298226,0.0,204.7590069801743,1172.828626788025,3368.6184947793286,3243.6869626932776,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.974611978031106,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,768.7174403564095,749.3318600048481,1160.2562699652601,768.7174403564095,427.3039578108692,341.4134825455403,2249.015117260409,547.0077320710648,221.70970828534476,749.3318600048481,0.0,1160.2562699652601,0.0,795.6476102851851,248.63987821412036,1909.5881299701086,2546.1175066268115,636.5293766567029,221.7097082853448,73.90323609511492,295.6129443804597,4.434194165706895,34.082518499798056,0.0,211.2538609849858,1208.843064616429,3107.5610841965386,3341.7651169119968,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.976610144486475,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1059.518548457963,1034.1083434317973,1613.7601910222795,1059.518548457963,589.8183448885394,469.7002035694236,2249.015117260409,755.0285745685277,304.48997388943536,1034.1083434317973,0.0,1613.7601910222795,0.0,1098.2233811905855,343.19480662205797,2647.8685344540772,3530.4913792721027,882.6228448180257,304.4899738894359,101.49665796314528,405.9866318525811,6.089799477788716,47.16085221317672,0.0,291.61782331544435,1672.1827844096388,5379.569867321679,4628.714760462688,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.969811781583406,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1364.081535038322,1332.9353551885551,2077.321566402629,1364.081535038322,759.8148431295081,604.266691908814,2249.015117260409,973.0987126747083,390.98282236361376,1332.9353551885551,0.0,2077.321566402629,0.0,1415.4163093450306,442.3175966703221,3410.2569215911835,4547.009228788244,1136.752307197061,390.98282236361183,130.32760745453726,521.310429818149,7.819656447272235,60.761276319682935,0.0,375.44989326032237,2153.428337349198,7462.991134363364,5962.425538133275,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.961642608673063,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,847.4579710393331,836.5047110373727,1295.2060391077991,847.4579710393331,473.32713704183,374.13083399750303,2249.015117260409,606.201850374796,241.25612066453704,836.5047110373727,0.0,1295.2060391077991,0.0,881.7481459997033,275.54629562490726,2131.7107501451715,2842.281000193562,710.5702500483904,241.25612066453726,80.41870688817909,321.67482755271635,4.825122413290745,38.04720172219916,0.0,233.41471946492376,1342.8222961618906,4321.991017346393,3724.029146193265,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.975031712143874,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,757.6997471505392,749.6170388717461,1153.9740634935065,757.6997471505392,424.25941908606853,333.4403280644707,2249.015117260409,542.9902227905546,214.70952435998464,749.6170388717461,0.0,1153.9740634935065,0.0,789.803960422625,246.8137376320703,1903.5911023652523,2538.121469820336,634.530367455084,214.70952435998467,71.56984145332822,286.2793658133129,4.294190487199693,34.02825180108745,0.0,208.61379340992522,1199.850182238695,4640.728582500897,3327.9254302429613,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.98144496338267,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,732.3109997369872,722.9517674216802,1116.6798862031003,732.3109997369872,409.60991188250085,322.7010878544864,2249.015117260409,524.9153305028244,207.39566923416282,722.9517674216802,0.0,1116.6798862031003,0.0,763.513208004108,238.59787750128376,1839.6316536247803,2452.8422048330403,613.2105512082601,207.39566923416282,69.13188974472094,276.52755897888375,4.147913384683256,32.855351884681404,0.0,201.65770181434,1159.6012855379695,3731.543938899739,3216.3554128371484,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.981950210719585,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,767.4993776475873,757.5340041609838,1169.2400652436193,767.4993776475873,429.41895271163764,338.0804249359497,2249.015117260409,551.27450871366,216.22486893392727,757.5340041609838,0.0,1169.2400652436193,0.0,801.8538308562328,250.57932214257275,1926.774069404603,2569.032092539471,642.2580231348677,216.2248689339272,72.07495631130907,288.29982524523626,4.324497378678544,34.41842077726571,0.0,211.32841355982092,1214.9836333045148,3909.257080356704,3370.8859233957037,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.982547729895856,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1187.4351610689093,1159.1492155098906,1801.4286846797727,1187.4351610689093,662.1281378824686,525.3070231864407,2249.015117260409,847.8449086066059,339.5902524623034,1159.1492155098906,0.0,1801.4286846797727,0.0,1233.228957973245,385.3840493666391,2960.5779001896635,3947.4372002528844,986.8593000632211,339.590252462303,113.19675082076766,452.78700328307065,6.79180504924606,52.788763312094446,0.0,326.6672324836024,1871.6879010955709,5240.113411607735,5180.6661582261295,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.9719605054904,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1223.940781593633,1195.8050986193762,1866.6421393840221,1223.940781593633,682.5436341187599,541.397147474873,2249.015117260409,874.4343682535776,349.50641334005513,1195.8050986193762,0.0,1866.6421393840221,0.0,1271.9045356415675,397.4701673879898,3062.4472380033994,4083.2629840045324,1020.8157460011331,349.5064133400556,116.50213778001853,466.0085511200741,6.990128266801111,54.54057435242153,0.0,337.0005340591446,1933.3192878475088,5815.9641561729895,5355.1675196461,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.970665409297606,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,936.5548850898545,915.1510678079449,1424.5395965648281,936.5548850898545,522.612816644494,413.9420684453604,2249.015117260409,669.3118192308851,267.2430658589693,915.1510678079449,0.0,1424.5395965648281,0.0,973.5444643358329,304.2326451049478,2339.6906643727734,3119.587552497031,779.8968881242578,267.24306585896903,89.08102195298967,356.3240878119587,5.34486131717938,41.699927999886626,0.0,257.77051636480735,1478.0258608640684,4754.271410326698,4093.132016832864,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97885286755423,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1011.652713188956,988.2036434841724,1539.196572619804,1011.652713188956,564.2813008617412,447.3714123272148,2249.015117260409,724.0671730777948,287.58554011116115,988.2036434841724,0.0,1539.196572619804,0.0,1053.1886153858834,329.12144230808855,2527.400216103976,3369.8669548053012,842.4667387013253,287.585540111161,95.86184670372032,383.44738681488127,5.751710802223219,45.038075030723206,0.0,278.4515120063532,1596.6913255524337,5135.744254845365,4423.055570191184,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97652922368421,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1262.022012531312,1237.205230689302,1927.6106293465648,1262.022012531312,704.4535362179045,557.5684763134075,2249.015117260409,907.1586906753699,354.863321855942,1237.205230689302,0.0,1927.6106293465648,0.0,1319.5035500732652,412.34485939789533,3164.8158600358665,4219.754480047822,1054.9386200119554,354.863321855942,118.28777395198065,473.1510958079226,7.097266437118839,56.392263214144705,0.0,347.60591201985915,1996.666695032954,6423.504567600134,5539.258030121087,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.969632166471055,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1310.365830734193,1285.7157174280742,2008.1089346195063,1310.365830734193,731.5717028095854,578.7941279246076,2249.015117260409,942.2776935763881,368.08813715780497,1285.7157174280742,0.0,2008.1089346195063,0.0,1370.5857361111096,428.3080425347217,3293.8246520475805,4391.766202730107,1097.9415506825267,368.08813715780445,122.69604571926814,490.78418287707257,7.361762743156088,58.65256086903729,0.0,361.11120135289474,2076.0711639016045,6680.261646683376,5762.351938841216,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.967115040976736,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,885.2000218004649,864.209085430949,1342.3760727395086,885.2000218004649,494.7299269529065,390.47009484755847,2249.015117260409,627.8919875234225,257.3080342770424,864.209085430949,0.0,1342.3760727395086,0.0,913.2974363977056,285.405448874283,2206.585158170458,2942.113544227277,735.5283860568193,257.3080342770429,85.7693447590143,343.0773790360572,5.146160685540858,39.35003329032356,0.0,243.51797685232813,1394.717350518309,4486.502530489231,3855.4109806249826,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98181608507139,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,877.9514858617409,857.5358159092627,1333.877607623586,877.9514858617409,489.54450316327683,388.4069826984641,2249.015117260409,624.1599682248533,253.7915176368877,857.5358159092627,0.0,1333.877607623586,0.0,907.8690446906957,283.7090764658424,2191.413423532849,2921.884564710465,730.4711411776162,253.7915176368878,84.59717254562926,338.38869018251705,5.075830352737755,39.06485055351375,0.0,241.58665060665052,1384.5047217019896,5233.457181842988,3829.7536094011607,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.97981748258559,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,870.7835504277598,848.3772920442743,1321.2483249557326,870.7835504277598,485.47630237995327,385.3072480478065,2249.015117260409,618.5275681721898,252.25598225556988,848.3772920442743,0.0,1321.2483249557326,0.0,899.6764627959125,281.14889462372264,2169.625617000007,2892.834156000009,723.2085390000022,252.2559822555706,84.08532741852352,336.3413096740941,5.045119645111411,38.663802010885554,0.0,239.5556423540858,1371.7073250523313,4412.116492480099,3792.5106187959213,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.980428522333334,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,877.7671867033788,854.3599588688492,1330.488276371394,877.7671867033788,489.4695242550033,388.2976624483755,2249.015117260409,623.7903398258803,253.97684687749847,854.3599588688492,0.0,1330.488276371394,0.0,907.3314033830986,283.5410635572183,2184.8482352402434,2913.1309803203244,728.2827450800811,253.97684687749933,84.65894895916644,338.63579583666575,5.079536937549986,38.935681529779416,0.0,241.4447115720395,1381.9426876358348,4979.782449964116,3820.4623837034233,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.98167522310822,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,892.4514769924562,866.8223820844161,1350.3293769113682,892.4514769924562,497.52210342468504,394.9293735677711,2249.015117260409,633.294768957003,259.1567080354531,866.8223820844161,0.0,1350.3293769113682,0.0,921.1560275738226,287.86125861681955,2217.151758995785,2956.202345327713,739.0505863319282,259.1567080354524,86.3855693451508,345.5422773806032,5.183134160709048,39.50796523164617,0.0,245.40477107521042,1403.3932847614644,4512.996520749704,3877.3583729015354,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98097153412436,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
