timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,891.4415421628447,866.3873311549315,1350.1836003040953,891.4415421628447,497.1417462654024,394.2997958974423,2249.015117260409,632.5808231694681,258.8607189933767,866.3873311549315,0.0,1350.1836003040953,0.0,920.1175609737716,287.5367378043036,2216.570931459027,2955.427908612036,738.856977153009,258.86071899337713,86.2869063311257,345.1476253245028,5.177214379867542,39.49345593768891,0.0,245.17176377712065,1402.5230553831152,4510.535529004985,3875.5454695858075,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98133909262759,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,873.3018279696892,851.8366044484337,1332.3080607426175,873.3018279696892,486.99351650995516,386.308311459734,2249.015117260409,620.8111592827946,252.4906686868946,851.8366044484337,0.0,1332.3080607426175,0.0,902.9980498658832,282.1868905830885,2184.1446651910514,2912.1928869214016,728.0482217303504,252.49066868689482,84.16355622896494,336.65422491585974,5.049813373737896,38.87817874087919,0.0,240.46702448342188,1378.7936851404427,4436.240178301183,3815.190936787285,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.980500457835642,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,875.8094200356351,855.1757988427188,1339.6692191321283,875.8094200356351,488.190948263728,387.61847177190714,2249.015117260409,623.1191868512896,252.69023318434552,855.1757988427188,0.0,1339.6692191321283,0.0,906.355180874603,283.2359940233134,2194.845017974847,2926.4600239664624,731.6150059916156,252.6902331843458,84.23007772811526,336.92031091246105,5.053804663686916,39.051966156602845,0.0,241.25046294920662,1384.4373115125409,4455.091749523022,3832.815204841065,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.978408296384345,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,860.8426315903487,842.0044622823843,1321.4111559675969,860.8426315903487,479.78162219479594,381.0610093955527,2249.015117260409,613.8525152715187,246.99011631882996,842.0044622823843,0.0,1321.4111559675969,0.0,892.8763858494818,279.02387057796307,2163.4156182499814,2884.554157666642,721.1385394166605,246.99011631882996,82.33003877294331,329.32015509177324,4.939802326376599,38.47424542814751,0.0,237.27034777061172,1363.1768442927028,4387.435094133036,3777.4305435161236,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.978742551428173,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,838.9206928386974,820.9196460852041,1292.2078597263776,838.9206928386974,467.98097489530386,370.9397179433936,2249.015117260409,598.3310520758733,240.5896407628241,820.9196460852041,0.0,1292.2078597263776,0.0,870.2997121103613,271.9686600344879,2113.127505811582,2817.5033410821093,704.3758352705273,240.58964076282433,80.19654692094144,320.7861876837658,4.811792815256487,37.5496679798199,0.0,231.36339872063294,1330.265901741666,4282.314100391946,3687.8030531924705,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98015929841747,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,829.9327576910333,813.3410613748563,1285.8892365995875,829.9327576910333,462.9097404773972,367.02301721363614,2249.015117260409,593.6778440024764,236.25491368855697,813.3410613748563,0.0,1285.8892365995875,0.0,863.5314094581474,269.85356545567106,2099.2302979744436,2798.9737306325915,699.7434326581479,236.25491368855694,78.75163789618564,315.00655158474257,4.725098273771138,37.25912420724156,0.0,229.11150200574062,1319.4443604967578,3844.8642648906844,3662.5051400907387,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.979878336623994,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,857.16300483566,839.8767633905848,1321.002458356692,857.16300483566,478.78364690633595,378.37935792932404,2249.015117260409,612.0590242597534,245.10398057590658,839.8767633905848,0.0,1321.002458356692,0.0,890.2676716505504,278.208647390797,2160.8792217472765,2881.172295663035,720.2930739157588,245.10398057590683,81.70132685863561,326.80530743454244,4.902079611518136,38.406327485284464,0.0,236.42618883871995,1359.9376441007141,3598.392319937242,3771.4399673135854,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.980196306508883,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,834.1626165025788,817.2748360096896,1286.5259979076222,834.1626165025788,465.6549262966689,368.50769020590985,2249.015117260409,595.231947868921,238.93066863365777,817.2748360096896,0.0,1286.5259979076222,0.0,865.7919241729761,270.55997630405506,2103.800833917312,2805.0677785564158,701.2669446391039,238.93066863365783,79.64355621121928,318.5742248448771,4.778613372673156,37.38350505936691,0.0,230.10302094756923,1323.7356165339875,4261.699066953877,3670.8597027293918,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98042760003642,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,838.107299243662,817.1161425859958,1281.170576233364,838.107299243662,467.4313046757849,370.6759945678772,2249.015117260409,596.5407174327676,241.56658181089452,817.1161425859958,0.0,1281.170576233364,0.0,867.6955889931164,271.15487156034885,2098.2867188193604,2797.7156250924804,699.4289062731201,241.5665818108945,80.52219393696483,322.0887757478593,4.8313316362178895,37.32519003991352,0.0,230.8379867452468,1324.1004801918118,4795.718838639492,3665.411214085597,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.98046533265974,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,863.0902799431296,838.0349576268517,1306.532769598625,863.0902799431296,480.7143621721848,382.37591777094485,2249.015117260409,612.2789698700944,250.8113100730352,838.0349576268517,0.0,1306.532769598625,0.0,890.5875925383193,278.30862266822476,2144.5677272254766,2859.4236363006353,714.8559090751588,250.8113100730352,83.60377002434507,334.41508009738027,5.016226201460704,38.2063764247918,0.0,237.3295292602046,1357.3204336541858,4364.97844082279,3750.0112288389546,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.98023113593858,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,878.5579032045675,851.2475992721434,1329.5767034396792,878.5579032045675,488.9011680668481,389.6567351377195,2249.015117260409,621.961603103241,256.59630010132656,851.2475992721434,0.0,1329.5767034396792,0.0,904.6714226956233,282.70981959238225,2180.8243027118224,2907.765736949096,726.941434237274,256.5963001013268,85.53210003377559,342.12840013510237,5.131926002026535,38.83319501256109,0.0,241.56336425441768,1380.7118391324373,5219.681595795234,3812.4371596447195,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.980686367920928,0.0,0.0,0.0,3.410605131648481e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,868.6685731983595,837.2462115731912,1300.3904938322198,868.6685731983595,481.871003533903,386.7975696644565,2249.015117260409,611.779724005608,256.88884919275137,837.2462115731912,0.0,1300.3904938322198,0.0,889.8614167354299,278.08169272982184,2137.636705405411,2850.182273873881,712.5455684684703,256.88884919275165,85.62961639758387,342.5184655903355,5.137776983855033,38.121291285517934,0.0,238.3766655032497,1357.8926113684986,4364.197889972269,3740.043690609311,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.976692267441585,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,869.7411559145024,839.3692564388488,1298.3402155578394,869.7411559145024,483.5514951671874,386.1896607473151,2249.015117260409,612.6885563778677,257.0525995366348,839.3692564388488,0.0,1298.3402155578394,0.0,891.1833547314437,278.4947983535762,2137.709471996688,2850.279295995584,712.569823998896,257.05259953663443,85.68419984554481,342.73679938217924,5.141051990732689,38.16447984874385,0.0,238.58858568598106,1358.6429397234747,4366.093567634665,3741.4626507270277,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97917124261435,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,886.9717494876284,856.9929525641601,1322.3527849291652,886.9717494876284,492.76269427011147,394.2090552175169,2249.015117260409,625.3848779357296,261.5868715518988,856.9929525641601,0.0,1322.3527849291652,0.0,909.6507315428793,284.2658536071498,2179.345737493325,2905.7943166577666,726.4485791644416,261.5868715518988,87.19562385063293,348.7824954025317,5.231737431037976,38.93331642621645,0.0,243.26620955375242,1385.341320033231,3672.0712562677763,3815.445048200646,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.977994418418326,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,869.3674668776758,844.8404323091063,1299.9058784684762,869.3674668776758,484.5763224405247,384.79114443715116,2249.015117260409,613.2815043515819,256.08596252609385,844.8404323091063,0.0,1299.9058784684762,0.0,892.0458245113917,278.7643201598099,2144.7463107775825,2859.6617477034433,714.9154369258608,256.0859625260939,85.36198750869796,341.44795003479186,5.121719250521878,38.344271753957955,0.0,238.5757366174126,1361.083472216261,3971.454098599966,3751.707572214835,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.97972615061631,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,853.6224619993149,831.1016820293684,1282.828116448877,853.6224619993149,476.0167410186866,377.6057209806283,2249.015117260409,602.2706975101814,251.35176448913342,831.1016820293684,0.0,1282.828116448877,0.0,876.0301054693548,273.75940795917336,2113.929798478245,2818.57306463766,704.643266159415,251.35176448913342,83.7839214963778,335.1356859855112,5.027035289782668,37.76133162536982,0.0,234.44825790233364,1339.4232204324524,4306.975480910012,3694.603170107015,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97996265624134,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,852.0625298563547,829.1411869862359,1275.1835163224957,852.0625298563547,475.8039740517703,376.2585558045843,2249.015117260409,600.7794959982457,251.28303385810892,829.1411869862359,0.0,1275.1835163224957,0.0,873.8610850883575,273.0815890901117,2104.324703308732,2805.766271078309,701.4415677695772,251.28303385810872,83.76101128603624,335.04404514414495,5.025660677162174,37.62607077281204,0.0,233.87654956304686,1334.8124491587462,4291.199682323833,3679.6273561666662,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98176703652004,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,857.2392053570676,834.8289816140013,1278.1258995699623,857.2392053570676,479.03788719974057,378.201318157327,2249.015117260409,603.6160360986687,253.6231692583989,834.8289816140013,0.0,1278.1258995699623,0.0,877.9869615980635,274.37092549939484,2112.9548811839636,2817.273174911951,704.3182937279878,253.62316925839932,84.54105641946643,338.1642256778657,5.0724633851679855,37.82612844411966,0.0,235.1478025827298,1341.2766700588666,4311.470756599896,3695.2601365100145,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.980299088070005,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,877.7604334950533,853.238352756304,1302.7428248683204,877.7604334950533,489.8307158953591,387.9297175996942,2249.015117260409,617.1070980002467,260.6533354948067,853.238352756304,0.0,1302.7428248683204,0.0,897.6103243639951,280.50322636374847,2155.9811776246243,2874.6415701661654,718.6603925415413,260.65333549480675,86.88444516493558,347.53778065974234,5.213066709896135,38.62457883137232,0.0,240.57691633217237,1370.4626259436664,4404.204237063343,3772.2518945301604,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97724759215553,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,778.2688148979282,739.017041818802,1150.9405867491703,778.2688148979282,428.0518178800958,350.21699701783245,2249.015117260409,549.1755803138636,229.09323458406467,739.017041818802,0.0,1150.9405867491703,0.0,798.8008440928926,249.62526377902893,1889.9576285679723,2519.943504757296,629.985876189324,229.09323458406413,76.36441152802138,305.4576461120855,4.581864691681282,33.67991712205577,0.0,213.15329950032236,1207.3906328104338,3875.617076276336,3318.7443488501885,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98029715394409,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,791.5763517401417,740.7793927111586,1164.7303622886573,791.5763517401417,434.64637137246524,356.9299803676765,2249.015117260409,561.8293651594337,229.74698658070807,740.7793927111586,0.0,1164.7303622886573,0.0,817.2063493228126,255.37698416337892,1905.5097549998159,2540.6796733330875,635.1699183332719,229.74698658070807,76.58232886023602,306.3293154409441,4.5949397316141605,33.870685404221334,0.0,216.62409660440545,1222.2189530971277,4698.892610583494,3357.8860226559,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.98101780981733,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,810.0585750418455,754.4638351724785,1183.7055718271051,810.0585750418455,444.47461662955953,365.583958412286,2249.015117260409,573.4730900935285,236.585484948317,754.4638351724785,0.0,1183.7055718271051,0.0,834.142676499678,260.6695864061494,1938.1694069995842,2584.2258759994456,646.0564689998614,236.58548494831734,78.86182831610577,315.4473132644231,4.7317096989663465,34.470970773445416,0.0,221.42992055999736,1246.2204847545256,3994.4484667959555,3418.368552499124,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.98151293179942,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,820.1647938904842,764.1567440504484,1202.7799561332201,820.1647938904842,450.2457986027953,369.9189952876889,2249.015117260409,578.2012467200531,241.96354717043116,764.1567440504484,0.0,1202.7799561332201,0.0,841.0199952291681,262.81874850911504,1966.936700183669,2622.5822669115587,655.6455667278897,241.96354717043164,80.6545157234772,322.6180628939088,4.839270943408632,34.95250188284566,0.0,224.30962113730456,1263.2202249240406,4585.546059382853,3463.602262140727,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.981104427605704,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,840.0869745722586,776.5902478142284,1219.2337990557692,840.0869745722586,461.79413305675104,378.2928415155076,2249.015117260409,586.2864224248625,253.8005521473961,776.5902478142284,0.0,1219.2337990557692,0.0,852.7802507998,266.4938283749375,1995.8240468699976,2661.0987291599968,665.2746822899992,253.80055214739622,84.60018404913207,338.40073619652827,5.076011042947924,35.490045424984544,0.0,229.3611948851787,1286.29594606718,4122.206967509432,3513.8789799597967,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.982459187609912,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,849.1061199920981,783.6022343947378,1232.169122978691,849.1061199920981,466.50272617967374,382.60339381242443,2249.015117260409,592.6939911104104,256.4121288816878,783.6022343947378,0.0,1232.169122978691,0.0,862.1003507060515,269.4063595956411,2015.7713573734288,2687.6951431645716,671.9237857911429,256.412128881688,85.47070962722933,341.8828385089173,5.12824257763376,35.829758261629046,0.0,231.8206631750199,1299.5795190282959,4164.456996393821,3549.795493870623,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98338952162873,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,853.4124098402137,784.8657763133231,1230.8178590719242,853.4124098402137,468.16354559597625,385.24886424423755,2249.015117260409,596.3896748486851,257.0227349915287,784.8657763133231,0.0,1230.8178590719242,0.0,867.4758906889965,271.0862158403114,2015.6836353852473,2687.578180513663,671.8945451284158,257.02273499152864,85.6742449971762,342.6969799887048,5.140454699830572,35.854151880118934,0.0,232.777505641078,1302.427118186931,4171.523163412392,3555.0540712026595,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.984221668682473,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,865.8167735297427,807.761801279944,1261.5750129923451,865.8167735297427,478.14682934526013,387.66994418448263,2249.015117260409,606.9362200273251,258.88055350241757,807.761801279944,0.0,1261.5750129923451,0.0,882.8163200397458,275.8801000124206,2069.3368142722893,2759.1157523630523,689.7789380907631,258.88055350241825,86.29351783413941,345.17407133655763,5.177611070048364,36.84860416832177,0.0,236.58824918559205,1330.5670203612854,4265.720608163318,3641.932072402798,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.984663158024613,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,853.8077714649952,800.8744265446377,1247.3976323212955,853.8077714649952,473.19976147471556,380.60800999027964,2249.015117260409,598.978593645004,254.82917781999123,800.8744265446377,0.0,1247.3976323212955,0.0,871.2415907563695,272.2629971113655,2048.272058865933,2731.029411821244,682.757352955311,254.82917781999166,84.94305927333055,339.7722370933222,5.096583556399833,36.50020911955208,0.0,233.42248885897254,1314.9826908749314,4217.0625212058585,3602.2710025776137,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98494578015686,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,840.2619912844023,788.6439585847095,1236.9183697054216,840.2619912844023,466.94435443526316,373.3176368491391,2249.015117260409,586.6973406537148,253.56465063068742,788.6439585847095,0.0,1236.9183697054216,0.0,853.377950041767,266.6806093880522,2025.562328290131,2700.749771053508,675.187442763377,253.5646506306874,84.52155021022912,338.0862008409165,5.071293012613747,36.0285024545955,0.0,229.9714696923155,1297.460867521183,4163.2851870957165,3554.127721095275,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.984199618065066,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,882.1586585531082,828.2569150729989,1294.521212113139,882.1586585531082,490.11476720255246,392.04389135055584,2249.015117260409,613.7633377055508,268.3953208475574,828.2569150729989,0.0,1294.521212113139,0.0,892.746673026256,278.983335320705,2122.7781271861377,2830.3708362481834,707.5927090620459,268.39532084755746,89.46510694918581,357.86042779674324,5.367906416951149,37.792919573321356,0.0,241.30176324605327,1360.5037405682624,3961.6973750359602,3723.1175092744393,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.982919112057168,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,876.956697275242,826.3032443101033,1289.2278522372226,876.956697275242,488.0319583105148,388.9247389647272,2249.015117260409,610.6031269720895,266.35357030315254,826.3032443101033,0.0,1289.2278522372226,0.0,888.1500028684939,277.54687589640434,2115.531096547326,2820.708128729768,705.177032182442,266.3535703031522,88.78452343438406,355.1380937375362,5.327071406063043,37.68137585167533,0.0,239.95498427807357,1354.4718630490424,3567.3721061252018,3708.858131598262,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.982224205513543,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,842.2352726177003,787.5004896873334,1234.8523501166048,842.2352726177003,466.6125634346562,375.62270918304404,2249.015117260409,586.2545028167129,255.98076980098728,787.5004896873334,0.0,1234.8523501166048,0.0,852.7338222788552,266.47931946214226,2022.352839803938,2696.4704530719173,674.1176132679793,255.98076980098736,85.32692326699578,341.3076930679831,5.119615396019746,35.97353819178605,0.0,230.33111467155476,1297.348124256478,4161.936236678117,3549.2042753507726,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.982545414193808,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,821.654147323368,769.2914223829749,1208.000481829835,821.654147323368,455.6593743045783,365.9947730187896,2249.015117260409,573.4477311413749,248.206416181993,769.2914223829749,0.0,1208.000481829835,0.0,834.1057907510909,260.6580596097159,1977.2919042128106,2636.3892056170807,659.0973014042702,248.20641618199295,82.7354720606643,330.9418882426572,4.964128323639859,35.15874748978761,0.0,224.8200986248993,1267.4338075129772,4601.604199433812,3470.4949963681715,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.98483851933697,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,822.0087767946897,776.3612890927667,1216.6789476457857,822.0087767946897,457.829491476285,364.1792853184047,2249.015117260409,573.9044922519086,248.1042845427811,776.3612890927667,0.0,1216.6789476457857,0.0,834.7701705482308,260.86567829632213,1993.0402367385523,2657.3869823180694,664.3467455795173,248.1042845427811,82.70142818092702,330.8057127237081,4.962085690855622,35.457628149240854,0.0,225.17732388052605,1273.5108897773891,4088.5599033106328,3492.1571528663003,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.98444226003966,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,856.6165865224718,834.6607381975219,1319.391754218816,856.6165865224718,477.14689716522037,379.46968935725147,2249.015117260409,608.8506242147107,247.76596230776113,834.6607381975219,0.0,1319.391754218816,0.0,885.6009079486702,276.7502837339594,2154.052492416338,2872.0699898884504,718.0174974721126,247.76596230776096,82.58865410258699,330.35461641034794,4.955319246155219,38.233739688113815,0.0,236.20386643524262,1356.749360678171,5147.005990363386,3757.6708978371207,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.97536895727129,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,880.8203808999612,855.7748856738517,1341.6117257466426,880.8203808999612,490.357272892024,390.4631080079371,2249.015117260409,624.5242712456896,256.2961096542715,855.7748856738517,0.0,1341.6117257466426,0.0,908.3989399937302,283.8746687480407,2197.3866114204943,2929.8488152273258,732.4622038068314,256.2961096542722,85.43203655142406,341.72814620569625,5.125922193085444,39.08936382768198,0.0,242.43063152887356,1388.4148266559373,4466.621818976391,3838.2477552210557,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.974542608081475,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,880.0005881783592,853.8622006497021,1341.076775579563,880.0005881783592,489.95014640290606,390.05044177545307,2249.015117260409,624.8341104131996,255.16647776515958,853.8622006497021,0.0,1341.076775579563,0.0,908.8496151464722,284.01550473327256,2194.9389762292653,2926.58530163902,731.646325409755,255.16647776515956,85.05549258838651,340.22197035354606,5.1033295553031905,39.0266337752867,0.0,242.2362844492034,1387.0835705112072,4462.023134918832,3835.4349167854925,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.976355132337915,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,875.7866494769505,849.4324261369867,1333.7541554469178,875.7866494769505,486.906767024954,388.87988245199654,2249.015117260409,621.3440661226011,254.44258335434944,849.4324261369867,0.0,1333.7541554469178,0.0,903.7731870874198,282.4291209648187,2183.1865815839046,2910.915442111873,727.7288605279682,254.44258335435023,84.81419445145008,339.2567778058003,5.088851667087004,38.82051433857878,0.0,241.03894544601934,1379.920487395922,3659.306167710366,3814.688629199293,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.975331487781418,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,878.2012873961365,848.3796385139298,1335.7735575747633,878.2012873961365,487.07643513992895,391.12485225620765,2249.015117260409,621.3028838187363,256.8984035774003,848.3796385139298,0.0,1335.7735575747633,0.0,903.7132855545256,282.41040173578926,2184.1531960886928,2912.2042614515904,728.0510653628976,256.89840357740025,85.63280119246674,342.531204769867,5.137968071548005,38.809124731165525,0.0,241.6442127896701,1381.6855738835372,4040.2969060968153,3815.917547006116,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.97631627424997,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,868.7568101839009,840.7005343221807,1325.4382384641215,868.7568101839009,481.9099764792464,386.84683370465456,2249.015117260409,614.645771701824,254.111038482077,840.7005343221807,0.0,1325.4382384641215,0.0,894.030213384471,279.3844416826472,2166.138772786302,2888.185030381736,722.046257595434,254.11103848207597,84.70367949402532,338.8147179761013,5.082220769641519,38.47539841430664,0.0,239.1617328876592,1368.853730843714,4403.749313813919,3782.215243766207,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97592790005336,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,858.5051427946654,834.9776966904544,1314.3146714164714,858.5051427946654,476.9412140029648,381.5639287917006,2249.015117260409,607.7420494118866,250.76309338277878,834.9776966904544,0.0,1314.3146714164714,0.0,883.9884355081988,276.2463860963121,2149.2923681069256,2865.7231574759007,716.4307893689752,250.76309338277855,83.58769779425951,334.35079117703805,5.01526186765557,38.19247761487834,0.0,236.46541747155064,1355.9380302136312,4363.735541115224,3749.7115929840993,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.973330232995515,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,849.9628690309532,828.8804032533078,1297.0127614312269,849.9628690309532,472.73245768488846,377.2304113460647,2249.015117260409,603.8117573096636,246.1511117212897,828.8804032533078,0.0,1297.0127614312269,0.0,878.2716469958741,274.45988968621066,2125.893164684535,2834.52421957938,708.631054894845,246.1511117212898,82.05037057376326,328.20148229505304,4.923022234425796,37.83653971191151,0.0,233.99688656376898,1341.8977636649252,4317.753797380412,3712.795866575254,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.97243640507253,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,848.0560268552751,828.1350090193793,1296.0609637612458,848.0560268552751,472.14753344553066,375.90849340974444,2249.015117260409,603.5749145499778,244.4811123052973,828.1350090193793,0.0,1296.0609637612458,0.0,877.9271484363314,274.3522338863536,2124.195972780625,2832.2612970408336,708.0653242602084,244.4811123052973,81.49370410176576,325.97481640706303,4.8896222461059455,37.80465990819384,0.0,233.55669632829188,1340.1622407309196,4312.41424036682,3710.1884454771653,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.975378631456152,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,827.0283136696712,781.5625134601753,1209.6495325094058,827.0283136696712,454.35631094189836,372.6720027277728,2249.015117260409,575.8764496678414,251.15186400182975,781.5625134601753,0.0,1209.6495325094058,0.0,837.6384722441329,261.76202257629154,1991.2120459695811,2654.949394626108,663.737348656527,251.15186400182944,83.71728800060981,334.86915200243925,5.023037280036589,35.54337072889931,0.0,226.13029608659537,1275.9133633289596,4629.3780633528695,3492.587866870241,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.983651123001998,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,817.8009508900267,766.8201870803783,1189.6903155751545,817.8009508900267,446.59478951247235,371.20616137755434,2249.015117260409,568.178702095316,249.62224879471066,766.8201870803783,0.0,1189.6903155751545,0.0,826.4417485022778,258.26304640696185,1956.510502655533,2608.6806702073773,652.1701675518443,249.62224879471074,83.20741626490357,332.8296650596143,4.992444975894214,34.9015087681629,0.0,223.37921907769274,1256.9138030454596,4031.2252565910208,3435.122418709655,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.981536996136498,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,813.2529339322303,763.1510959307539,1184.5554192952404,813.2529339322303,444.62481338845186,368.62812054377855,2249.015117260409,565.698820338568,247.55411359366244,763.1510959307539,0.0,1184.5554192952404,0.0,822.8346477651899,257.13582742662186,1947.706515225994,2596.942020301325,649.2355050753313,247.55411359366175,82.51803786455392,330.07215145821567,4.951082271873235,34.74008707087501,0.0,222.19213710471968,1250.772676813975,4011.7321259722,3419.776668066515,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.98265212335634,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,812.1610683982152,760.7714308561705,1180.5796737920477,812.1610683982152,443.8666897319465,368.29437866626864,2249.015117260409,563.5902931863209,248.5707752118943,760.7714308561705,0.0,1180.5796737920477,0.0,819.7676991801029,256.17740599378214,1941.351104648218,2588.468139530957,647.1170348827393,248.57077521189382,82.85692507063126,331.42770028252505,4.971415504237876,34.62893966360559,0.0,221.81007325354759,1247.5617943685438,4780.661518161387,3408.23583871106,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.982068583486928,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,810.2891619534078,759.3395683993623,1176.4058049921412,810.2891619534078,442.762238524569,367.52692342883876,2249.015117260409,561.8061950271305,248.48296692627727,759.3395683993623,0.0,1176.4058049921412,0.0,817.1726473121896,255.36645228505927,1935.7453733915036,2580.9938311886713,645.2484577971678,248.48296692627804,82.82765564209268,331.3106225683707,4.9696593385255605,34.544245101902284,0.0,221.24745896541677,1244.2039291301644,3990.2384644750755,3398.1664785008606,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.981002729520963,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,809.9392747530508,757.6954702073772,1174.5194276728255,809.9392747530508,442.63787338652173,367.3014013665291,2249.015117260409,561.0755915078716,248.86368324517915,757.6954702073772,0.0,1174.5194276728255,0.0,816.1099512841768,255.03435977630522,1932.214897880203,2576.286530506937,644.0716326267343,248.86368324517912,82.95456108172637,331.81824432690547,4.977273664903582,34.476058382949574,0.0,221.11922134652255,1242.6331068791417,3984.7872795123935,3392.3964817911137,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98287425312009,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,805.6824130291001,753.9186055831615,1166.2828864364062,805.6824130291001,439.8422090244538,365.8402040046463,2249.015117260409,557.2254094920872,248.45700353701275,753.9186055831615,0.0,1166.2828864364062,0.0,810.5096865339451,253.28427704185785,1920.201492019568,2560.2686560260904,640.0671640065226,248.4570035370129,82.81900117900429,331.27600471601716,4.9691400707402575,34.28038703185891,0.0,219.87834862708448,1235.2983179570683,3961.1822230057355,3370.7783425600355,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98058545941279,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,811.180646177245,760.7554592232106,1178.9619193771068,811.180646177245,443.65542161189785,367.52522456534706,2249.015117260409,560.8719743383378,250.3086718389071,760.7554592232106,0.0,1178.9619193771068,0.0,815.813780855764,254.94180651742624,1939.7173786003175,2586.2898381337563,646.5724595334391,250.30867183890774,83.43622394630258,333.7448957852103,5.0061734367781545,34.61228297046739,0.0,221.51915847431957,1246.088104878733,3996.986129656296,3402.1036189895203,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.98063756516726,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,820.8882396899833,771.177003946855,1189.5577524444097,820.8882396899833,449.6369785462361,371.2512611437471,2249.015117260409,567.4429835879125,253.44525610207074,771.177003946855,0.0,1189.5577524444097,0.0,825.3716124915092,257.92862890359663,1960.7347563912647,2614.3130085216862,653.5782521304216,253.44525610207126,84.48175203402374,337.92700813609497,5.068905122041424,35.03088764284975,0.0,224.0787879028226,1260.1672137357557,4041.7902098170043,3439.6846210131953,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.980845321622283,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,821.7280321653741,767.9418996653111,1186.805669077393,821.7280321653741,448.8269982656928,372.9010338996813,2249.015117260409,567.1586298445688,254.56940232080524,767.9418996653111,0.0,1186.805669077393,0.0,824.9580070466455,257.79937720207676,1954.7475687427043,2606.3300916569387,651.5825229142347,254.56940232080575,84.85646744026857,339.4258697610743,5.091388046416114,34.90631368073326,0.0,224.17643695185507,1258.4125062355845,4034.888107143663,3431.288098703584,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.981289178817587,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,813.8428435484134,762.94254910828,1173.153869682291,813.8428435484134,445.40991572934206,368.43292781907127,2249.015117260409,560.0896959136661,253.7531476347472,762.94254910828,0.0,1173.153869682291,0.0,814.6759213289689,254.58622541530278,1936.096418790571,2581.4618917207613,645.3654729301903,253.7531476347471,84.5843825449157,338.3375301796628,5.075062952694942,34.61981517007131,0.0,221.9444518015378,1246.1754108147127,3996.114673153697,3396.13781304973,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.979252198304483,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,803.88198078839,756.1165861780022,1169.8455159124812,803.88198078839,441.0511307369252,362.8308500514649,2249.015117260409,554.6125833539786,249.26939743441147,0.0,756.1165861780022,1169.8455159124812,0.0,806.7092121512416,252.09662879726298,1169.8455159124812,1559.7940212166416,389.9485053041604,249.26939743441105,83.08979914480368,1088.475782757217,16.327136741358256,26.820786882684857,15.122331723560045,219.56773450510798,1002.9729230989382,2953.2294552314033,2366.5032333678832,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.980407380614448,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,776.28086248912,730.7953601230716,1133.3321989629715,776.28086248912,425.2745533360597,351.00630915306033,2249.015117260409,536.1845391567743,240.09632333234563,0.0,730.7953601230716,1133.3321989629715,0.0,779.9047842280354,243.72024507126105,1133.3321989629715,1511.1095986172952,377.7773996543238,240.09632333234524,80.0321077774484,1050.9237912328654,15.76385686849298,25.949229192091146,14.615907202461432,212.1414913118635,970.0002370779423,3206.665507381555,2291.0143828453306,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.981529966548912,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,782.0920745235417,736.0654023079244,1145.2801740254713,782.0920745235417,429.0853525887498,353.0067219347919,2249.015117260409,543.9779563810002,238.11411814254149,736.0654023079244,0.0,1145.2801740254713,0.0,791.2406638269093,247.26270744590917,1881.3455763333955,2508.4607684445273,627.1151921111318,238.11411814254149,79.3713727141805,317.485490856722,4.762282362850829,33.53476380949244,0.0,213.86796015027673,1205.9142785938416,4404.576269835435,3299.7014322714367,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.983962652340626,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,795.3338583043098,748.9881004387366,1168.0323912356846,795.3338583043098,437.50715478452435,357.82670351978555,2249.015117260409,555.6748889690222,239.65896933528765,748.9881004387366,0.0,1168.0323912356846,0.0,808.2543839549412,252.57949498591913,1917.0204916744215,2556.027322232562,639.0068305581405,239.65896933528774,79.88632311176258,319.5452924470503,4.793179386705755,34.149966925518946,0.0,217.61918631064603,1228.0349812786928,3940.3893312574237,3364.281706187503,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.98702195291422,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,804.7594960671724,757.5133951019623,1189.596176175831,804.7594960671724,442.252361633095,362.50713443407744,2249.015117260409,562.8561391142464,241.90335695292606,757.5133951019623,0.0,1189.596176175831,0.0,818.6998387116311,255.8436995973847,1947.1095712777933,2596.1460950370574,649.0365237592644,241.90335695292634,80.63445231764211,322.53780927056846,4.838067139058527,34.621363614817184,0.0,220.42099719386016,1245.395103622027,4776.851721713402,3414.8459337486884,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.986615085867168,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,808.4532196322883,758.5980331607176,1193.7833345933818,808.4532196322883,444.0507284759111,364.40249115637727,2249.015117260409,565.1898929800664,243.263326652222,0.0,758.5980331607174,1193.7833345933818,0.0,822.0943897891876,256.90449680912116,1193.783334593382,1591.711112791176,397.927778197794,243.26332665222213,81.0877755507407,1082.9491353636802,16.244237030455203,27.109794009148175,15.17196066321435,221.39664862003085,1015.8426908805045,2997.089727520485,2413.8055025803637,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.987800616640143,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,808.1829614318151,757.0981529785622,1196.0036813678994,808.1829614318151,443.2333041831946,364.94965724862044,2249.015117260409,565.3153001111407,242.86766132067442,757.0981529785622,0.0,1196.0036813678994,0.0,822.2768001616594,256.96150005051857,1953.101834346462,2604.135779128616,651.033944782154,242.86766132067424,80.95588710689141,323.82354842756564,4.857353226413484,34.67298140303586,0.0,221.39286409311637,1249.8745306621295,4011.159326440406,3426.412579290275,0.0,0.0,0.0,0.0,0.0,581.5001593866181,23.98684181249839,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,887.3957826733355,823.515401774156,1289.2818987969486,887.3957826733355,484.38592861753364,403.00985405580184,2249.015117260409,618.3730700187573,269.02271265457813,823.515401774156,0.0,1289.2818987969486,0.0,899.4517382091013,281.07866819034416,2112.7973005711046,2817.063067428139,704.2657668570348,269.0227126545781,89.67423755152602,358.6969502061041,5.380454253091561,37.59828104119417,0.0,242.37607122825943,1360.3734791214501,3956.8234110943404,3716.5148056372404,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.9880664298076,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,881.9369715913855,818.6206175922011,1278.7293013562573,881.9369715913855,481.5821151836938,400.3548564076917,2249.015117260409,614.7926296692677,267.1443419221178,818.6206175922011,0.0,1278.7293013562573,0.0,894.2438249734802,279.45119530421255,2097.3499189484583,2796.466558597944,699.116639649486,267.1443419221169,89.04811397403896,356.1924558961558,5.342886838442337,37.345911541328604,0.0,240.81486331537425,1351.1196106228826,4330.406501162725,3690.7103835714242,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.988730872408915,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,801.7022702800401,759.8989919563807,1194.8450124251647,801.7022702800401,445.3540920032231,356.34817827681707,2249.015117260409,567.4484423509344,234.25382792910574,759.8989919563807,0.0,1194.8450124251647,0.0,825.3795525104499,257.9311101595156,1954.744004381545,2606.3253391753933,651.5813347938483,234.25382792910543,78.0846093097018,312.3384372388072,4.685076558582108,34.74541988294306,0.0,219.93088112529475,1246.9584318298855,4003.404706491468,3431.704891685843,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.988709950033396,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,769.7045185130598,742.0992451555246,1166.6775526154881,769.7045185130598,430.386448844536,339.31806966852383,2249.015117260409,548.9827750356551,220.72174347740474,742.0992451555246,0.0,1166.6775526154881,0.0,798.520400051862,249.53762501620687,1908.7767977710128,2545.03573036135,636.2589325903375,220.7217434774044,73.57391449246813,294.29565796987254,4.414434869548088,33.92975288082062,0.0,211.7672154241028,1209.481875273484,3887.963191557554,3343.556130413212,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98684671802492,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,759.5282592681674,736.8410738132686,1156.959286605386,759.5282592681674,425.7058287515069,333.8224305166605,2249.015117260409,541.9298872845945,217.5983719835728,736.8410738132686,0.0,1156.959286605386,0.0,788.2616542321376,246.331766947543,1893.8003604186545,2525.0671472248723,631.2667868062181,217.59837198357326,72.53279066119109,290.13116264476434,4.351967439671465,33.67482508045192,0.0,209.14301537941049,1197.301152314486,3850.6297720013085,3313.32880145701,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.985830547186502,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,752.8942958873193,736.1159379856052,1150.9317565671765,752.8942958873193,422.2481334910775,330.6461623962418,2249.015117260409,539.3769509507675,213.51734493655178,736.1159379856052,0.0,1150.9317565671765,0.0,784.5482922920255,245.17134134125797,1887.0476945527816,2516.063592737042,629.0158981842605,213.51734493655124,71.17244831218375,284.689793248735,4.270346898731025,33.59279570523992,0.0,207.45568209313862,1190.678512534812,3830.620502974914,3300.6118850290677,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.98455652370465,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,821.6744233100492,826.6308684160563,1253.3050462591443,821.6744233100492,465.4067299898406,356.2676933202086,2249.015117260409,594.6309792625351,227.04344404751404,826.6308684160563,0.0,1253.3050462591443,0.0,864.9177880182328,270.28680875569773,2079.9359146752004,2773.2478862336,693.3119715584,227.04344404751424,75.68114801583808,302.7245920633523,4.540868880950284,37.33197651507313,0.0,226.35233947032674,1307.5051131962862,4209.115451181534,3638.165674251833,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.970670411848296,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,797.2198172303899,802.9505807989469,1212.8828233330973,797.2198172303899,452.0470495096713,345.17276772071864,2249.015117260409,578.2181819057224,219.0016353246675,802.9505807989469,0.0,1212.8828233330973,0.0,841.0446282265052,262.8264463207829,2015.8334041320443,2687.7778721760587,671.9444680440147,219.00163532466794,73.00054510822264,292.00218043289055,4.380032706493358,36.217345657299376,0.0,219.54287930391965,1267.9117171407324,4860.552489249573,3528.822500402564,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.972650881389935,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,785.6345283554859,791.4461078067684,1201.758514728129,785.6345283554859,445.5775628766558,340.05696547883014,2249.015117260409,570.3841860149116,215.25034234057432,791.4461078067684,0.0,1201.758514728129,0.0,829.6497251125987,259.2655390976871,1993.2046225348975,2657.606163379863,664.4015408449658,215.25034234057475,71.75011411352492,287.00045645409966,4.305006846811494,35.760968381484346,0.0,216.53391245351378,1252.0170817379874,4030.8562326283727,3487.255888492462,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.971828175144985,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,790.0568103181779,796.6547955314632,1215.1189015399004,790.0568103181779,448.0265680328785,342.03024228529944,2249.015117260409,574.1988206059737,215.8579897122043,796.6547955314632,0.0,1215.1189015399004,0.0,835.1982845177798,260.9994639118062,2011.7736970713636,2682.3649294284846,670.5912323571212,215.85798971220436,71.95266323740145,287.8106529496058,4.317159794244087,36.0508328813429,0.0,217.9415592449257,1261.8529114268415,4598.907759201042,3517.5632139462646,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.970766343356157,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,783.4132151536647,793.6131446790682,1220.6392266105654,783.4132151536647,444.8270477040026,338.5861674496622,2249.015117260409,571.880480340093,211.5327348135718,793.6131446790682,0.0,1220.6392266105654,0.0,831.8261532219532,259.9456728818604,2014.2523712896334,2685.669828386178,671.4174570965445,211.53273481357115,70.51091160452371,282.04364641809485,4.230654696271422,36.0147866064777,0.0,216.60720439539264,1258.7266872810703,4056.392273724369,3517.495981608131,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.973775389757567,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,797.3243654060999,806.7113266715968,1247.080402194643,797.3243654060999,451.99895401791673,345.3254113881831,2249.015117260409,583.0304625773209,214.2939028287789,806.7113266715968,0.0,1247.080402194643,0.0,848.0443092033761,265.01384662605506,2053.7917288662397,2738.388971821653,684.5972429554132,214.2939028287786,71.4313009429262,285.7252037717048,4.285878056575572,36.67214382209434,0.0,220.5921892325783,1282.5926016356425,4133.7086959079825,3586.433281025029,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.973343818772143,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,810.4779977820012,820.5710778005091,1266.5472496456568,810.4779977820012,459.7827869908325,350.69521079116873,2249.015117260409,592.665608606855,217.81238917514622,820.5710778005091,0.0,1266.5472496456568,0.0,862.0590670645164,269.3934584576614,2087.118327446166,2782.8244365948876,695.7061091487219,217.81238917514668,72.60412972504889,290.41651890019557,4.356247783502933,37.28260483047184,0.0,224.21503945552988,1303.5575894009369,4201.153914629105,3644.883503659404,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.974488115598902,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,821.6639022640555,832.3120911216653,1285.8282666509315,821.6639022640555,465.2240231678319,356.43987909622365,2249.015117260409,601.7463822582577,219.91752000579785,832.3120911216653,0.0,1285.8282666509315,0.0,875.2674651029203,273.5210828446626,2118.140357772597,2824.187143696796,706.046785924199,219.91752000579834,73.30584000193278,293.2233600077311,4.398350400115967,37.82764540015928,0.0,227.36994758997767,1322.4696521610474,4262.2739121977,3699.454608799716,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97455931344181,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,821.8815797191008,833.5647735177257,1289.6337077108783,821.8815797191008,465.5431420090855,356.3384377100153,2249.015117260409,599.4015869632025,222.47999275589834,833.5647735177257,0.0,1289.6337077108783,0.0,871.8568537646584,272.45526680145576,2123.198481228604,2830.9313083048055,707.7328270762014,222.47999275589802,74.15999758529934,296.63999034119735,4.44959985511796,37.90328028264055,0.0,227.5286139516804,1324.2295855523953,4269.309646500098,3702.788162069464,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97474285864886,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,819.370484908368,828.4066091006412,1282.5403048751293,819.370484908368,462.7325567661879,356.63792814218016,2249.015117260409,596.4022089783634,222.96827593000452,828.4066091006412,0.0,1282.5403048751293,0.0,867.4941221503468,271.0919131719834,2110.9469139757703,2814.595885301027,703.6489713252568,222.96827593000387,74.32275864333462,297.2910345733385,4.459365518600078,37.677601321770524,0.0,226.70785863605664,1317.908468617002,4248.22586750114,3682.090007451374,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.97195733310372,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
