timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,364.9848554313147,797.1833156899916,1646.2118500449703,364.9848554313147,263.49361651656506,101.49123891474969,1663.3330990314605,341.64999243856784,23.33486299274688,797.1833156899916,0.0,1646.2118500449703,0.0,496.94544354700787,155.29545110843995,2443.3951657349617,3257.8602209799487,814.4650552449872,23.334862992746523,7.7782876642488405,31.113150656995362,0.46669725985493044,40.37761797114945,0.0,131.2914606404356,1149.674569889116,3958.054591055393,3754.8056645269567,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.96256602814588,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,369.813442155029,807.5679438889363,1672.9705307878205,369.813442155029,266.8219766363959,102.99146551863315,1663.3330990314605,346.1005473809728,23.71289477405624,807.5679438889363,0.0,1672.9705307878205,0.0,503.4189780086877,157.31843062771492,2480.5384746767572,3307.3846329023427,826.8461582255857,23.712894774055968,7.904298258018656,31.617193032074624,0.47425789548111935,40.9567436245463,0.0,133.13744481460614,1166.637333445953,4016.989250277741,3810.8036109110303,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.962565002727807,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,373.0933660456813,814.7617906109916,1690.801620275727,373.0933660456813,269.4742279791271,103.61913806655423,1663.3330990314605,349.1836245475679,23.909741498113412,814.7617906109916,0.0,1690.801620275727,0.0,507.9034538873715,158.7198293398036,2505.563410886718,3340.751214515624,835.187803628906,23.90974149811393,7.969913832704643,31.879655330818572,0.4781948299622786,41.35086992108701,0.0,134.39169541493854,1178.098306967402,4275.728110265385,3848.6546684029954,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.962703582403606,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,369.9947637670637,807.5244727252064,1670.5205817154124,369.9947637670637,267.512001595883,102.48276217118068,1663.3330990314605,346.0819168822314,23.91284688483233,807.5244727252064,0.0,1670.5205817154124,0.0,503.39187910142755,157.3099622191961,2478.0450544406185,3304.060072587491,826.0150181468728,23.91284688483246,7.97094896161082,31.88379584644328,0.4782569376966492,40.93093999891032,0.0,133.1233133478081,1165.8284396120948,4013.868257819777,3807.4519516889186,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962493396183284,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,373.57894977977566,815.1788878363669,1687.4884087010964,373.57894977977566,269.88675063591836,103.6921991438573,1663.3330990314605,349.36238050130015,24.216569278475497,815.1788878363669,0.0,1687.4884087010964,0.0,508.1634625473458,158.80108204604556,2502.6672965374632,3336.8897287166174,834.2224321791543,24.21656927847539,8.072189759491796,32.28875903796718,0.4843313855695077,41.330250722101965,0.0,134.42507489930284,1177.335360991666,4053.581607308904,3845.053191263963,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.961750300689946,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,371.1870311963707,810.8658383567728,1678.5743401495988,371.1870311963707,268.46958408048033,102.71744711589034,1663.3330990314605,347.51393072433126,23.673100472039422,810.8658383567728,0.0,1678.5743401495988,0.0,505.4748083263001,157.96087760196878,2489.440178506372,3319.2535713418292,829.8133928354573,23.673100472039394,7.891033490679797,31.56413396271919,0.4734620094407878,41.11171855219918,0.0,133.6254167198053,1170.875901209551,4031.5031109122947,3824.7283796681295,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96316879500294,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,375.72212288806816,820.9809791813857,1694.5044232546063,375.72212288806816,272.2447500396364,103.47737284843173,1663.3330990314605,351.8489910777368,23.87313181033133,820.9809791813857,0.0,1694.5044232546063,0.0,511.78035065852623,159.93135958078943,2515.485402435992,3353.9805365813227,838.4951341453307,23.873131810331174,7.957710603443724,31.830842413774896,0.47746263620662344,41.57447360798764,0.0,135.15686147996556,1183.5930020537235,4074.8005273777835,3865.7608872398487,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96312308876654,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,386.5099655539383,845.7667586117745,1758.8488012396772,386.5099655539383,279.3513780833193,107.15858747061903,1663.3330990314605,362.4714679764749,24.038497577463396,845.7667586117745,0.0,1758.8488012396772,0.0,527.2312261475998,164.75975817112496,2604.6155598514515,3472.820746468602,868.2051866171505,24.038497577463247,8.012832525821082,32.05133010328433,0.48076995154926494,42.961490770750004,0.0,139.43329166373132,1223.8533297001272,4214.978855105517,4000.051972616202,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96283835162591,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,380.0665830286619,832.1244991450045,1732.7841857875394,380.0665830286619,274.5387636612318,105.52781936743008,1663.3330990314605,356.6247853478592,23.4417976808027,832.1244991450045,0.0,1732.7841857875394,0.0,518.726960505977,162.1021751581178,2564.908684932544,3419.8782465767254,854.9695616441813,23.441797680803106,7.813932560267702,31.255730241070808,0.4688359536160621,42.29157683222553,0.0,137.19639185026222,1204.8424739986706,4149.817741959875,3938.6052070827022,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96391028824836,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,369.00674915302164,807.2150897047887,1680.0953347488985,369.00674915302164,265.71049320152366,103.296255951498,1663.3330990314605,345.9493241591952,23.0574249938264,807.2150897047887,0.0,1680.0953347488985,0.0,503.1990169588295,157.2496927996342,2487.310424453687,3316.4138992715825,829.1034748178956,23.05742499382653,7.68580833127551,30.74323332510204,0.46114849987653056,41.01740603863264,0.0,133.1327803980679,1168.6503108853822,4024.967484492091,3819.612916230412,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96361826270492,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,377.00833613631835,825.3313615423266,1718.201846991767,377.00833613631835,272.49128624272805,104.51704989359028,1663.3330990314605,353.71344066099715,23.294895475321177,825.3313615423266,0.0,1718.201846991767,0.0,514.4922773250869,160.77883666408965,2543.533208534094,3391.3776113787917,847.8444028446979,23.294895475321,7.764965158440333,31.059860633761332,0.46589790950641996,41.941959316187464,0.0,136.06958407302488,1194.865645965947,4002.002532463378,3905.8698887038786,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.964273656243343,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,373.1516453106029,816.6326447601416,1694.5737235244094,373.1516453106029,270.1996060695732,102.95203924102965,1663.3330990314605,349.9854191829179,23.16622612768495,816.6326447601416,0.0,1694.5737235244094,0.0,509.06970062969873,159.08428144678086,2511.2063682845514,3348.275157712735,837.0687894281838,23.16622612768508,7.722075375895026,30.888301503580102,0.4633245225537015,41.44471657804835,0.0,134.53669727590648,1180.319884627368,3845.704871856939,3857.344858342434,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.964058584827175,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,368.7665442473815,807.5975461904856,1677.0596497675244,368.7665442473815,267.2710202628728,101.49552398450868,1663.3330990314605,346.1132340816368,22.65331016574474,807.5975461904856,0.0,1677.0596497675244,0.0,503.43743139147153,157.32419730983486,2484.6571959580097,3312.876261277346,828.2190653193366,22.653310165744777,7.551103388581592,30.20441355432637,0.4530662033148955,40.99852288338981,0.0,133.02222485219784,1167.5681799566555,4020.9919201620446,3816.3136926688176,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.96517206781504,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,383.24327931529655,837.4990783302491,1739.0604771075825,383.24327931529655,277.3248521418937,105.91842717340285,1663.3330990314605,358.9281764272497,24.315102888046884,837.4990783302491,0.0,1739.0604771075825,0.0,522.077347530545,163.14917110329532,2576.559555437831,3435.4127405837744,858.8531851459436,24.315102888047363,8.105034296015788,32.42013718406315,0.48630205776094726,42.515577120983295,0.0,138.1240914643695,1211.2333611883685,4171.036195941497,3957.4900881143194,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.962107765847545,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,349.2124257583636,764.0795692057419,1575.490728148404,349.2124257583636,254.00465050290225,95.20777525546137,1663.3330990314605,327.46267251674664,21.749753241617018,764.0795692057419,0.0,1575.490728148404,0.0,476.3093418425405,148.8466693257939,2339.570297354146,3119.4270631388613,779.8567657847153,21.749753241617064,7.2499177472056875,28.99967098882275,0.43499506483234124,38.677294357656294,0.0,125.65018205640311,1100.7158243366066,3939.8340594597166,3595.736404981402,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.967025902346847,0.0,0.0,0.0,-6.252776074688882e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,377.21701098346045,824.6127438973197,1702.3244129586824,377.21701098346045,274.11665803391196,103.10035294954851,1663.3330990314605,353.4054616702799,23.811549313180517,824.6127438973197,0.0,1702.3244129586824,0.0,514.0443078840435,160.6388462137636,2526.9371568560023,3369.2495424746694,842.3123856186673,23.811549313180166,7.937183104393388,31.748732417573553,0.4762309862636033,41.76162644650642,0.0,135.74203937426432,1188.8683117438586,4311.995505948903,3883.293850358713,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.963347521927883,0.0,0.0,0.0,-7.105427357601002e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,377.1657502647973,823.4864270338988,1699.2884957667825,377.1657502647973,273.98594566564816,103.17980459914911,1663.3330990314605,352.9227544430996,24.24299582169767,823.4864270338988,0.0,1699.2884957667825,0.0,513.3421882808722,160.41943383777254,2522.7749228006815,3363.699897067575,840.9249742668937,24.24299582169789,8.08099860723263,32.32399442893052,0.48485991643395776,41.69747776868479,0.0,135.6413568631645,1187.2491012601822,4087.1897743256604,3877.042085348447,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.961961531880476,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,376.0995733420033,820.6437088471789,1695.3184687152545,376.0995733420033,272.94839730215773,103.15117603984554,1663.3330990314605,351.704446648791,24.395126693212244,820.6437088471789,0.0,1695.3184687152545,0.0,511.5701042164233,159.8656575676323,2515.962177562434,3354.616236749912,838.654059187478,24.395126693211765,8.131708897737255,32.52683559094902,0.48790253386423527,41.57249595256792,0.0,135.26556788732765,1183.9773920266073,4076.0391429310457,3866.186340966335,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.961570978454056,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,369.2014541534063,805.8200433728276,1669.141825297067,369.2014541534063,267.5175302170497,101.68392393635662,1663.3330990314605,345.35144715978333,23.850006993622948,0.0,805.820043372828,1669.141825297067,0.0,502.32937768695757,156.97793052717424,1669.141825297067,2225.5224337294226,556.3806084323556,23.850006993622706,7.9500023312075685,837.6200526976583,12.564300790464873,32.807819120427226,16.11640086745656,132.903384050761,915.7004461198471,3759.863768943147,2727.8518114163803,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962732865308737,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,371.06083312918577,807.0001043855432,1674.7797547520208,371.06083312918577,267.84772792867824,103.21310520050754,1663.3330990314605,345.85718759380427,25.20364553538151,0.0,807.0001043855427,1674.7797547520208,0.0,503.06500013644256,157.2078125426383,1674.7797547520208,2233.039673002694,558.2599182506735,25.20364553538151,8.401215178460504,840.6049650993847,12.60907447649077,32.88779963523107,16.140002087710855,133.45947097965887,918.965293150864,3658.401327244631,2736.1046731391366,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.95895966830952,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,378.8182243353603,822.3772489002372,1709.643737179492,378.8182243353603,272.48328883720944,106.33493549815084,1663.3330990314605,352.44739238581604,26.37083194954429,352.67252090081325,469.704727999424,1709.643737179492,0.0,512.650752561187,160.20336017537093,2062.316258080305,2749.7550107737397,687.4387526934349,26.37083194954465,8.790277316514883,504.86583726548355,7.572987558982253,37.0707075588078,9.39409455998848,136.21271712979603,1046.6828969928954,3738.5490810424008,3262.4057633349266,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.956241281361322,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,370.9507167393428,804.7666343810336,1682.3424287905586,370.9507167393428,265.906716083649,105.04400065569384,1663.3330990314605,344.8999861633002,26.05073057604264,804.7666343810336,0.0,1682.3424287905586,0.0,501.67270714661845,156.77272098331827,2487.1090631715915,3316.145417562122,829.0363543905305,26.05073057604288,8.68357685868096,34.73430743472384,0.5210146115208576,40.966423319336585,0.0,133.55003189433913,1169.5301220577262,4027.589901968662,3817.8181247087405,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.957159901510956,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,376.98739942860584,818.5680790244669,1712.8541491060523,376.98739942860584,270.20533008102126,106.78206934758458,1663.3330990314605,350.8148910104859,26.172508418119946,818.5680790244669,0.0,1712.8541491060523,0.0,510.2762051061613,159.4613140956754,2531.422228130519,3375.229637507359,843.8074093768397,26.17250841811989,8.72416947270663,34.89667789082652,0.5234501683623978,41.68558386179453,0.0,135.80820231963116,1190.0101292950098,4098.419756854135,3885.50584261352,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95726391796606,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,375.641703681905,816.1249662791838,1703.7687366529499,375.641703681905,269.67073233068464,105.97097135122037,1663.3330990314605,349.76784269107884,25.873860990826152,816.1249662791838,0.0,1703.7687366529499,0.0,508.7532257324783,158.98538304139947,2519.893702932134,3359.8582705761787,839.9645676440447,25.87386099082582,8.624620330275272,34.49848132110109,0.5174772198165163,41.52143635490502,0.0,135.2650222273208,1184.8785068177617,4230.7494254424,3868.611496308657,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.957709337415423,0.0,0.0,0.0,2.8421709430404007e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,593.220924915482,1298.0717033168648,2684.8981882082544,593.220924915482,430.5596358658732,162.6612890496088,1663.3330990314605,556.3164442786566,36.904480636825454,1298.0717033168648,0.0,2684.8981882082544,0.0,809.1875553144095,252.87111103575296,3982.9698915251197,5310.626522033493,1327.6566305083732,36.90448063682486,12.301493545608285,49.20597418243314,0.7380896127364971,65.7911329815885,0.0,213.63701607159732,1872.9954737556568,6449.1862901962595,6119.814077347902,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.94137676357608,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,486.8749960080796,1064.9652385070626,2200.1922803260254,486.8749960080796,353.38691779669847,133.48807821138115,1663.3330990314605,456.41367364588405,30.461322362195553,1064.9652385070626,0.0,2200.1922803260254,0.0,663.874434394013,207.46076074812905,3265.1575188330885,4353.543358444118,1088.3858396110295,30.461322362195176,10.153774120731725,40.6150964829269,0.6092264472439035,53.95087995847214,0.0,175.2531145609588,1535.8135954465652,5506.8191366533165,5017.4177928381305,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.951251427189458,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,581.7823281692197,1273.7940507903656,2635.2573596144366,581.7823281692197,422.392783796325,159.3895443728947,1663.3330990314605,545.911736053014,35.8705921162057,1273.7940507903656,0.0,2635.2573596144366,0.0,794.0534342589294,248.14169820591545,3909.051410404803,5212.068547206403,1303.0171368016008,35.870592116205486,11.956864038735162,47.82745615494065,0.7174118423241097,64.56639511985534,0.0,209.58357792916394,1837.9830839375948,6328.81682251162,6006.121981465332,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.94340989517684,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,455.75854895924516,997.5476371786893,2063.083415377106,455.75854895924516,330.66487873886433,125.09367022038084,1663.3330990314605,427.5204159337241,28.238133025521066,997.5476371786893,0.0,2063.083415377106,0.0,621.8478777217805,194.3274617880564,3060.631052555796,4080.8414034077277,1020.2103508519319,28.23813302552155,9.412711008507182,37.65084403402873,0.5647626605104309,50.55726326913175,0.0,164.14993817035258,1439.22248774849,5105.9476012741325,4702.689281129508,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.954773930676627,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,392.16421485155496,858.2539986498514,1778.4865951128302,392.16421485155496,284.3429777201542,107.82123713140079,1663.3330990314605,367.8231422785078,24.341072573047143,858.2539986498514,0.0,1778.4865951128302,0.0,535.0154796778295,167.19233739932173,2636.740593762682,3515.654125016909,878.9135312542272,24.341072573046887,8.113690857682295,32.45476343072918,0.4868214514609377,43.53248591062385,0.0,141.32005964381938,1239.5589265171354,4268.4637351313695,4050.669604694738,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.960760937954014,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,599.6960405821026,1313.3544769020912,2722.931587531448,599.6960405821026,435.06660939896835,164.62943118313416,1663.3330990314605,562.8662043866105,36.82983619549192,1313.3544769020912,0.0,2722.931587531448,0.0,818.7144791077973,255.84827472118664,4036.2860644335387,5381.714752578051,1345.4286881445128,36.82983619549108,12.276612065163693,49.10644826065477,0.7365967239098216,66.62995018237721,0.0,216.201047116633,1897.121168953783,6533.103273969423,6200.429231685848,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.941432895212234,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,470.558105596297,1030.16719834635,2134.3405273092,470.558105596297,341.2904633792064,129.2676422170906,1663.3330990314605,441.50022786272154,29.057877733575495,1030.16719834635,0.0,2134.3405273092,0.0,642.182149618504,200.6819217557825,3164.5077256555496,4219.343634207399,1054.8359085518498,29.05787773357548,9.68595924452516,38.74383697810064,0.5811575546715095,52.248421223482495,0.0,169.58512267732047,1487.6184910076317,5122.684322259476,4861.525783825903,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.953477994868695,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,320.32775258159995,700.1981635844878,1449.949782124995,320.32775258159995,232.09167202185287,88.2360805597471,1663.3330990314605,300.08492725049484,20.24282533110513,700.1981635844878,0.0,1449.949782124995,0.0,436.4871669098106,136.4022396593158,2150.147945709483,2866.8639276126437,716.7159819031609,20.24282533110535,6.747608443701783,26.990433774807133,0.404856506622107,35.50544272878459,0.0,115.3536569056903,1011.1297861472755,3481.6054844383575,3303.3510945224543,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96669927849262,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,317.18710049299017,693.7817999287761,1435.1571046418717,317.18710049299017,229.83210683319123,87.35499365979894,1663.3330990314605,297.33505711233266,19.85204338065752,693.7817999287761,0.0,1435.1571046418717,0.0,432.4873557997564,135.15229868742387,2128.9389045706484,2838.585206094198,709.6463015235495,19.852043380657612,6.617347793552537,26.46939117421015,0.3970408676131522,35.165025044282004,0.0,114.21549214026646,1001.1935060566875,3447.3195111203254,3271.072561893954,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.967619745693582,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,318.02619467189356,695.369133557462,1442.305520454723,318.02619467189356,230.04467922502343,87.98151544687015,1663.3330990314605,298.015342953198,20.010851718695562,695.369133557462,0.0,1442.305520454723,0.0,433.4768624773789,135.46151952418091,2137.6746540121844,2850.232872016246,712.5582180040615,20.01085171869545,6.670283906231816,26.681135624927265,0.40021703437390893,35.28412921127108,0.0,114.5872326583281,1004.9616003384474,3460.6624490225263,3283.7097344936246,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.967294342975084,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,330.59275926563384,722.614217142353,1508.8278311998595,330.59275926563384,237.77608110661677,92.81667815901709,1663.3330990314605,309.69180734672284,20.90095191891105,722.614217142353,0.0,1508.8278311998595,0.0,450.46081068614234,140.76900333941947,2231.4420483422123,2975.2560644562827,743.8140161140707,20.90095191891099,6.96698397297033,27.86793589188132,0.4180190383782198,36.76670482626918,0.0,119.33970440758807,1048.074431698696,3496.704581133561,3425.716875142425,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.964983843687858,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,321.9592057172381,703.5792510138843,1462.7256810984543,321.9592057172381,232.36241403968617,89.59679167755195,1663.3330990314605,301.5339647202362,20.425240997001893,703.5792510138843,0.0,1462.7256810984543,0.0,438.594857774889,137.0608930546528,2166.3049321123385,2888.4065761497845,722.1016440374461,20.425240997001552,6.808413665667183,27.233654662668734,0.408504819940031,35.734634341401076,0.0,116.06484237809252,1018.1789322971997,3287.470043761193,3327.0014339246736,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.966087062170754,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,341.3292141276518,745.2531763436893,1552.2537509568701,341.3292141276518,247.44300743696243,93.88620669068939,1663.3330990314605,319.39421843300977,21.93499569464202,745.2531763436893,0.0,1552.2537509568701,0.0,464.5734086298325,145.17919019682265,2297.5069273005597,3063.3425697340795,765.8356424335199,21.934995694641763,7.311665231547254,29.246660926189016,0.4386999138928352,37.880132799879384,0.0,123.05546469556714,1079.700795271229,3718.536936699442,3527.915978363912,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.964331027240927,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,332.443630814226,725.2099664366968,1510.0140842173416,332.443630814226,239.53731600278883,92.90631481143717,1663.3330990314605,310.80427133001297,21.639359484213017,725.2099664366968,0.0,1510.0140842173416,0.0,452.0789401163825,141.27466878636955,2235.224050654039,2980.298734205385,745.0746835513462,21.639359484213188,7.213119828071062,28.85247931228425,0.4327871896842637,36.85643983527433,0.0,119.80551619963057,1050.657215390376,3768.660408869241,3432.3776743217672,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.963395262394563,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,326.11866730440255,711.6614876019327,1476.738815722752,326.11866730440255,235.25248675898527,90.8661805454173,1663.3330990314605,304.9977804008284,21.120886903574174,711.6614876019327,0.0,1476.738815722752,0.0,443.63313512847765,138.63535472764926,2188.4003033246845,2917.8670710995793,729.4667677748948,21.120886903574153,7.040295634524718,28.16118253809887,0.42241773807148303,36.1172327852855,0.0,117.42605817632302,1029.1081268367489,3543.6270974658355,3361.500206228057,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.96454166209466,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,321.030408470713,700.9246872667403,1454.875012971787,321.030408470713,231.38044892222024,89.64995954849273,1663.3330990314605,300.39629454288877,20.634113927824217,700.9246872667403,0.0,1454.875012971787,0.0,436.94006478965633,136.5437702467676,2155.7997002385273,2874.3996003180364,718.5999000795091,20.634113927823826,6.878037975941275,27.5121519037651,0.4126822785564765,35.57649074772008,0.0,115.6304822083487,1013.6413635368432,3709.444498611665,3311.339665107693,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.96573036089602,0.0,0.0,0.0,5.400124791776761e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,314.4816663164748,686.9236093930358,1426.379371410239,314.4816663164748,227.17770207013268,87.3039642463421,1663.3330990314605,294.39583259701544,20.085833719459337,686.9236093930358,0.0,1426.379371410239,0.0,428.21212014111336,133.81628754409792,2113.302980803275,2817.7373077377,704.434326934425,20.085833719459572,6.695277906486524,26.781111625946096,0.4017166743891914,34.87150199589347,0.0,113.30767242697465,993.5267834822669,3421.3114306020157,3245.9494278788134,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.966650904475237,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,337.56077543588503,736.7627148747122,1533.400725813323,337.56077543588503,243.66499840249068,93.89577703339435,1663.3330990314605,315.75544923201954,21.805326203865476,736.7627148747122,0.0,1533.400725813323,0.0,459.28065342839216,143.52520419637256,2270.163440688035,3026.884587584046,756.7211468960115,21.805326203865448,7.268442067955149,29.073768271820597,0.43610652407730893,37.436888704374596,0.0,121.67191095289023,1067.0596993416814,3674.783915465601,3486.1652410124384,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963427936781645,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,441.41171492605304,962.1047120420762,2001.7485812513955,441.41171492605304,317.83710565048665,123.57460927556639,1663.3330990314605,412.33059087517563,29.08112405087741,962.1047120420762,0.0,2001.7485812513955,0.0,599.7535867275282,187.42299585235256,2963.8532932934713,3951.8043910579618,987.9510977644904,29.081124050877122,9.69370801695904,38.77483206783616,0.5816224810175423,48.88062717377624,0.0,159.0006219164958,1393.5306732050917,4579.822655059033,4551.55797778549,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.9499186280921,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,442.0129130540082,961.7216678521911,2000.2408151571515,442.0129130540082,317.52559460820555,124.4873184458027,1663.3330990314605,412.1664290795106,29.846483974497644,961.7216678521911,0.0,2000.2408151571515,0.0,599.5148059338336,187.348376854323,2961.9624830093435,3949.2833106791245,987.3208276697811,29.84648397449743,9.948827991499144,39.795311965996575,0.5969296794899486,48.854058187137255,0.0,159.08014582089785,1393.1491662031283,4683.719904093496,4548.798116612958,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.94786685431994,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,386.80500411999856,839.7196780685846,1739.1896936915693,386.80500411999856,277.9590652403943,108.84593887960422,1663.3330990314605,359.87986202939345,26.92514209060507,839.7196780685846,0.0,1739.1896936915693,0.0,523.4616174972997,163.58175546790616,2578.9093717601536,3438.545829013538,859.6364572533845,26.92514209060512,8.97504736353504,35.90018945414016,0.5385028418121024,42.58348727897323,0.0,138.91642260833407,1214.2316728139454,4179.946048694097,3962.007446510838,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.952139046798184,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,570.0125911043573,1238.1995392398371,2559.1872026924484,570.0125911043573,410.2417317554037,159.77085934895356,1663.3330990314605,530.6569453885016,39.35564571585558,1238.1995392398371,0.0,2559.1872026924484,0.0,771.8646478378206,241.20770244931893,3797.3867419322846,5063.182322576379,1265.7955806440948,39.3556457158557,13.1185485719519,52.4741942878076,0.7871129143171139,62.73785820411958,0.0,204.63309638382725,1788.2798991676298,6155.679232204271,5835.0469704142,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.930985082638603,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,526.7709263580734,1145.0620913737885,2372.9181813359187,526.7709263580734,378.8606717233286,147.91025463474477,1663.3330990314605,490.74089630305224,36.0300300550212,1145.0620913737885,0.0,2372.9181813359187,0.0,713.8049400771669,223.06404377411465,3517.9802727097076,4690.6403636129435,1172.6600909032359,36.03003005502194,12.010010018340646,48.04004007336258,0.7206006011004387,58.08104455457284,0.0,189.30175244989076,1655.837542301255,5700.588741369034,5404.44530369011,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.937399410016713,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,414.27681509785555,898.8008516553062,1867.1697217563126,414.27681509785555,297.38269797862085,116.89411711923465,1663.3330990314605,385.20036499513134,29.07645010272416,898.8008516553062,0.0,1867.1697217563126,0.0,560.2914399929182,175.09107499778693,2765.9705734116187,3687.960764548825,921.9901911372062,29.07645010272381,9.69215003424127,38.76860013696508,0.5815290020544761,45.63572276722231,0.0,148.87643325805277,1301.867101196564,4482.11448970604,4248.252204541743,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.948094337009298,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,395.58936594375325,861.7848133893558,1789.70861640176,395.58936594375325,285.28201245890295,110.30735348485031,1663.3330990314605,369.33634859543827,26.25301734831499,861.7848133893558,0.0,1789.70861640176,0.0,537.2165070479101,167.8801584524719,2651.493429791116,3535.324573054821,883.8311432637053,26.253017348314884,8.751005782771628,35.00402313108651,0.5250603469662977,43.75063056569827,0.0,142.38215606829226,1247.1201544799055,4294.202950214774,4072.541080102731,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.956109700362724,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,479.12636586961776,1045.0067952404897,2165.4064613589157,479.12636586961776,346.01935264987105,133.1070132197467,1663.3330990314605,447.86005510306717,31.26631076655061,1045.0067952404897,0.0,2165.4064613589157,0.0,651.4328074226431,203.57275231957598,3210.4132565994055,4280.551008799207,1070.1377521998018,31.26631076655096,10.42210358885032,41.68841435540128,0.6253262153310192,53.00426847080385,0.0,172.41905547961954,1510.1812582739826,5418.69390710859,4931.98381622185,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.948000859364626,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,619.1116999643316,1349.5464540736823,2798.2258188890514,619.1116999643316,447.14699173706254,171.96470822726906,1663.3330990314605,578.3770517458639,40.73464821846764,1349.5464540736823,0.0,2798.2258188890514,0.0,841.2757116303475,262.8986598844836,4147.772272962733,5530.363030616977,1382.5907576542443,40.73464821846714,13.57821607282238,54.31286429128952,0.8146929643693428,68.46865181110098,0.0,222.78251862858878,1951.1334970156095,6718.017469942671,6371.638742247324,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.932094193085636,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,657.6837728116944,1435.0141350555357,2972.9227122156353,657.6837728116944,475.0391577953868,182.64461501630757,1663.3330990314605,615.006057880944,42.677714930750426,1435.0141350555357,0.0,2972.9227122156353,0.0,894.5542660086459,279.54820812770186,4407.936847271171,5877.249129694895,1469.3122824237237,42.677714930751094,14.22590497691703,56.90361990766812,0.8535542986150219,72.77965117382243,0.0,236.69858360799483,2073.418184608775,7289.374316702243,6771.80339570354,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.929540375777325,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,598.8731749409271,1306.6154375023266,2706.744639883858,598.8731749409271,432.8124740529455,166.06070088798165,1663.3330990314605,559.9780446438544,38.895130297072726,1306.6154375023266,0.0,2706.744639883858,0.0,814.5135194819703,254.53547483811573,4013.3600773861845,5351.146769848246,1337.7866924620614,38.89513029707318,12.965043432357726,51.860173729430905,0.7779026059414635,66.26590952390838,0.0,215.5259922138386,1887.8570150762234,6500.090267403334,6165.660289330216,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.935827826501466,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,638.5459254910977,1393.6506923656063,2886.203713553049,638.5459254910977,461.50166912932133,177.0442563617764,1663.3330990314605,597.2788681566885,41.267057334409174,1393.6506923656063,0.0,2886.203713553049,0.0,868.7692627733651,271.4903946166766,4279.854405918655,5706.472541224874,1426.6181353062184,41.26705733440869,13.755685778136229,55.022743112544916,0.8253411466881737,70.67155790649868,0.0,229.81397796583238,2013.1750927200505,6931.575424129805,6575.2418039982385,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.932026128073268,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,602.5183670085357,1314.4819738082006,2723.041234844679,602.5183670085357,435.5351106111224,166.98325639741336,1663.3330990314605,563.3494173463719,39.168949662163854,1314.4819738082006,0.0,2723.041234844679,0.0,819.4173343219954,256.0679169756236,4037.5232086528795,5383.364278203839,1345.8410695509597,39.16894966216428,13.05631655405476,52.22526621621904,0.7833789932432855,66.66487156269281,0.0,216.8319872616779,1899.2455408982519,6539.287116559667,6202.781612525834,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.935212454919625,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,575.0082173695769,1253.6243855362384,2595.1479343472215,575.0082173695769,415.4430051418372,159.56521222773964,1663.3330990314605,537.2675938012451,37.74062356833173,1253.6243855362384,0.0,2595.1479343472215,0.0,781.4801364381747,244.21254263692958,3848.77231988346,5131.69642651128,1282.92410662782,37.74062356833204,12.580207856110679,50.320831424442716,0.7548124713666408,63.56021090955937,0.0,206.83183157574143,1810.863712077528,6234.644249330561,5913.176562949455,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.937106194629305,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,328.84271127909074,716.1155308604825,1480.5022931160288,328.84271127909074,237.47968588979364,91.36302538929706,1663.3330990314605,306.90665608306404,21.936055196026707,716.1155308604825,0.0,1480.5022931160288,0.0,446.40968157536577,139.5030254923018,2196.6178239765118,2928.8237653020155,732.2059413255039,21.936055196026395,7.312018398675464,29.248073594701857,0.4387211039205278,36.288488856974766,0.0,118.18928351890408,1033.9374786962806,3559.398013951882,3375.2334468773815,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962658760710042,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,531.7442504659396,1159.2099906987914,2392.5801978238615,531.7442504659396,384.219523957459,147.5247265084806,1663.3330990314605,496.80428172805347,34.93996873788611,1159.2099906987914,0.0,2392.5801978238615,0.0,722.6244097862595,225.8201280582061,3551.790188522653,4735.720251363537,1183.9300628408841,34.93996873788598,11.646656245961992,46.58662498384797,0.6987993747577195,58.70210169920235,0.0,191.09778627805719,1671.8955344970695,5755.429973485662,5458.344661149797,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.941304583175224,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,340.1694397793717,738.9288836533797,1520.4346958301048,340.1694397793717,245.6172019751622,94.55223780420951,1663.3330990314605,316.6838072800199,23.485632499351816,738.9288836533797,0.0,1520.4346958301048,0.0,460.6309924073017,143.94718512728178,2259.363579483484,3012.484772644645,753.1211931611613,23.485632499351944,7.828544166450648,31.31417666580259,0.4697126499870389,37.372213467902434,0.0,121.96680392120967,1064.7056524939928,3550.834013583865,3473.1157650519467,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.95903550108917,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,349.0849177600935,760.0720017058851,1569.1486508605392,349.0849177600935,252.08846055062915,96.99645720946435,1663.3330990314605,325.7451435882365,23.339774171856988,760.0720017058851,0.0,1569.1486508605392,0.0,473.8111179465257,148.06597435828928,2329.220652566424,3105.627536755232,776.406884188808,23.339774171856796,7.779924723952265,31.11969889580906,0.46679548343713584,38.49364655978194,0.0,125.39947191625959,1096.6126972305283,3555.9452411914626,3579.438654701758,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.96053263168431,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,483.2154834194952,1054.1917420358973,2169.9798574566476,483.2154834194952,350.1299782559175,133.0855051635777,1663.3330990314605,451.7964608725274,31.419022546967728,1054.1917420358973,0.0,2169.9798574566476,0.0,657.1584885418581,205.36202766933064,3224.1715994925444,4298.895465990059,1074.7238664975148,31.419022546968208,10.473007515656068,41.89203006262427,0.628380450939364,53.325550835643384,0.0,173.57616345316427,1518.0889964222486,5225.476079334289,4956.053954531917,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.947707228468662,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,621.6434802121632,1356.5011571411692,2796.1938192761736,621.6434802121632,450.4730097277922,171.17047048437107,1663.3330990314605,581.3576387747869,40.2858414373764,1356.5011571411692,0.0,2796.1938192761736,0.0,845.6111109451448,264.2534721703577,4152.694976417343,5536.926635223124,1384.231658805781,40.28584143737538,13.42861381245846,53.71445524983384,0.8057168287475076,68.65697290699681,0.0,223.41116378535187,1954.7875983096933,6879.4615669498035,6382.537746168269,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.933170784475266,0.0,0.0,0.0,2.8421709430404007e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,387.88604850662824,845.8403046182516,1745.4423680596249,387.88604850662824,281.4361689164856,106.4498795901426,1663.3330990314605,362.50298769353645,25.383060813091767,845.8403046182516,0.0,1745.4423680596249,0.0,527.2770730087802,164.77408531524384,2591.282672677876,3455.0435635705007,863.7608908926252,25.383060813092058,8.461020271030685,33.84408108412274,0.5076612162618411,42.82963281914378,0.0,139.41580727080276,1219.7490977851082,4198.91781896961,3982.320636579281,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.957765931841532,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,344.55897239108424,753.9162780499743,1562.8155990747332,344.55897239108424,250.24455991003921,94.31441248104504,1663.3330990314605,323.10697630713184,21.451996083952405,753.9162780499743,0.0,1562.8155990747332,0.0,469.97378371946456,146.86680741233266,2316.7318771247074,3088.975836166276,772.243959041569,21.451996083952352,7.150665361317451,28.602661445269803,0.42903992167904703,38.24564433224656,0.0,124.17472222993712,1089.110838299082,3969.3747141804593,3558.9496198857405,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.96602972312512,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,333.069063462197,728.6444519860679,1510.2291379135029,333.069063462197,241.79155101897362,91.27751244322337,1663.3330990314605,312.2761937083149,20.792869753882087,728.6444519860679,0.0,1510.2291379135029,0.0,454.21991812118534,141.9437244128704,2238.8735898995706,2985.1647865327604,746.2911966331901,20.792869753881867,6.930956584627289,27.723826338509156,0.4158573950776373,36.961624938717065,0.0,120.01915528825192,1052.5625152527346,3624.5051686145043,3439.384704653946,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.966824356337916,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,348.0026612958329,761.93203312896,1584.3387526273973,348.0026612958329,252.56010048681068,95.44256080902224,1663.3330990314605,326.5422999124115,21.46036138342143,761.93203312896,0.0,1584.3387526273973,0.0,474.9706180544168,148.42831814200525,2346.2707857563573,3128.361047675143,782.0902619187857,21.46036138342165,7.153453794473883,28.613815177895532,0.42920722766843294,38.70134852014277,0.0,125.55629579560525,1102.3588853986812,3796.6323324508708,3603.3316657295595,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.966640486018047,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,537.6396995119973,1176.495807780695,2433.8775539658805,537.6396995119973,389.69743953221956,147.94225997977767,1663.3330990314605,504.21248904886943,33.42721046312781,1176.495807780695,0.0,2433.8775539658805,0.0,733.3999840710829,229.18749502221343,3610.373361746575,4813.831148995433,1203.4577872488583,33.427210463127864,11.142403487709288,44.56961395083715,0.6685442092625572,59.63364977307965,0.0,193.63722992576925,1697.7271096668924,5626.767144559881,5547.231133066516,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.946926391123206,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,556.0126817299213,1217.1995969988122,2513.1757408682975,556.0126817299213,403.5184228539834,152.49425887593796,1663.3330990314605,521.6569701423482,34.35571158757309,1217.1995969988122,0.0,2513.1757408682975,0.0,758.7737747525065,237.11680461015828,3730.3753378671104,4973.8337838228135,1243.4584459557034,34.35571158757378,11.451903862524592,45.80761545009837,0.6871142317514755,61.64774531864735,0.0,200.1788443035686,1754.5408582823538,5927.5242197064035,5732.60755857532,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.945138285784818,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,424.3070772856159,929.4985315341529,1922.4399406428588,424.3070772856159,307.90053158285525,116.40654570276064,1663.3330990314605,398.356513514637,25.950563770978846,929.4985315341529,0.0,1922.4399406428588,0.0,579.4276560212903,181.07114250665322,2851.9384721770116,3802.5846295693486,950.6461573923372,25.950563770979244,8.650187923659747,34.60075169463899,0.5190112754195848,47.10935535245318,0.0,152.87601625409582,1340.8718707046187,4617.117420167248,4382.012285590639,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.959155203295964,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,458.168604317434,1002.909623618629,2077.9747013568694,458.168604317434,332.21966737491147,125.94893694252255,1663.3330990314605,429.81841012226965,28.35019419516435,1002.909623618629,0.0,2077.9747013568694,0.0,625.1904147233013,195.37200460103165,3080.8843249754977,4107.845766633996,1026.961441658499,28.35019419516432,9.45006473172144,37.80025892688576,0.5670038839032864,50.867035722127554,0.0,165.10710986652057,1448.3246604638039,4987.377589756734,4733.036181357298,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.955013985881372,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,572.4335031328247,1251.979168547337,2602.425200887017,572.4335031328247,415.0980099904867,157.33549314233807,1663.3330990314605,536.5625008060017,35.87100232682307,1251.979168547337,0.0,2602.425200887017,0.0,780.4545466269116,243.89204582090986,3854.4043694343536,5139.2058259124715,1284.8014564781179,35.87100232682286,11.95700077560762,47.82800310243048,0.7174200465364572,63.58362706529028,0.0,206.4058681779692,1811.3574183644314,6238.195290931609,5919.660372539383,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.942729664113763,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,596.190597304049,1303.1960390617528,2704.8038464159713,596.190597304049,432.6427341862549,163.54786311779407,1663.3330990314605,558.5125881693227,37.67800913472625,1303.1960390617528,0.0,2704.8038464159713,0.0,812.381946428106,253.8693582587831,4007.999885477725,5343.999847303633,1335.9999618259083,37.67800913472628,12.559336378242094,50.237345512968375,0.7535601826945256,66.14391963601231,0.0,214.8297087901374,1884.1558450717775,6488.34632785355,6156.381793731739,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.9392007433525,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,401.4014054716068,881.6974681559789,1808.6863063433368,401.4014054716068,292.06691576416233,109.33448970744446,1663.3330990314605,377.8703434954196,23.53106197618721,881.6974681559789,0.0,1808.6863063433368,0.0,549.629590538792,171.75924704337248,2690.383774499316,3587.178365999088,896.794591499772,23.531061976187345,7.8436873253957815,31.374749301583126,0.47062123952374685,44.53778710811274,0.0,144.44442711828472,1265.8503613344615,4357.6355413053825,4136.807956537879,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.963981245118646,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,398.49397383452646,873.8385051305794,1797.0324304294838,398.49397383452646,289.26021828101517,109.23375555351126,1663.3330990314605,374.5022164845341,23.99175734999234,873.8385051305794,0.0,1797.0324304294838,0.0,544.7304967047769,170.22828022024277,2670.870935560063,3561.161247413417,890.2903118533543,23.99175734999241,7.99725244999747,31.98900979998988,0.4798351469998482,44.18547945821222,0.0,143.40646584217512,1256.5876249709818,4544.925560731154,4105.891744118194,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.962119529613442,0.0,0.0,0.0,-7.105427357601002e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,394.97714844010636,865.8937982003655,1779.538220787295,394.97714844010636,286.70741737090026,108.26973106920609,1663.3330990314605,371.097342085871,23.879806354235328,865.8937982003655,0.0,1779.538220787295,0.0,539.7779521249033,168.68061003903227,2645.43201898766,3527.242691983546,881.8106729958865,23.879806354235612,7.95993545141187,31.83974180564748,0.4775961270847122,43.77219615388391,0.0,142.094227206134,1244.7952379734334,4285.2044054012,4067.0206441084492,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.96236650245697,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,397.31102896657325,871.6521618509151,1793.6522311261338,397.31102896657325,288.3957636050831,108.91526536149011,1663.3330990314605,373.56521222182084,23.745816744752396,871.6521618509151,0.0,1793.6522311261338,0.0,543.3675814135577,169.80236919173677,2665.3043929770497,3553.7391906360663,888.4347976590166,23.745816744753398,7.915272248251132,31.66108899300453,0.4749163348950679,44.0860871667888,0.0,143.02616668440066,1253.739609285089,4466.690543239312,4097.106772049624,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.96328234230627,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,403.67547009370236,885.5560493176655,1820.3717165768726,403.67547009370236,292.98393286645455,110.69153722724785,1663.3330990314605,379.52402113614244,24.151448957559914,885.5560493176655,0.0,1820.3717165768726,0.0,552.034939834389,172.51091869824654,2705.9277658945375,3607.9036878593834,901.9759219648458,24.151448957560575,8.050482985853524,32.201931943414095,0.4830289791512114,44.770398645298684,0.0,145.26759061414015,1273.0583418875358,4382.661577875776,4159.938627693772,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962219322799086,0.0,0.0,0.0,0.0,0.0
