timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,296.7853042121553,462.36335848533207,2171.168736186651,296.7853042121553,244.3978107698368,52.38749344231848,1273.017502234965,198.15572506514238,98.62957914701293,462.36335848533207,0.0,2171.168736186651,0.0,288.22650918566166,90.07078412051926,2633.532094671983,3511.3761262293106,877.8440315573276,98.62957914701269,32.87652638233756,131.50610552935024,1.9725915829402534,35.58258811642648,0.0,133.34185603504488,1171.6883777945961,4102.005776678734,3799.602635414972,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.829052834862697,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 10:00:00+00:00,6,31.0,2948.936314313021,297.750363501811,463.45710688412845,2187.7288439270824,297.750363501811,245.92052048221586,51.829843019595145,1273.017502234965,198.62447437891225,99.12588912289874,463.45710688412845,0.0,2187.7288439270824,0.0,288.90832636932697,90.28385199041468,2651.185950811211,3534.914601081615,883.7286502704037,99.12588912289864,33.04196304096621,132.16785216386484,1.9825177824579725,35.78100164579468,0.0,134.08331845463138,1178.9013031846687,3759.0584377703485,3823.8229274509417,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.825388577086464,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 11:00:00+00:00,6,31.0,2984.0348840763613,301.8470197100306,469.2991842787853,2212.8886800875443,301.8470197100306,248.334362982249,53.51265672778163,1273.017502234965,201.12822183376514,100.71879787626548,469.2991842787853,0.0,2212.8886800875443,0.0,292.55014084911295,91.4219190153478,2682.18786436633,3576.250485821773,894.0626214554433,100.71879787626544,33.572932625421814,134.29173050168725,2.0143759575253086,36.207862329239006,0.0,135.73978375555717,1193.0194951385345,3464.978752459454,3868.8006266708862,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.823404507208664,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 12:00:00+00:00,6,31.0,2952.3289487971765,298.24884462149157,459.32908881573485,2194.7510153599483,298.24884462149157,244.14310310407316,54.105741517418416,1273.017502234965,196.85532377817214,101.39352084331942,459.32908881573485,0.0,2194.7510153599483,0.0,286.33501640461407,89.4796926264419,2654.080104175683,3538.773472234244,884.693368058561,101.39352084331975,33.79784028110658,135.19136112442632,2.027870416866395,35.72738281807153,0.0,134.27277346714123,1179.9989276681886,4132.327876465365,3825.108488638858,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.823684331876432,0.0,0.0,0.0,0.0,0.0
2025-09-25 13:00:00+00:00,6,31.0,2912.9973999582544,292.71246989643515,451.25225257785104,2169.03267748397,292.71246989643515,238.78975142809432,53.922718468340825,1273.017502234965,193.39382253336478,99.31864736307037,451.25225257785104,0.0,2169.03267748397,0.0,281.300105503076,87.90628296971124,2620.2849300618213,3493.7132400824285,873.4283100206071,99.31864736307016,33.10621578769005,132.4248631507602,1.9863729472614027,35.227894352175234,0.0,132.14467225217072,1163.7997483296158,4565.671306513298,3775.0133455855043,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.82612306483068,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,2897.536658208427,293.71874372385366,451.2635779013475,2152.5543365832264,293.71874372385366,238.76305056434535,54.95569315950829,1273.017502234965,193.3986762434347,100.32006748041896,451.2635779013475,0.0,2152.5543365832264,0.0,281.30716544499586,87.90848920156121,2603.817914484573,3471.757219312764,867.939304828191,100.32006748041827,33.44002249347275,133.760089973891,2.0064013496083652,35.063450702872686,0.0,131.92235869538789,1158.2800272710938,4055.816685479521,3753.06438475776,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.829959995281634,0.0,0.0,0.0,0.0,0.0
2025-09-25 15:00:00+00:00,6,31.0,2901.2151153021136,290.9767511216213,450.7671776583431,2159.4711865221498,290.9767511216213,237.23150442576522,53.74524669585611,1273.017502234965,193.1859332821471,97.79081783947422,450.7671776583431,0.0,2159.4711865221498,0.0,280.99772113766846,87.8117878555214,2610.238364180493,3480.317818907324,870.079454726831,97.7908178394741,32.596939279824696,130.38775711929878,1.9558163567894817,35.11772719497179,0.0,131.44850501562664,1159.010230429565,4772.300972487121,3761.3155400449928,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.827137170637066,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 16:00:00+00:00,6,31.0,2901.737994427714,291.7592586737107,451.09401179679674,2158.884723957207,291.7592586737107,237.76109777915985,53.99816089455085,1273.017502234965,193.32600505577008,98.43325361794064,451.09401179679674,0.0,2158.884723957207,0.0,281.20146189930193,87.87545684353185,2609.978735754004,3479.971647672005,869.9929119180013,98.43325361794133,32.811084539313775,131.2443381572551,1.9686650723588264,35.121667593475976,0.0,131.61973024880112,1159.3895162154827,4061.1275106431967,3761.173109571307,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.82773978009286,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,31.0,2922.2616041557385,295.7867565132211,455.4781306967229,2170.9967169457955,295.7867565132211,241.07761146576297,54.70914504745818,1273.017502234965,195.20491315573844,100.5818433574827,455.4781306967229,0.0,2170.9967169457955,0.0,283.9344191356195,88.7295059798811,2626.474847642518,3501.966463523357,875.4916158808393,100.58184335748236,33.52728111916078,134.10912447664313,2.011636867149647,35.37431109035964,0.0,132.96165468813498,1168.0960056255255,4090.357609781264,3785.9008826589766,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.826394586733354,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 18:00:00+00:00,6,31.0,2984.318557264252,303.01677451360354,466.62270216739773,2214.6790805832516,303.01677451360354,247.42574233193028,55.59103218167326,1273.017502234965,199.98115807174193,103.03561644186163,466.62270216739773,0.0,2214.6790805832516,0.0,290.8816844679883,90.90052639624633,2681.301782750649,3575.0690436675322,893.7672609168831,103.03561644186127,34.34520548062042,137.3808219224817,2.060712328837225,36.14547187085445,0.0,135.99109549219042,1193.210272485632,3465.4532029944417,3865.9507281355204,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.819588025345677,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 19:00:00+00:00,6,31.0,3005.1735252236713,305.61866089738913,470.86480616035243,2228.690058165929,305.61866089738913,250.19795081042932,55.420710086959815,1273.017502234965,201.7992026401511,103.81945825723804,470.86480616035243,0.0,2228.690058165929,0.0,293.5261129311288,91.72691029097776,2699.554864326281,3599.4064857683743,899.8516214420936,103.81945825723764,34.60648608574588,138.4259443429835,2.076389165144753,36.41284476646986,0.0,137.05723704805436,1201.731488798486,3838.1258342948163,3892.932598699503,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.816556138419855,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 20:00:00+00:00,6,31.0,3020.229052487607,307.2568341601604,472.1174430486634,2240.854775278783,307.2568341601604,250.62510925399428,56.63172490616612,1273.017502234965,202.3360470208558,104.92078713930462,472.1174430486634,0.0,2240.854775278783,0.0,294.30697748488114,91.97093046402536,2712.9722183274466,3617.296291103262,904.3240727758155,104.92078713930442,34.973595713101474,139.8943828524059,2.0984157427860883,36.572071044247735,0.0,137.75831621133187,1207.697401951308,4227.926454438915,3911.603268588143,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.815537258503873,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,2950.7057417030483,300.42891172840103,460.41389161115336,2189.8629383634943,300.42891172840103,244.6262340505801,55.80267767782091,1273.017502234965,197.32023926192292,103.1086724664781,460.41389161115336,0.0,2189.8629383634943,0.0,287.01125710825147,89.69101784632858,2650.2768299746476,3533.702439966197,883.4256099915492,103.10867246647881,34.36955748882627,137.47822995530507,2.062173449329576,35.711046131969546,0.0,134.64030588395428,1179.8997107919577,4130.605452495005,3820.713697074448,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.818857994393987,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 22:00:00+00:00,6,31.0,3008.2873212151394,305.89393015842273,470.2711155192874,2232.1222755374265,305.89393015842273,249.72297053808188,56.17095962034085,1273.017502234965,201.54476379398037,104.34916636444238,470.2711155192874,0.0,2232.1222755374265,0.0,293.1560200639714,91.61125626999107,2702.3933910567134,3603.191188075618,900.7977970189045,104.34916636444228,34.78305545481409,139.13222181925636,2.0869833272888454,36.42935622095288,0.0,137.19295152475266,1202.9013998167043,4211.188721031843,3896.3472081395894,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.814964240316264,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 23:00:00+00:00,6,31.0,3018.9215469377955,307.66834786180095,473.37520551629984,2237.8779935596945,307.66834786180095,251.5553434254968,56.11300443630416,1273.017502234965,202.87508807841425,104.7932597833867,473.37520551629984,0.0,2237.8779935596945,0.0,295.0910372049662,92.21594912655193,2711.253199075994,3615.0042654346585,903.7510663586646,104.79325978338768,34.931086594462556,139.72434637785022,2.0958651956677534,36.58003610108594,0.0,137.80834100251727,1207.38234437895,4226.303891316746,3910.0953026396246,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.816992048316354,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 00:00:00+00:00,7,36.0,2528.7797424181535,254.43710909979256,387.1440102834209,1887.198623034938,254.43710909979256,203.07404567055386,51.36306342923869,1273.017502234965,165.91886155003758,88.51824754975499,387.1440102834209,0.0,1887.198623034938,0.0,241.3365258909637,75.41766434092617,2274.3426333183593,3032.4568444244787,758.1142111061197,88.51824754975492,29.50608251658497,118.02433006633989,1.7703649509950983,30.486306538852013,0.0,114.64349172044712,1009.9381211739251,3538.717863592078,3273.7933703154426,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.84004161394296,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 01:00:00+00:00,7,36.0,2517.520352218336,252.88973652170824,383.93910628456865,1880.6915094120604,252.88973652170824,201.03160324452958,51.85813327717867,1273.017502234965,164.5453312648152,88.34440525689305,383.93910628456865,0.0,1880.6915094120604,0.0,239.338663657913,74.79333239309781,2264.6306156966293,3019.5074875955056,754.8768718988764,88.34440525689368,29.448135085631225,117.7925403425249,1.7668881051378735,30.325088282657667,0.0,114.04140051962769,1005.2517162850287,4234.847695258806,3258.8461512534186,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.841900327667148,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-10-25 02:00:00+00:00,7,36.0,2536.9740567440685,252.68516636024128,383.15042814047337,1901.1384622433543,252.68516636024128,200.8157219218794,51.86944443836187,1273.017502234965,164.20732634591718,88.47784001432407,383.15042814047337,0.0,1901.1384622433543,0.0,238.8470201395159,74.63969379359872,2284.2888903838275,3045.71852051177,761.4296301279425,88.47784001432457,29.49261333810819,117.97045335243276,1.7695568002864912,30.505897466647742,0.0,114.54200516310065,1012.3793966896842,3549.3534534337527,3284.5655406512856,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.84139784624391,0.0,0.0,0.0,0.0,0.0
2025-10-25 03:00:00+00:00,7,36.0,2490.5298133950173,248.3147206794143,377.9809305326493,1864.2341621829523,248.3147206794143,198.260104600284,50.054616079130334,1273.017502234965,161.99182737113546,86.32289330827885,377.9809305326493,0.0,1864.2341621829523,0.0,235.62447617619702,73.63264880506156,2242.2150927156013,2989.6201236208017,747.4050309052004,86.32289330827874,28.774297769426244,115.09719107770498,1.7264578661655745,29.981769537809,0.0,112.48743911771676,994.0076440013796,3973.4116156218247,3225.2445997969985,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.842621742821194,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 04:00:00+00:00,7,36.0,2491.2758855604698,248.4727345318269,377.4929109420633,1865.310240086581,248.4727345318269,198.04096442445356,50.43177010737334,1273.017502234965,161.78267611802715,86.69005841379972,377.4929109420633,0.0,1865.310240086581,0.0,235.32025617167585,73.5375800536487,2242.8031510286446,2990.404201371526,747.6010503428815,86.69005841379962,28.896686137933205,115.58674455173282,1.7338011682759922,29.97788972912771,0.0,112.54016098621975,994.2871684180868,3485.563053978556,3225.724457543202,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.842914276763487,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 05:00:00+00:00,7,36.0,2514.2272191741786,250.7231053460199,380.20887501151407,1883.2952388166445,250.7231053460199,199.69519185107944,51.027913494940485,1273.017502234965,162.94666071922035,87.77644462679959,380.20887501151407,0.0,1883.2952388166445,0.0,237.01332468250231,74.06666396328197,2263.5041138281586,3018.0054851042114,754.5013712760529,87.77644462679883,29.25881487559961,117.03525950239845,1.7555288925359767,30.23921863851187,0.0,113.58343554842895,1003.4050331944112,3517.6322523685894,3255.0188097867135,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.84255262001705,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-10-25 06:00:00+00:00,7,36.0,2544.3729493899773,255.36484880601182,386.53296758816174,1902.4751329958044,255.36484880601182,203.84539088736076,51.51945791865106,1273.017502234965,165.65698610921223,89.7078626967996,386.53296758816174,0.0,1902.4751329958044,0.0,240.9556161588541,75.2986300496419,2289.0081005839656,3052.0108007786207,763.0027001946552,89.70786269679951,29.90262089893317,119.61048359573267,1.79415725393599,30.62074035760289,0.0,115.29295496581663,1015.9118037205858,3560.2847531105626,3292.9664169374746,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.84012868043058,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 07:00:00+00:00,7,36.0,2526.457168777455,252.85676961458063,381.7131605956982,1891.8872385671768,252.85676961458063,201.95891837503515,50.89785123954546,1273.017502234965,163.59135454101354,89.26541507356708,381.7131605956982,0.0,1891.8872385671768,0.0,237.95106115056512,74.35970660955161,2273.600399162875,3031.467198883833,757.8667997209583,89.2654150735671,29.7551383578557,119.0205534314228,1.785308301471342,30.37026720354271,0.0,114.3907110689236,1008.5279312623031,3534.985100039758,3269.4182600343984,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.8427253917891,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 08:00:00+00:00,7,36.0,2488.024131698533,248.165199719298,374.2546052316446,1865.6043267475911,248.165199719298,198.30747322398594,49.85772649531207,1273.017502234965,160.39483081356198,87.770368905736,374.2546052316446,0.0,1865.6043267475911,0.0,233.3015720924538,72.90674127889181,2239.858931979236,2986.4785759723145,746.6196439930786,87.77036890573585,29.256789635245283,117.02715854098113,1.755407378114717,29.88368142442525,0.0,112.5105990644032,992.9328627741589,3480.956994472692,3219.780148064768,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.8462026246098,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,2511.5316420559743,250.39740340485847,377.2941076307714,1883.8401310203435,250.39740340485847,200.2800157524381,50.11738765242039,1273.017502234965,161.69747469890206,88.69992870595642,377.2941076307714,0.0,1883.8401310203435,0.0,235.19632683476664,73.49885213586458,2261.134238651114,3014.845651534819,753.7114128837047,88.69992870595595,29.56664290198532,118.26657160794127,1.773998574119119,30.15722453912657,0.0,113.57490852407767,1002.283039558878,3513.8146816148524,3250.0419783695856,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.84661236370343,0.0,0.0,0.0,0.0,0.0
2025-10-25 10:00:00+00:00,7,36.0,2528.253386990863,251.4882242964847,379.94587338827813,1896.819289306099,251.4882242964847,200.87948754192425,50.60873675456045,1273.017502234965,162.83394573783352,88.65427855865117,379.94587338827813,0.0,1896.819289306099,0.0,236.84937561866693,74.01542988083341,2276.765162694377,3035.6868835925025,758.9217208981256,88.65427855865127,29.55142618621709,118.20570474486836,1.7730855711730253,30.366569094709334,0.0,114.18243306155836,1008.8106646926169,3168.284871956139,3272.536259211169,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.844711865629506,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 11:00:00+00:00,7,36.0,2512.5000461809145,248.70891648551958,377.1570991768978,1886.6340305184976,248.70891648551958,199.47775459249416,49.231161893025416,1273.017502234965,161.63875679009914,87.07015969542046,377.1570991768978,0.0,1886.6340305184976,0.0,235.11091896741692,73.47216217731778,2263.7911296953957,3018.3881729271943,754.5970432317986,87.07015969542059,29.023386565140193,116.09354626056077,1.7414031939084116,30.181053280491916,0.0,113.24600113307137,1002.2610495817282,2802.685469007201,3253.4990918946114,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.845126656966695,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,2404.621778597998,238.5225636055364,361.9035578773975,1804.1956571150636,238.5225636055364,190.12670701754467,48.39585658799171,1273.017502234965,155.10152480459894,83.42103880093744,361.9035578773975,0.0,1804.1956571150636,0.0,225.60221789759842,70.50069309299951,2166.099214992461,2888.1322866566143,722.0330716641536,83.4210388009378,27.80701293364593,111.22805173458372,1.6684207760187557,28.89906330747256,0.0,108.40028946376623,959.3085512380567,3363.9303298360546,3113.734504554213,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.84927239410074,0.0,0.0,0.0,0.0,0.0
2025-10-25 13:00:00+00:00,7,36.0,2420.1149006663345,241.07897077786672,363.4198005528176,1815.61612933565,241.07897077786672,191.5424914587209,49.53647931914581,1273.017502234965,155.7513430940647,85.32762768380199,363.4198005528176,0.0,1815.61612933565,0.0,226.5474081368214,70.79606504275668,2179.0359298884678,2905.38123985129,726.3453099628225,85.32762768380194,28.44254256126731,113.77017024506924,1.7065525536760384,29.058755309941027,0.0,109.32504028612531,965.6742657165888,3874.6633246083506,3131.9286479881116,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.84939720643414,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-10-25 14:00:00+00:00,7,36.0,2432.1762087706884,242.85434950798555,365.90427490187363,1823.417584360829,242.85434950798555,193.20839329172128,49.645956216264295,1273.017502234965,156.81611781508875,86.03823169289682,365.90427490187363,0.0,1823.417584360829,0.0,228.0961713674018,71.28005355231306,2189.3218592627027,2919.09581235027,729.7739530875675,86.0382316928965,28.679410564298834,114.71764225719534,1.7207646338579299,29.2113040906645,0.0,109.99463310969983,970.6601190384017,3402.83632780909,3147.191983717672,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.848448249362498,0.0,0.0,0.0,0.0,0.0
2025-10-25 15:00:00+00:00,7,36.0,2433.220030783311,242.90541403044233,366.1172031833533,1824.197413569516,242.90541403044233,193.04114160988613,49.86427242055618,1273.017502234965,156.90737279286571,85.99804123757659,366.1172031833533,0.0,1824.197413569516,0.0,228.22890588053198,71.32153308766624,2190.3146167528694,2920.4194890038257,730.1048722509564,85.9980412375767,28.666013745858898,114.66405498343559,1.719960824751534,29.22549023119576,0.0,110.01531380755364,971.0531839479825,4116.348841486735,3148.6483948843575,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.847783345234753,0.0,0.0,0.0,0.0,0.0
2025-10-25 16:00:00+00:00,7,36.0,2473.2096265882515,246.0137976597581,371.58138033718967,1855.6144485913048,246.0137976597581,195.54108750368977,50.47271015606833,1273.017502234965,159.24916300165276,86.76463465810535,371.58138033718967,0.0,1855.6144485913048,0.0,231.6351461842222,72.38598318256945,2227.195828928495,2969.5944385713265,742.3986096428316,86.7646346581059,28.9215448860353,115.6861795441412,1.735292693162118,29.70358589602874,0.0,111.64043068401648,986.7854469846436,3459.9950735728953,3201.229584755549,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.84398284068387,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 17:00:00+00:00,7,36.0,2468.5778610092766,245.95696822640315,370.29092659678054,1852.3299661860938,245.95696822640315,194.7436974591105,51.21327076729265,1273.017502234965,158.69611139862027,87.26085682778287,370.29092659678054,0.0,1852.3299661860938,0.0,230.83070748890222,72.13459609028195,2222.6208927828743,2963.494523710499,740.8736309276247,87.26085682778279,29.086952275927594,116.34780910371038,1.7452171365556555,29.632027459764355,0.0,111.50595541102305,984.9783793011773,3453.5562403104536,3194.325231199401,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.844927753750845,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 18:00:00+00:00,7,36.0,2443.485067689006,242.44495154907645,367.1757042653316,1833.8644118745985,242.44495154907645,192.7445744066988,49.70037714237764,1273.017502234965,157.36101611371356,85.08393543536287,367.1757042653316,0.0,1833.8644118745985,0.0,228.88875071085604,71.52773459714251,2201.04011613993,2934.72015485324,733.68003871331,85.083935435363,28.361311811787665,113.44524724715066,1.7016787087072598,29.35391524670593,0.0,110.1651048618874,974.7897839395407,2706.199224873105,3163.608905564096,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.845156937945873,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 19:00:00+00:00,7,36.0,2479.0774094315857,244.36192180025898,370.3418257066057,1864.373661924723,244.36192180025898,194.06215813214249,50.2997636681165,1273.017502234965,158.71792530283102,85.64399649742796,370.3418257066057,0.0,1864.373661924723,0.0,230.86243680411792,72.14451150128684,2234.7154876313284,2979.6206501751044,744.9051625437761,85.64399649742779,28.54799883247593,114.19199532990372,1.7128799299485558,29.753991390445396,0.0,111.45235238324118,988.516896581174,3098.8151262854185,3210.483086979222,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.844946575588477,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 20:00:00+00:00,7,36.0,2499.227206624947,248.14843855351992,374.14275781441336,1876.9360102570145,248.14843855351992,196.02499906162942,52.12343949189051,1273.017502234965,160.34689620617718,87.80154234734275,374.14275781441336,0.0,1876.9360102570145,0.0,233.23184902716682,72.88495282098962,2251.0787680714284,3001.438357428571,750.3595893571428,87.80154234734302,29.26718078244767,117.06872312979068,1.7560308469468602,29.993642837002554,0.0,112.69878569095674,996.9601823354863,3496.187388960433,3234.670206455738,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.844318793365332,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 21:00:00+00:00,7,36.0,2539.409197134827,251.9367807563923,381.9581091058198,1905.514307272616,251.9367807563923,199.79255714006877,52.144223616323536,1273.017502234965,163.69633247392278,88.2404482824695,381.9581091058198,0.0,1905.514307272616,0.0,238.10375632570583,74.40742385178308,2287.472416378436,3049.9632218379143,762.4908054594786,88.24044828246944,29.413482760823147,117.65393104329259,1.7648089656493888,30.513886345900755,0.0,114.45039052588261,1013.0407979095177,3552.4499950443446,3288.06697816362,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.839071975149622,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 22:00:00+00:00,7,36.0,2719.374850323636,271.1230401234374,408.6655231286484,2039.586287071549,271.1230401234374,214.2871212392148,56.835918884222636,1273.017502234965,175.14236705513508,95.98067306830235,408.6655231286484,0.0,2039.586287071549,0.0,254.7525338983783,79.61016684324322,2448.251810200197,3264.3357469335956,816.0839367333989,95.9806730683016,31.993557689433864,127.97423075773546,1.9196134613660318,32.65582856457493,0.0,122.84790624638791,1085.111009538405,3804.485859862041,3519.088280831974,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.830120123024056,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 23:00:00+00:00,7,36.0,2665.5769577284495,267.9905948287305,403.2563014522268,1994.3300614474904,267.9905948287305,212.3971190731393,55.59347575559117,1273.017502234965,172.82412919381153,95.16646563491895,403.2563014522268,0.0,1994.3300614474904,0.0,251.380551554635,78.55642236082343,2397.586362899717,3196.7818171996228,799.1954542999057,95.16646563491902,31.722155211639674,126.8886208465587,1.9033293126983803,32.04098965804171,0.0,120.87686885707457,1064.2952197001835,3729.8721774286328,3448.162368754258,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.834127418798882,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 00:00:00+00:00,8,47.0,3313.760256430499,359.68399494339326,550.6429864867501,2403.4332750003546,359.68399494339326,300.68397343625566,59.00002150713762,1273.017502234965,235.98985135146438,123.6941435919289,550.6429864867501,0.0,2403.4332750003546,0.0,343.25796560212996,107.2681142506656,2954.0762614871046,3938.7683486494725,984.6920871623681,123.69414359192857,41.23138119730952,164.92552478923807,2.473882871838571,40.55362234460605,0.0,155.74157374398592,1331.960661570774,4645.720918001272,4282.026314251602,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.792688138996827,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 01:00:00+00:00,8,47.0,3255.273607904799,353.42560157918894,538.9133631540055,2362.934643171607,353.42560157918894,295.7667294734115,57.65887210577743,1273.017502234965,230.9628699231453,122.46273165604364,538.9133631540055,0.0,2362.934643171607,0.0,335.94599261548404,104.98312269233877,2901.8480063256125,3869.1306751008165,967.2826687752041,122.46273165604342,40.82091055201447,163.28364220805787,2.449254633120868,39.79674732633624,0.0,153.08422370410088,1308.4169276831153,4563.690535587914,4205.0766677163,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.795451482262717,0.0,0.0,0.0,0.0,0.0
2025-12-05 02:00:00+00:00,8,47.0,3269.75182916589,355.1029819095259,541.3520019369962,2373.2968453193653,355.1029819095259,297.0211909904411,58.081790919084824,1273.017502234965,232.0080008301413,123.09498107938461,541.3520019369962,0.0,2373.2968453193653,0.0,337.4661830256601,105.45818219551877,2914.6488472563624,3886.198463008483,971.5496157521208,123.0949810793849,41.03166035979496,164.12664143917985,2.4618996215876976,39.97352851130355,0.0,153.78777205210494,1314.2626584924305,5296.090114413762,4223.6646460341435,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.79339598353621,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 03:00:00+00:00,8,47.0,3240.5741984163383,351.8116098359761,536.4840846569103,2352.278503923452,351.8116098359761,294.36172096660493,57.44988886937115,1273.017502234965,229.92175056724733,121.8898592687288,536.4840846569103,0.0,2352.278503923452,0.0,334.43163718872336,104.50988662147606,2888.7625885803627,3851.6834514404836,962.9208628601209,121.88985926872854,40.629953089576176,162.5198123583047,2.4377971853745706,39.61730757894183,0.0,152.39298895040045,1302.50879628589,4543.0829947022285,4186.115088629207,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.79574321120564,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 04:00:00+00:00,8,47.0,3244.6578009155373,351.3145927386957,536.305927525766,2357.037280651076,351.3145927386957,293.83001592461824,57.484576814077485,1273.017502234965,229.84539751104262,121.46919522765306,536.305927525766,0.0,2357.037280651076,0.0,334.3205781978802,104.47518068683756,2893.343208176842,3857.790944235789,964.4477360589473,121.46919522765256,40.48973174255085,161.9589269702034,2.429383904553051,39.65955063228374,0.0,152.38056809944015,1303.8821511246126,4548.53995204015,4192.111522433669,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.796986400452514,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 05:00:00+00:00,8,47.0,3213.546996667924,349.9113556333349,533.5381500032657,2330.097491031324,349.9113556333349,292.8140278343092,57.097327799025706,1273.017502234965,228.65920714425675,121.25214848907811,533.5381500032657,0.0,2330.097491031324,0.0,332.59521039164616,103.93600324738942,2863.6356410345893,3818.1808547127857,954.5452136781964,121.25214848907893,40.417382829692976,161.6695313187719,2.4250429697815785,39.307119410411204,0.0,151.3162534201376,1291.9470155556091,4505.494012223533,4150.776065104432,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.79795109697383,0.0,0.0,0.0,0.0,0.0
2025-12-05 06:00:00+00:00,8,47.0,3231.6086361001035,350.0741476660963,536.0833399454082,2345.4511484885998,350.0741476660963,293.10308058827883,56.97106707781742,1273.017502234965,229.7500028337464,120.32414483234987,536.0833399454082,0.0,2345.4511484885998,0.0,334.1818223036311,104.43181946988473,2881.5344884340084,3842.0459845786777,960.5114961446694,120.32414483235041,40.10804827745014,160.43219310980055,2.406482896647008,39.53701168324825,0.0,151.76573884531618,1298.7605973172158,4530.369233417319,4176.227806882309,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.791835459615832,0.0,0.0,0.0,0.0,0.0
2025-12-05 07:00:00+00:00,8,47.0,3273.6988613332783,352.38838396337275,541.8184926026269,2379.491984767278,352.38838396337275,295.3562646091839,57.03211935418891,1273.017502234965,232.20792540112583,120.18045856224691,541.8184926026269,0.0,2379.491984767278,0.0,337.75698240163763,105.54905700051177,2921.310477369905,3895.080636493207,973.7701591233017,120.18045856224697,40.06015285408232,160.24061141632927,2.403609171244939,40.049474625751586,0.0,153.3008565984487,1315.133309373341,4588.832170706619,4232.837618894844,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.789401683940802,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 08:00:00+00:00,8,47.0,3289.965582270757,355.6204349099533,547.292692382097,2387.052454978705,355.6204349099533,298.4641527339963,57.156282175957024,1273.017502234965,234.55401102089877,121.06642388905453,547.292692382097,0.0,2387.052454978705,0.0,341.16947057585276,106.61545955495399,2934.3451473608025,3912.46019648107,978.1150491202675,121.06642388905433,40.35547462968478,161.4218985187391,2.4213284777810866,40.28930532124996,0.0,154.33490661945024,1322.1315237233875,4612.097105994144,4253.629667056923,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.789233900652658,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 09:00:00+00:00,8,47.0,3246.17856726729,351.5968497321641,539.1293518284622,2355.452365706661,351.5968497321641,294.6003611962927,56.99648853587142,1273.017502234965,231.05543649791238,120.5414132342517,539.1293518284622,0.0,2355.452365706661,0.0,336.08063490605434,105.02519840814199,2894.581717535123,3859.4422900468307,964.8605725117077,120.54141323425121,40.180471078083734,160.72188431233494,2.410828264685024,39.72840421192048,0.0,152.44243077883533,1304.6479052533741,4550.826472520664,4195.522924952885,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.793915021938776,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 10:00:00+00:00,8,47.0,3249.987944525909,350.9173373365583,538.520981253755,2360.5496259355978,350.9173373365583,293.6965661626997,57.220771173858616,1273.017502234965,230.79470625160937,120.12263108494895,538.520981253755,0.0,2360.5496259355978,0.0,335.7013909114319,104.90668465982246,2899.0706071893524,3865.4274762524697,966.3568690631174,120.12263108494915,40.04087702831638,160.16350811326552,2.4024526216989828,39.76112569696863,0.0,152.39171668965918,1305.859725759583,4187.068490558151,4201.128867163901,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.792381747508475,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 11:00:00+00:00,8,47.0,3187.5281264695495,342.5645043016914,528.4074937449511,2316.556128422905,342.5645043016914,287.89092195608544,54.67358234560595,1273.017502234965,226.46035446212196,116.10414983956943,528.4074937449511,0.0,2316.556128422905,0.0,329.3968792176319,102.93652475550998,2844.963622167856,3793.284829557141,948.3212073892853,116.10414983956977,38.701383279856586,154.80553311942634,2.322082996791395,39.01778609657758,0.0,149.17153959102714,1280.4705241090478,3755.9230238231557,4122.681708774773,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.80036936496073,0.0,0.0,0.0,0.0,0.0
2025-12-05 12:00:00+00:00,8,47.0,3315.267657587318,357.26165116831095,549.4856744943324,2408.5203319246752,357.26165116831095,300.0352954529189,57.2263557153921,1273.017502234965,235.49386049757112,121.76779067073984,549.4856744943324,0.0,2408.5203319246752,0.0,342.5365243601035,107.04266386253235,2958.006006419007,3944.008008558676,986.002002139669,121.76779067074014,40.58926355691338,162.35705422765352,2.4353558134148026,40.56977355407672,0.0,155.35104939194807,1331.9901083185541,4647.257765905872,4286.54453291878,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.791645969372365,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 13:00:00+00:00,8,47.0,3332.0630603017357,358.69490216267155,550.0478653840495,2423.3202927550165,358.69490216267155,300.26085089388243,58.43405126878913,1273.017502234965,235.73479945030698,122.96010271236457,550.0478653840495,0.0,2423.3202927550165,0.0,342.8869810186284,107.15218156832137,2973.368158139066,3964.4908775187546,991.1227193796886,122.96010271236497,40.986700904121655,163.94680361648662,2.459202054247299,40.734638889071654,0.0,156.04106626175962,1338.4965090572102,4670.559569358946,4307.377858537383,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.78988272703146,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 14:00:00+00:00,8,47.0,3276.583242998947,350.13072281846,538.7766161359955,2387.6759040444917,350.13072281846,293.4592147861817,56.67150803227835,1273.017502234965,230.90426405828381,119.2264587601762,538.7766161359955,0.0,2387.6759040444917,0.0,335.8607477211401,104.95648366285629,2926.452520180487,3901.9366935739827,975.4841733934957,119.22645876017607,39.742152920058686,158.96861168023474,2.384529175203521,40.040057524524784,0.0,152.92537631991172,1315.5327729960507,5080.990174220426,4237.797441295123,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.795146688262957,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 15:00:00+00:00,8,47.0,3241.7336253367407,348.1957316340811,530.4078513581261,2363.1300423445323,348.1957316340811,290.64324578761847,57.55248584646258,1273.017502234965,227.3176505820541,120.87808105202694,530.4078513581261,0.0,2363.1300423445323,0.0,330.64385539207876,103.32620481002462,2893.537893702659,3858.0505249368784,964.5126312342196,120.87808105202637,40.29269368400879,161.17077473603516,2.417561621040527,39.54353596418911,0.0,151.73206095270746,1301.8246882661902,5255.6339403583725,4188.694380328957,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.80517220221248,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,3285.9808779116343,352.0430283978127,534.5990428357243,2399.3388066780954,352.0430283978127,292.40444349595583,59.638584901856866,1273.017502234965,229.11387550102475,122.92915289678795,534.5990428357243,0.0,2399.3388066780954,0.0,333.2565461833087,104.14267068228398,2933.9378495138194,3911.9171326850924,977.9792831712731,122.92915289678683,40.97638429892894,163.90553719571577,2.4585830579357366,40.03135935185268,0.0,153.64113236225225,1319.2294129245265,4605.210290836161,4245.173678868401,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.80755119738771,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 17:00:00+00:00,8,47.0,3258.13848750876,350.0294551331817,529.861507133499,2378.2475252420786,350.0294551331817,290.2705633357707,59.758891797411025,1273.017502234965,227.08350305721393,122.94595207596778,529.861507133499,0.0,2378.2475252420786,0.0,330.3032771741293,103.2197741169154,2908.109032375578,3877.478709834104,969.369677458526,122.9459520759679,40.98198402532263,163.92793610129053,2.458919041519358,39.67832046642576,0.0,152.5319541498883,1308.2406292585974,4566.379116767357,4207.781987008233,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.81013029606622,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 18:00:00+00:00,8,47.0,3197.7869855633876,343.7631019876159,518.5638039134865,2335.4600796622867,343.7631019876159,284.60639142701103,59.15671056060491,1273.017502234965,222.2416302486371,121.5214717389788,0.0,518.5638039134951,2335.4600796622867,0.0,323.26055308892666,101.01892284028958,2335.460079662278,3113.9467728830373,778.4866932207593,121.52147173897879,40.50715724632626,680.5924328988001,10.208886493482002,33.725876874892506,10.371276078269902,149.76664296183367,1124.0854557158532,4321.872441279241,3437.207325971964,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.814758511985776,0.0,0.0,0.0,0.0,0.0
2025-12-05 19:00:00+00:00,8,47.0,3215.358481917195,343.27740278897994,521.5133554146689,2350.567723713544,343.27740278897994,285.9145860130687,57.362816775911284,1273.017502234965,223.50572374914384,119.7716790398361,0.0,521.5133554146763,2350.567723713544,0.0,325.0992345442092,101.59351079506537,2350.567723713536,3134.0902982847147,783.5225745711787,119.77167903983542,39.92389301327847,681.2089274677902,10.218133912016853,33.93594434542874,10.430267108293526,150.1189369855502,1129.743260730812,3976.3225629206663,2815.1734453213508,644.016087507573,0.0,611.8152831321945,0.0,368.7791797273409,893.008740964132,23.81002386312671,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 20:00:00+00:00,8,47.0,3350.7519629627786,355.0123651310275,542.537587014451,2453.202010817298,355.0123651310275,297.3250272148751,57.68733791615239,1273.017502234965,232.51610872047905,122.49625641054844,0.0,542.5375870144593,2453.202010817298,0.0,338.2052490479696,105.68914032749049,2453.202010817289,3270.9360144230523,817.7340036057631,122.49625641054816,40.83208547018272,705.8659288951902,10.587988933427853,35.382771848461914,10.850751740289184,155.94228231828617,1177.0190242439014,3815.6953604512382,4189.203333408655,0.0,580.0620699376336,0.0,0.0,712.0756267554418,142.41512535108836,23.79965157471156,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 21:00:00+00:00,8,47.0,3339.1010558841294,354.38778642961074,541.7027360329861,2443.0105334215345,354.38778642961074,296.4403300613631,57.947456368247614,1273.017502234965,232.15831544270839,122.22947098690237,541.7027360329861,0.0,2443.0105334215345,0.0,337.6848224621213,105.5265070194129,2984.7132694545203,3979.617692606027,994.9044231515068,122.22947098690176,40.74315699563392,162.97262798253567,2.444589419738035,40.681187415204924,0.0,155.48172193782895,1339.7815859393256,4678.882641823455,4317.302515068149,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.798981533412775,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 22:00:00+00:00,8,47.0,3279.836809560675,348.4715813833823,532.1603790349093,2399.2048491423866,348.4715813833823,291.3057614401157,57.165819943266605,1273.017502234965,228.06873387210402,120.4028475112783,532.1603790349093,0.0,2399.2048491423866,0.0,331.7363401776058,103.66760630550182,2931.3652281772956,3908.486970903061,977.1217427257652,120.4028475112786,40.13428250375953,160.53713001503812,2.4080569502255718,39.95685986247114,0.0,152.79913563298877,1316.087683980712,4595.924493541386,4240.2233110806665,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.802864361730542,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 23:00:00+00:00,8,47.0,3122.4725653333685,329.9765792946249,506.9774958074035,2285.5184902313426,329.9765792946249,275.8593150802638,54.11726421436108,1273.017502234965,217.2760696317444,112.70050966288048,506.9774958074035,0.0,2285.5184902313426,0.0,316.0379194643555,98.7618498326111,2792.4959860387467,3723.3279813849954,930.8319953462488,112.70050966288069,37.56683655429356,150.26734621717424,2.2540101932576135,38.06450977653554,0.0,145.04688779573954,1252.5260894986864,4863.872813057482,4039.365900849351,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.81071225773257,0.0,0.0,0.0,-9.094947017729282e-13,0.0
