timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,520.4111400104994,975.6637094609698,1312.3051716948073,520.4111400104994,406.20726481005744,114.20387520044194,2517.7124355503174,451.7592725975236,68.65186741297575,975.6637094609698,0.0,1312.3051716948073,0.0,657.1043965054888,205.34512390796525,2287.9688811557767,3050.625174874369,762.6562937185922,68.65186741297552,22.883955804325172,91.53582321730069,1.3730373482595102,42.39296300077716,0.0,162.79561860803463,1197.446992387954,4005.827013554231,3707.7295713798576,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.98272326263947,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,529.7428952271489,993.707710058387,1326.90131154625,529.7428952271489,413.78195945165123,115.96093577549759,2517.7124355503174,460.0081154000218,69.73477982712706,993.707710058387,0.0,1326.90131154625,0.0,669.1027133091226,209.0945979091008,2320.6090216046373,3094.1453621395162,773.5363405348791,69.73477982712691,23.244926609042302,92.97970643616921,1.394695596542538,43.08024441721412,0.0,165.4659107595191,1215.816715826298,4066.168632658086,3763.2480754486387,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.983183206848146,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,534.4842600275192,1005.3261245111105,1338.8463923937702,534.4842600275192,418.82967524721494,115.6545847803043,2517.7124355503174,464.72065272356485,69.76360730395437,1005.3261245111105,0.0,1338.8463923937702,0.0,675.957313052458,211.2366603288931,2344.1725169048805,3125.563355873174,781.3908389682935,69.76360730395461,23.25453576798487,93.01814307193948,1.395272146079092,43.54824765927101,0.0,166.9898146596459,1227.8153695301673,4818.547773218009,3801.520668925632,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.983129800447827,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,529.7082035236072,995.8160514252047,1322.5155632588705,529.7082035236072,414.91504098117275,114.79316254243435,2517.7124355503174,460.29201292154295,69.41619060206418,995.8160514252047,0.0,1322.5155632588705,0.0,669.515655158608,209.22364223706498,2318.3316146840757,3091.1088195787675,772.7772048946919,69.41619060206423,23.138730200688077,92.5549208027523,1.3883238120412846,43.09963717534485,0.0,165.3644275357793,1214.9919658556103,4063.0317840632924,3760.6244747373753,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98252930832439,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,535.4385042443067,1005.0808896031372,1335.7268524697952,535.4385042443067,418.8212754309797,116.61722881332696,2517.7124355503174,464.91437119268835,70.52413305161834,1005.0808896031372,0.0,1335.7268524697952,0.0,676.239085371183,211.3247141784947,2340.8077420729323,3121.0769894305763,780.2692473576441,70.52413305161838,23.508044350539457,94.03217740215783,1.4104826610323673,43.50969521279207,0.0,167.10553003591062,1227.1277137964132,4103.373960113651,3797.3160748017594,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98224236512681,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,532.1256790283603,1000.2182306786697,1328.2832999957122,532.1256790283603,416.6157719020987,115.50990712626164,2517.7124355503174,462.6237915704641,69.50188745789622,1000.2182306786697,0.0,1328.2832999957122,0.0,672.9073331934025,210.28354162293826,2328.501530674382,3104.668707565843,776.1671768914607,69.50188745789569,23.167295819298563,92.66918327719425,1.3900377491579137,43.28937992031722,0.0,166.10535515114563,1220.4027871543183,4081.0299968570607,3777.576040759245,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98358833972787,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,538.4350860448317,1012.422299939097,1340.3501393401316,538.4350860448317,421.6283723203484,116.80671372448323,2517.7124355503174,468.2433670141132,70.19171903071845,1012.422299939097,0.0,1340.3501393401316,0.0,681.0812611114375,212.8378940973242,2352.7724392792284,3137.029919038971,784.2574797597428,70.19171903071836,23.397239676906118,93.58895870762447,1.403834380614367,43.776170391574226,0.0,167.967932242171,1233.6405505483326,4124.848075872393,3818.1111801504085,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.983824007297308,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,548.3464696314059,1034.282751503867,1408.4963042701172,548.3464696314059,431.03944911461286,117.30702051679293,2517.7124355503174,477.7592531780182,70.58721645338763,1034.282751503867,0.0,1408.4963042701172,0.0,694.9225500771173,217.16329689909915,2442.779055773984,3257.0387410319786,814.2596852579946,70.58721645338807,23.529072151129355,94.11628860451742,1.4117443290677614,45.11344558781718,0.0,172.37603300430985,1273.8532772294182,4264.978802634809,3951.961291109096,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98359448694874,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,536.8918454803686,1013.4120755595986,1394.6713469212386,536.8918454803686,422.40433448637464,114.48751099399398,2517.7124355503174,468.00762869716755,68.88421678320108,1013.4120755595986,0.0,1394.6713469212386,0.0,680.7383690140618,212.73074031689433,2408.083422480837,3210.7778966411156,802.6944741602789,68.88421678320097,22.961405594400322,91.84562237760129,1.3776843356640192,44.349075736000344,0.0,169.2398594746165,1253.3532396178543,4198.328507579059,3891.5162656551774,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.984120657282414,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,521.4859797425443,979.6957697681665,1355.1354240959981,521.4859797425443,408.2198512599799,113.26612848256431,2517.7124355503174,453.3685634031978,68.11741633934639,979.6957697681665,0.0,1355.1354240959981,0.0,659.4451831319242,206.0766197287263,2334.831193864165,3113.108258485553,778.2770646213883,68.11741633934639,22.705805446448796,90.82322178579518,1.3623483267869276,42.94222733400498,0.0,164.33725401413855,1215.701319471494,4072.018493078203,3772.5534416174773,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.983801820679805,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,534.363497836901,1005.9307830515169,1380.247263781994,534.363497836901,419.4909784752431,114.87251936165792,2517.7124355503174,465.2504400167926,69.11305782010841,1005.9307830515169,0.0,1380.247263781994,0.0,676.7279127516982,211.4774727349057,2386.1780468335114,3181.5707291113486,795.3926822778371,69.11305782010834,23.037685940036113,92.15074376014445,1.3822611564021667,43.98039612936545,0.0,168.18968051204024,1243.460178750587,3795.2225436936596,3858.2986418630467,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.98465363829837,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,527.3953757645324,993.2689664158546,1363.6936714147669,527.3953757645324,414.37393502870344,113.02144073582903,2517.7124355503174,459.14998079007296,68.24539497445953,993.2689664158546,0.0,1363.6936714147669,0.0,667.8545175128334,208.70453672276042,2356.962637830621,3142.616850440828,785.654212610207,68.24539497446028,22.74846499148676,90.99385996594704,1.3649078994892054,43.4350057066233,0.0,166.04784982832945,1227.9549777588961,3400.237364598609,3810.4713679536612,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.984122341994887,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,521.2192032283605,982.6340992046819,1349.5704377723491,521.2192032283605,409.95947940894126,111.25972381941924,2517.7124355503174,454.1680449703562,67.05115825800428,982.6340992046819,0.0,1349.5704377723491,0.0,660.6080654114272,206.440020441071,2332.204536977031,3109.6060493027076,777.4015123256769,67.0511582580036,22.350386086001198,89.40154434400479,1.3410231651600717,42.97472735386395,0.0,164.17011165117864,1214.6777810229516,4068.1015212283405,3770.2141147141347,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.985099191532882,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,540.9301913630031,1018.5941876099663,1400.2784557801588,540.9301913630031,425.37793545783063,115.55225590517247,2517.7124355503174,470.4820510244294,70.4481403385737,1018.5941876099663,0.0,1400.2784557801588,0.0,684.3375287628064,213.855477738377,2418.8726433901247,3225.163524520166,806.2908811300415,70.44814033857381,23.48271344619127,93.93085378476508,1.4089628067714761,44.560610186100575,0.0,170.3691746344564,1259.9678199419382,4219.770654695066,3909.5010532829724,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.982358738272932,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,498.3261983565493,933.7555244745276,1256.7010002814327,498.3261983565493,389.7123255651408,108.61387279140851,2517.7124355503174,432.9250829327572,65.40111542379208,933.7555244745276,0.0,1256.7010002814327,0.0,629.7092115385559,196.7841286057987,2190.4565247559603,2920.6086996746135,730.1521749186534,65.40111542379282,21.800371807930937,87.20148723172375,1.3080223084758562,40.57967573705015,0.0,155.91721252944717,1146.5415859073562,4324.198467245294,3550.3179112131693,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.985791643314535,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,532.534740645643,1003.7839195254205,1367.835507668399,532.534740645643,419.15349864055844,113.38124200508449,2517.7124355503174,463.48836538684634,69.04637525879657,1003.7839195254205,0.0,1367.835507668399,0.0,674.1648951081402,210.6765297212938,2371.6194271938193,3162.1592362584256,790.5398090646064,69.04637525879673,23.015458419598907,92.06183367839563,1.3809275051759344,43.79187266244661,0.0,167.4212136984661,1236.8258110715879,4853.055605666491,3836.324131366566,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.982985932557224,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,532.0973441256925,1002.5497412387788,1365.2935877010075,532.0973441256925,418.9186757189013,113.17866840679126,2517.7124355503174,462.681427245096,69.41591688059655,1002.5497412387788,0.0,1365.2935877010075,0.0,672.9911669019577,210.30973965686178,2367.8433289397867,3157.124438586382,789.2811096465955,69.41591688059651,23.138638960198836,92.55455584079535,1.3883183376119301,43.729428114173444,0.0,167.24724484734398,1235.0944795627856,4135.035152628264,3830.1156054883395,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.981317248970132,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,531.8203382081726,1001.481927662276,1358.7594850339879,531.8203382081726,418.5053833683178,113.31495483985486,2517.7124355503174,462.1997421836039,69.62059602456874,1001.481927662276,0.0,1358.7594850339879,0.0,672.2905340852421,210.09079190163817,2360.2414126962644,3146.9885502616858,786.7471375654214,69.6205960245685,23.206865341522832,92.82746136609133,1.3924119204913699,43.63205268020816,0.0,166.98631386488705,1232.0555732741689,4124.117324178607,3819.279084346928,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9808740543265,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,522.1081631156394,984.2792907339121,1337.7758689737495,522.1081631156394,411.1360371904222,110.97212592521724,2517.7124355503174,454.06657072971586,68.04159238592361,0.0,984.2792907339217,1337.7758689737495,0.0,660.4604665159503,206.39389578623448,1337.7758689737398,1783.701158631653,445.92528965791325,68.04159238592362,22.680530795307874,1075.001413915153,16.125021208727297,33.06334450441564,19.685585814678433,164.05599216077036,907.9296599280474,3752.092982751348,2116.599966065756,327.56165908184767,0.0,311.18357612775526,0.0,0.0,1281.7361281597953,23.981578492574517,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,523.8043772280067,986.8106196973841,1342.225695341359,523.8043772280067,412.71932133135414,111.08505589665262,2517.7124355503174,454.44151359628455,69.3628636317222,0.0,986.8106196973944,1342.225695341359,0.0,661.0058379582322,206.56432436194757,1342.2256953413485,1789.6342604551312,447.4085651137828,69.36286363172204,23.120954543907345,1079.2944378730235,16.189416568095353,33.15846934736116,19.736212393947884,164.6032529543683,910.7811952834104,3394.8427078228196,1927.973702154761,522.6663962586024,0.0,807.0942854211721,0.0,368.7791797273409,893.008740964132,23.97759806456586,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,536.711816051303,1008.026193611851,1366.1012007519355,536.711816051303,421.61636849226306,115.09544755903995,2517.7124355503174,464.5653400147918,72.14647603651126,0.0,1008.0261936118602,1366.1012007519355,0.0,675.731403657879,211.1660636430872,1366.1012007519257,1821.4682676692341,455.36706691730853,72.14647603651156,24.04882534550385,1104.2214949938757,16.563322424908137,33.82153587975628,20.16052387223721,168.35669781400733,929.4840358968087,3128.247619556455,3262.4057633349266,0.0,765.2060920078134,0.0,0.0,712.0756267554418,142.41512535108836,23.975581895807046,0.0,0.0,0.0,-1.0231815394945443e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,532.1808659601332,996.982589706815,1328.8963242439868,532.1808659601332,416.72499570749534,115.45587025263788,2517.7124355503174,460.1736857094811,72.0071802506521,996.982589706815,0.0,1328.8963242439868,0.0,669.3435428501543,209.16985714067323,2325.8789139508017,3101.1718852677354,775.2929713169339,72.00718025065268,24.002393416884225,96.0095736675369,1.4401436050130534,43.19844093364432,0.0,166.15302222624874,1219.2568286393976,4077.316608550333,3770.5154281178898,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97695736062612,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,541.3946459308405,1015.1491619700422,1351.8658196582421,541.3946459308405,424.0529554525168,117.3416904783237,2517.7124355503174,468.5816648249045,72.81298110593602,1015.1491619700422,0.0,1351.8658196582421,0.0,681.5733306544066,212.99166582950207,2367.014981628284,3156.0199755043786,789.0049938760947,72.81298110593605,24.270993701978682,97.08397480791473,1.456259622118721,43.97313305568369,0.0,169.03064005123125,1240.7276861366092,4149.137313695734,3837.5933061587853,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97747396939366,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,539.3585275230233,1012.5246971871015,1343.6521819039137,539.3585275230233,422.737258931796,116.6212685912273,2517.7124355503174,467.22484896423043,72.1336785587929,1012.5246971871015,0.0,1343.6521819039137,0.0,679.5997803116079,212.37493134737747,2356.1768790910155,3141.569172121354,785.3922930303385,72.13367855879238,24.04455951959746,96.17823807838984,1.4426735711758476,43.81226273465219,0.0,168.30934729789664,1235.376067501038,4619.785632340502,3821.1689524329618,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.97754601958812,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,849.6154419224199,1599.0586271237044,2127.516747394477,849.6154419224199,666.7011018626422,182.91434005977766,2517.7124355503174,739.6401858817243,109.97525604069565,1599.0586271237044,0.0,2127.516747394477,0.0,1075.840270373417,336.20008449169285,3726.575374518181,4968.767166024241,1242.1917915060603,109.97525604069546,36.65841868023182,146.63367472092727,2.199505120813909,69.2469262876559,0.0,265.4642837457937,1951.9610098322485,6528.151826272851,6044.607436397659,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.975931814860193,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,697.1974582284863,1311.9765184415012,1742.8585381711803,697.1974582284863,546.9811509126629,150.2163073158234,2517.7124355503174,606.7705400656699,90.42691816281636,1311.9765184415012,0.0,1742.8585381711803,0.0,882.5753310046107,275.80479093894087,3054.8350566126824,4073.1134088169097,1018.2783522042274,90.42691816281734,30.142306054272446,120.56922421708978,1.8085383632563468,56.78788093495685,0.0,217.74972233215823,1600.571590827812,6064.679732424421,4955.68873982152,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.979515019537764,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,832.0994043349779,1567.7731301038725,2090.9612041351716,832.0994043349779,653.523650250743,178.57575408423483,2517.7124355503174,724.9560901354399,107.14331419953797,1567.7731301038725,0.0,2090.9612041351716,0.0,1054.4815856515488,329.525495516109,3658.734334239044,4878.312445652058,1219.5781114130145,107.14331419953754,35.714438066512514,142.85775226605006,2.1428662839907506,67.94280594446789,0.0,260.2192008099986,1915.1229180340933,6405.9566566081185,5932.794031303607,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.97721124150647,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,649.8851067640175,1224.0228316135785,1642.4816631374447,649.8851067640175,510.3341353383312,139.55097142568633,2517.7124355503174,565.9429329650762,83.94217379894123,1224.0228316135785,0.0,1642.4816631374447,0.0,823.1897206764745,257.24678771139827,2866.5044947510232,3822.005993001364,955.501498250341,83.9421737989421,27.980724599647363,111.92289839858945,1.6788434759788418,53.14550157978181,0.0,203.50734924762207,1499.0607048647694,5504.324464605239,4645.195713677838,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.981076885047614,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,558.5436870877911,1052.2947671396337,1418.0663543868116,558.5436870877911,438.9412476067398,119.60243948105128,2517.7124355503174,486.41115215980693,72.13253492798417,1052.2947671396337,0.0,1418.0663543868116,0.0,707.5071304142645,221.09597825445763,2470.3611215264455,3293.814828701927,823.4537071754818,72.13253492798378,24.044178309327926,96.1767132373117,1.4426506985596754,45.749506558057135,0.0,175.1035920385272,1290.8896130344115,4319.794421648646,4001.3219591161915,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.983182672421776,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,853.8464767053308,1610.4210375326825,2171.714590777628,853.8464767053308,671.6173930867878,182.22908361854297,2517.7124355503174,744.2454233139792,109.60105339135157,1610.4210375326825,0.0,2171.714590777628,0.0,1082.538797547606,338.2933742336269,3782.13562831031,5042.847504413747,1260.7118761034367,109.60105339135146,36.533684463783814,146.13473785513526,2.192021067827029,70.02977703375674,0.0,267.8116167784625,1975.5723496808937,6611.554454696533,6125.386301961353,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.975870867195873,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,669.8902846805883,1262.5965979470288,1702.57894862423,669.8902846805883,526.5847906073654,143.30549407322283,2517.7124355503174,583.5932740787334,86.2970106018548,1262.5965979470288,0.0,1702.57894862423,0.0,848.8629441145215,265.26967003578795,2965.175546571258,3953.567395428344,988.391848857086,86.29701060185448,28.76567020061816,115.06268080247264,1.7259402120370895,54.90368742465316,0.0,210.0669175395423,1549.1237342697245,5184.189565521569,4802.430339542865,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98045810000143,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,456.23718196659195,858.7334294862625,1155.5050868382282,456.23718196659195,358.3431497654477,97.89403220114424,2517.7124355503174,396.87060826996196,59.36657369662997,858.7334294862625,0.0,1155.5050868382282,0.0,577.2663393017629,180.3957310318009,2014.2385163244905,2685.6513550993204,671.4128387748301,59.366573696629814,19.788857898876604,79.15543159550641,1.1873314739325962,37.31705375297015,0.0,142.94352546695848,1053.045338399369,3523.521036690451,3262.9176944010833,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.984855381964287,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,452.0492133968825,850.0336646919383,1144.0431269748171,452.0492133968825,354.5014072963936,97.54780610048886,2517.7124355503174,393.2063871914117,58.8428262054708,850.0336646919383,0.0,1144.0431269748171,0.0,571.9365631875079,178.73017599609622,1994.0767916667555,2658.7690555556737,664.6922638889184,58.84282620547134,19.61427540182378,78.45710160729512,1.1768565241094266,36.941441210506326,0.0,141.5888023395911,1042.7438153610453,3488.8698204246825,3230.7056187431817,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9858414354299,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,455.0384791066502,854.8400200238801,1145.8223495535483,455.0384791066502,356.4596266201151,98.57885248653504,2517.7124355503174,395.6117345372173,59.426744569432884,854.8400200238801,0.0,1145.8223495535483,0.0,575.4352502359524,179.82351569873512,2000.6623695774279,2667.549826103237,666.8874565258093,59.42674456943317,19.80891485647772,79.23565942591088,1.188534891388663,37.103424096251885,0.0,142.34699491831805,1047.1588409869807,3502.8596896710596,3242.9850763391896,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98581402165073,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,469.3133238284524,883.8509894552385,1208.8704943241555,469.3133238284524,368.45909713301745,100.85422669543495,2517.7124355503174,408.29908000665296,61.014243821799425,883.8509894552385,0.0,1208.8704943241555,0.0,593.889570918768,185.590490912115,2092.721483779394,2790.2953117058587,697.5738279264647,61.01424382179968,20.338081273933227,81.35232509573291,1.2202848764359935,38.604234626898716,0.0,147.6253110225782,1090.9522306384258,3284.2078585189324,3384.184882624627,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.984123110951533,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,457.6326229649055,861.7467517717985,1168.8847630928728,457.6326229649055,359.40910309513015,98.2235198697754,2517.7124355503174,398.0800398500384,59.552583114867105,861.7467517717985,0.0,1168.8847630928728,0.0,579.0255125091468,180.94547265910836,2030.6315148646713,2707.5086864862283,676.8771716215571,59.55258311486662,19.850861038288873,79.40344415315549,1.1910516622973324,37.541250184082685,0.0,143.66590588848993,1060.0717130538244,2836.260224127959,3286.534198995375,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.984396417535162,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,492.5596534492527,923.8955255926913,1222.3809623862671,492.5596534492527,386.30548660592365,106.25416684332906,2517.7124355503174,427.7200241543942,64.83962929485851,923.8955255926913,0.0,1222.3809623862671,0.0,622.1382169518461,194.4181927974519,2146.2764879789584,2861.701983971944,715.425495992986,64.83962929485867,21.613209764952888,86.45283905981155,1.2967925858971732,39.94067539164341,0.0,153.58613014509854,1126.28049667803,3765.1166381062426,3483.8402009237902,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.984440498300547,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,475.2557862485191,891.7690896049655,1200.64280561478,475.2557862485191,372.2450773350539,103.01070891346515,2517.7124355503174,412.4114337359287,62.844352512590355,891.7690896049655,0.0,1200.64280561478,0.0,599.871176343169,187.45974260724034,2092.4118952197455,2789.8825269596605,697.4706317399151,62.84435251259026,20.948117504196752,83.79247001678701,1.256887050251805,38.75950074429677,0.0,148.787741270408,1094.6826209163087,4151.224460610001,3389.7537033028293,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.982994062014917,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,466.05141839754515,874.823660154332,1173.64389207721,466.05141839754515,364.89621793378893,101.15520046375622,2517.7124355503174,404.56822137235235,61.48319702519281,874.823660154332,0.0,1173.64389207721,0.0,588.4628674506944,183.894646078342,2048.4675522315415,2731.290069642055,682.8225174105138,61.483197025192965,20.494399008397654,81.97759603359061,1.2296639405038592,37.98114872540206,0.0,145.7895858896748,1072.211961052834,3586.730931681921,3319.7529370927496,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.983620067004626,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,457.61334750583325,859.6700599641372,1159.5467012392699,457.61334750583325,358.3684889121161,99.24485859371714,2517.7124355503174,397.46677103178047,60.14657647405276,859.6700599641372,0.0,1159.5467012392699,0.0,578.1334851371352,180.66671410535474,2019.216761203407,2692.289014937876,673.072253734469,60.14657647405238,20.048858824684125,80.1954352987365,1.2029315294810474,37.385568811316816,0.0,143.35903892279802,1055.7353659281036,4244.641101392783,3270.422500075011,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.984261103773452,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,447.58971855963944,842.7132912536656,1137.4816373064448,447.58971855963944,351.57472392448767,96.01499463515175,2517.7124355503174,389.23561810706485,58.35410045257459,842.7132912536656,0.0,1137.4816373064448,0.0,566.1608990648216,176.92528095775674,1980.1949285601104,2640.259904746814,660.0649761867035,58.35410045257464,19.451366817524878,77.80546727009951,1.1670820090514926,36.65621511067442,0.0,140.34771480059416,1034.612635882305,3462.3972830020543,3206.4208038116353,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98472499652682,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,478.3472539421273,901.8860913556614,1227.4908708261316,478.3472539421273,376.6769828575734,101.67027108455387,2517.7124355503174,415.9975240128305,62.34972992929672,901.8860913556614,0.0,1227.4908708261316,0.0,605.0873076550262,189.08978364219567,2129.3769621817933,2839.1692829090575,709.7923207272644,62.34972992929639,20.78324330976546,83.13297323906184,1.2469945985859276,39.33149144893116,0.0,150.36683286396138,1110.6106665907039,3718.3348827146233,3444.2565905640836,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98235202373357,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,625.7870144819933,1178.537599067345,1600.9403946701866,625.7870144819933,492.0465949973451,133.74041948464827,2517.7124355503174,543.5180841852374,82.26893029675591,1178.537599067345,0.0,1600.9403946701866,0.0,790.5717588148908,247.0536746296534,2779.4779937375306,3705.970658316707,926.4926645791768,82.26893029675651,27.422976765585503,109.69190706234201,1.64537860593513,51.3655319187222,0.0,196.54936595129786,1450.5295924503707,4143.718973914454,4496.542417131598,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.97488959852601,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,628.8537679450401,1179.3220379165564,1595.7995902017544,628.8537679450401,492.4985677810227,136.35520016401742,2517.7124355503174,544.6454946846453,84.20827326039476,1179.3220379165564,0.0,1595.7995902017544,0.0,792.2116286322114,247.56613394756607,2775.1216281183115,3700.162170824415,925.0405427061038,84.20827326039412,28.069424420131373,112.27769768052549,1.6841654652078824,51.33765703951424,0.0,197.0796546090739,1450.777578187597,4485.973794523607,4492.373799456626,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.97352527134436,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,551.8627243759463,1033.8842448374207,1379.9674066667853,551.8627243759463,431.8153033174373,120.04742105850892,2517.7124355503174,477.1855319138654,74.67719246208081,1033.8842448374207,0.0,1379.9674066667853,0.0,694.088046420168,216.9025145063025,2413.8516515042065,3218.468868672275,804.6172171680688,74.67719246208071,24.892397487360235,99.56958994944094,1.493543849241614,44.81620141179048,0.0,172.34348894816546,1265.0653633709292,4230.779739251081,3912.556915092443,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97436890300184,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,814.5646495491624,1522.7940994742664,2030.0405840132141,814.5646495491624,636.0341589602457,178.53049058891668,2517.7124355503174,703.9332248245184,110.63142472464384,1522.7940994742664,0.0,2030.0405840132141,0.0,1023.9028724720266,319.96964764750834,3552.834683487479,4737.112911316639,1184.2782278291597,110.63142472464324,36.87714157488108,147.50856629952432,2.2126284944928645,65.98422882436012,0.0,254.1455817991445,1863.4674561695467,6230.8667892061885,5761.015783788665,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.96437849688084,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,754.2479477542122,1409.3048660442669,1881.1983852693018,754.2479477542122,588.5665631500137,165.68138460419848,2517.7124355503174,651.9585050168765,102.28944273733566,1409.3048660442669,0.0,1881.1983852693018,0.0,948.3032800245477,296.34477500767116,3290.503251313569,4387.337668418091,1096.8344171045228,102.28944273733597,34.09648091244532,136.3859236497813,2.045788854746719,61.09112983402102,0.0,235.36071878512428,1725.7733104985314,5770.52450956631,5335.640948442639,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.968359537841373,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,589.9511561841866,1104.5950493542935,1485.7011829709943,589.9511561841866,461.89740821656875,128.05374796761785,2517.7124355503174,509.75871550715124,80.19244067703536,1104.5950493542935,0.0,1485.7011829709943,0.0,741.4672225558562,231.70850704870506,2590.2962323252877,3453.72830976705,863.4320774417625,80.19244067703585,26.73081355901195,106.9232542360478,1.603848813540717,47.994863310338744,0.0,184.5565748055295,1356.0266849788886,4536.274073488365,4195.195532322907,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.971534113722814,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,563.8484230879453,1059.771040805025,1423.4633318418987,563.8484230879453,442.60712593558924,121.24129715235608,2517.7124355503174,489.2308125616864,74.61761052625897,1059.771040805025,0.0,1423.4633318418987,0.0,711.6084546351801,222.3776420734938,2483.234372646924,3310.9791635292318,827.7447908823079,74.61761052625948,24.872536842086493,99.49014736834597,1.4923522105251896,46.02776454256974,0.0,176.52192047089108,1299.0370070218742,4346.119802756744,4022.5876181644117,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.979249274650254,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,682.2337887534449,1281.4682008871591,1725.8376328284194,682.2337887534449,534.9499478519971,147.28384090144777,2517.7124355503174,592.1504217133223,90.08336704012247,1281.4682008871591,0.0,1725.8376328284194,0.0,861.309704310287,269.15928259696466,3007.3058337155785,4009.7411116207713,1002.4352779051928,90.08336704012206,30.02778901337402,120.11115605349607,1.801667340802441,55.70242235489897,0.0,213.66639111929447,1572.7928303305275,5974.4080795549935,4871.050815931058,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.97622140592842,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,882.6078293675407,1657.2604233140034,2227.015720245521,882.6078293675407,692.1964122528108,190.41141711473,2517.7124355503174,765.7267200100588,116.88110935748199,1657.2604233140034,0.0,2227.015720245521,0.0,1113.784320014631,348.0576000045722,3884.2761435595244,5179.034858079365,1294.7587145198413,116.8811093574812,38.96036978582706,155.84147914330825,2.3376221871496234,71.98796990187532,0.0,276.2614891502731,2032.3637655495386,6799.2477384766,6292.819178093996,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.968409151355637,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,936.0845680170592,1758.918739372385,2370.6173126934214,936.0845680170592,734.0545822269617,202.02998579009747,2517.7124355503174,812.7822084515058,123.30235956555333,1758.918739372385,0.0,2370.6173126934214,0.0,1182.228666838554,369.44645838704815,4129.536052065807,5506.0480694210755,1376.5120173552689,123.3023595655531,41.100786521851035,164.40314608740414,2.466047191311062,76.47373530810577,0.0,293.24478558009986,2159.2438303436847,7713.73860865198,6688.27673625963,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.968069700564936,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,852.2706262522048,1603.0546756503486,2156.9079504245583,852.2706262522048,669.0937738092125,183.17685244299236,2517.7124355503174,740.3273420565579,111.94328419564698,1603.0546756503486,0.0,2156.9079504245583,0.0,1076.839770264084,336.5124282075263,3759.9626260749064,5013.283501433209,1253.3208753583021,111.9432841956475,37.31442806521583,149.25771226086331,2.2388656839129495,69.66071977375603,0.0,266.96885906039984,1966.016176149113,6578.249428476224,6090.123271697293,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.970686312320524,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,908.7544099590825,1708.2583433628413,2301.3875780878293,908.7544099590825,712.8820172814179,195.87239267766458,2517.7124355503174,789.3238910533148,119.4305189057677,1708.2583433628413,0.0,2301.3875780878293,0.0,1148.1074778957309,358.7835868424159,4009.645921450671,5346.194561934228,1336.548640483557,119.43051890576754,39.81017296858918,159.2406918743567,2.3886103781153505,74.26162608176354,0.0,284.68964577402295,2096.482282528464,7014.882613938218,6494.302039829959,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.969460792479342,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,857.4847276263549,1612.7679913002519,2169.788856734808,857.4847276263549,673.258458479227,184.22626914712794,2517.7124355503174,744.8102275888955,112.67450003745944,1612.7679913002519,0.0,2169.788856734808,0.0,1083.3603310383933,338.5501034494979,3782.55684803506,5043.409130713413,1260.8522826783533,112.67450003745921,37.55816667915307,150.23266671661227,2.253490000749184,70.08092830635564,0.0,268.5958170567373,1977.8907881708465,6617.932363832263,6126.769461751806,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.97043110521171,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,819.1486278969323,1539.1559298039997,2065.4759795521045,819.1486278969323,642.5491270887637,176.59950080816856,2517.7124355503174,710.9447945003594,108.20383339657295,1539.1559298039997,0.0,2065.4759795521045,0.0,1034.10151927325,323.15672477289064,3604.631909356104,4806.175879141472,1201.543969785368,108.20383339657252,36.06794446552417,144.27177786209668,2.1640766679314503,66.82943768964104,0.0,256.35737103118146,1886.1195244125367,6309.90006166557,5840.2773984147225,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.97076344081799,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,466.80949484150574,877.1347710738484,1181.5162693402478,466.80949484150574,366.3780205830628,100.43147425844296,2517.7124355503174,404.8293367522237,61.98015808928204,877.1347710738484,0.0,1181.5162693402478,0.0,588.842671639598,184.01333488737438,2058.6510404140968,2744.8680538854624,686.2170134713656,61.98015808928187,20.66005269642729,82.64021078570916,1.2396031617856373,38.12920582561794,0.0,146.22694325026256,1076.4861532928335,3601.946688548435,3333.7107255250603,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98181343800116,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,756.0100568079331,1417.378276128442,1910.1461060522172,756.0100568079331,591.6348629657427,164.3751938421903,2517.7124355503174,655.3902556994884,100.61980110844468,1417.378276128442,0.0,1910.1461060522172,0.0,953.2949173810739,297.9046616815856,3327.5243821806594,4436.699176240879,1109.1747940602197,100.6198011084455,33.53993370281516,134.15973481126065,2.0123960221689097,61.62280934437544,0.0,236.66764677582353,1740.922241586988,5824.456680575581,5389.994093621953,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.972778228765804,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,483.72357713790234,904.9211614832152,1210.8882806417387,483.72357713790234,378.2682779120339,105.45529922586844,2517.7124355503174,418.0731228899273,65.65045424797506,904.9211614832152,0.0,1210.8882806417387,0.0,608.1063605671669,190.03323767723967,2115.8094421249543,2821.079256166606,705.2698140416514,65.65045424797563,21.88348474932521,87.53393899730084,1.3130090849595124,39.25651765091385,0.0,151.094304735113,1108.8503679392027,3339.604207474717,3429.185616733773,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.979026724760878,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,497.78484830484194,933.2935244346646,1247.2271975870112,497.78484830484194,389.6420450896314,108.14280321521056,2517.7124355503174,431.29201597441744,66.49283233042452,933.2935244346646,0.0,1247.2271975870112,0.0,627.3338414173344,196.041825442917,2180.5207220216757,2907.3609626955677,726.8402406738919,66.49283233042436,22.164277443474788,88.65710977389915,1.3298566466084871,40.471077708910045,0.0,155.5290095451362,1142.3762874609383,3108.606231032014,3534.694804112902,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.981169131745723,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,686.7404620012115,1289.4417674544204,1731.2048534564078,686.7404620012115,538.1636610532229,148.5768009479887,2517.7124355503174,595.9951549134998,90.74530708771171,1289.4417674544204,0.0,1731.2048534564078,0.0,866.9020435105452,270.9068885970454,3020.646620910828,4027.528827881104,1006.882206970276,90.74530708771204,30.24843569590401,120.99374278361604,1.8149061417542405,55.995301558196694,0.0,214.88748087600158,1580.7352198391777,5288.122302751219,4894.430871391649,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97593409096242,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,884.5293298790285,1661.36377745677,2228.4453492937073,884.5293298790285,693.4763883769019,191.05294150212669,2517.7124355503174,767.9021229599202,116.62720691910837,1661.36377745677,0.0,2228.4453492937073,0.0,1116.9485424871566,349.0464195272364,3889.809126750478,5186.412169000637,1296.6030422501592,116.62720691910806,38.87573563970268,155.50294255881073,2.332544138382161,72.1253668166402,0.0,276.74865391710347,2035.7317622892242,7298.94437714416,6303.360711487793,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.969595789591974,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,551.510584419846,1041.140501725061,1386.5176350395975,551.510584419846,434.7798345730508,116.73074984679525,2517.7124355503174,479.7269375204264,71.78364689941965,1041.140501725061,0.0,1386.5176350395975,0.0,697.7846363933475,218.0576988729211,2427.6581367646586,3236.877515686211,809.2193789215528,71.78364689941972,23.927882299806573,95.71152919922629,1.4356729379883943,45.0993914021478,0.0,172.5398592194713,1270.279883653888,4249.448604838391,3934.662152079559,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.98007916007698,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,491.35512087550427,931.049222460197,1238.8865061800905,491.35512087550427,388.24546294068676,103.10965793481755,2517.7124355503174,429.01763768837355,62.33748318713072,931.049222460197,0.0,1238.8865061800905,0.0,624.0256548194525,195.0080171310789,2169.935728640288,2893.24763818705,723.3119095467625,62.33748318713086,20.77916106237695,83.1166442495078,1.246749663742617,40.32034173560682,0.0,153.8490211128408,1134.5152002524087,4507.881676523645,3517.2732930065026,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.985765503082796,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,474.64924814597265,898.0024949752873,1199.2909102405079,474.64924814597265,374.5662426158346,100.08300553013802,2517.7124355503174,414.0806743157628,60.56857383020984,898.0024949752873,0.0,1199.2909102405079,0.0,602.2991626411095,188.21848832534673,2097.293405215795,2796.391206954393,699.0978017385983,60.568573830210056,20.189524610070016,80.75809844028007,1.211371476604201,38.9329839516637,0.0,148.67846803085064,1096.3286381331336,3668.271291494903,3398.6903695955025,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98623047947166,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,497.14600276908004,940.0712419012427,1257.0562023818675,497.14600276908004,392.17648469489717,104.9695180741829,2517.7124355503174,433.83829253711053,63.30771023196954,940.0712419012427,0.0,1257.0562023818675,0.0,631.0375164176153,197.19922388050477,2197.12744428311,2929.5032590441465,732.3758147610366,63.30771023196965,21.102570077323215,84.41028030929286,1.2661542046393928,40.77269928085595,0.0,155.75009043088403,1148.466552635244,3842.7399996874333,3560.5407754617618,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98708088938938,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,766.9436974659941,1442.6387481764727,1938.4306156161058,766.9436974659941,601.4462029274192,165.49749453857487,2517.7124355503174,667.4052248647952,99.53847260119892,1442.6387481764727,0.0,1938.4306156161058,0.0,970.7712361669747,303.36601130217963,3381.0693637925783,4508.092485056771,1127.0231212641927,99.53847260119946,33.179490867066484,132.71796346826594,1.990769452023989,62.663468601455236,0.0,240.14221969287863,1768.3650811797966,5204.302515682927,5478.863721223745,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.978921173342314,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,790.7446234127317,1488.712135855371,2006.9312603289286,790.7446234127317,620.6391149784719,170.10550843425983,2517.7124355503174,688.4766750644502,102.26794834828156,1488.712135855371,0.0,2006.9312603289286,0.0,1001.4206182755639,312.9439432111137,3495.6433961843,4660.857861579067,1165.2144653947666,102.2679483482824,34.08931611609413,136.35726446437653,2.045358966965648,64.7306766789504,0.0,247.8508168041685,1826.8745771720592,5744.483417041751,5662.278479854631,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.97784940662698,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,604.7156282020028,1138.833963149972,1532.6959581106526,604.7156282020028,474.6457169367369,130.06991126526597,2517.7124355503174,526.8254706359779,77.89015756602491,1138.833963149972,0.0,1532.6959581106526,0.0,766.2915936523315,239.46612301635358,2671.529921260624,3562.0398950141653,890.5099737535413,77.89015756602481,25.963385855341603,103.85354342136641,1.5578031513204962,49.491978475605684,0.0,189.4817541500508,1396.4710184022135,4672.7165678648435,4328.331488666497,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.984232659321034,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,654.0659036087442,1229.4935764283096,1655.4934492558787,654.0659036087442,512.8746064579136,141.19129715083056,2517.7124355503174,569.1192118860472,84.946691722697,1229.4935764283096,0.0,1655.4934492558787,0.0,827.8097627433413,258.69055085729417,2884.9870256841878,3846.649367578917,961.6623418947293,84.94669172269693,28.31556390756564,113.26225563026256,1.6989338344539384,53.439741785408074,0.0,204.86873658041603,1508.675868859867,5047.728798152798,4674.459130322259,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.982453694677993,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,818.8294751131385,1538.0071455752309,2070.0012518788094,818.8294751131385,642.5506559726565,176.278819140482,2517.7124355503174,711.9411937768248,106.88828133631371,1538.0071455752309,0.0,2070.0012518788094,0.0,1035.5508273117453,323.60963353492036,3608.0083974540403,4810.677863272053,1202.6694658180134,106.88828133631381,35.6294271121046,142.5177084484184,2.137765626726276,66.84022688604502,0.0,256.42657832057125,1887.3130972983809,6314.150969865559,5846.228690583799,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97711275669203,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,851.992230972395,1599.592594499177,2152.6056573102014,851.992230972395,668.6165948191175,183.37563615327744,2517.7124355503174,740.3579918860069,111.63423908638805,1599.592594499177,0.0,2152.6056573102014,0.0,1076.8843518341919,336.52635994818496,3752.1982518093782,5002.931002412504,1250.732750603126,111.63423908638754,37.211413028795846,148.84565211518338,2.232684781727751,69.51383440807733,0.0,266.778461747623,1962.995504517535,6567.185987299306,6079.815354246696,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.974958453881886,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,568.8235216336166,1077.3412306907333,1445.6204276465728,568.8235216336166,447.51553459973155,121.307987033885,2517.7124355503174,497.5010672966562,71.32245433696038,1077.3412306907333,0.0,1445.6204276465728,0.0,723.6379160678634,226.13684877120733,2522.9616583373063,3363.9488777830747,840.9872194457687,71.32245433696028,23.774151445653423,95.0966057826137,1.4264490867392055,46.77644119718772,0.0,178.36491121572047,1317.4660211622768,4409.251201133198,4087.586793850938,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.987714338415028,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,563.6477126718466,1066.7208645255669,1438.9963321971761,563.6477126718466,443.56051371291153,120.0871989589351,2517.7124355503174,492.2921721653243,71.35554050652235,1066.7208645255669,0.0,1438.9963321971761,0.0,716.0613413313808,223.7691691660565,2505.7171967227428,3340.95626229699,835.2390655742475,71.35554050652198,23.785180168840657,95.14072067536263,1.4271108101304395,46.391589257738765,0.0,176.93919323143606,1307.55130820845,5088.991844358481,4057.017603628371,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.98551917111304,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,559.6675600666252,1056.6798865279218,1424.0617208332196,559.6675600666252,439.50015893754914,120.16740112907608,2517.7124355503174,488.2375778219151,71.4299822447101,1056.6798865279218,0.0,1424.0617208332196,0.0,710.1637495591494,221.9261717372342,2480.741607361141,3307.6554764815214,826.9138691203804,71.42998224471015,23.809994081570046,95.23997632628019,1.4285996448942027,45.94101380416985,0.0,175.52496445458132,1295.54461284283,4335.953780270597,4017.819226040671,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.986079872572308,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,563.6809373130739,1063.8823833368679,1435.0521012936804,563.6809373130739,442.42635322710765,121.25458408596619,2517.7124355503174,491.8895993097954,71.7913380032784,1063.8823833368679,0.0,1435.0521012936804,0.0,715.4757808142479,223.58618150445244,2498.9344846305485,3331.9126461740643,832.9781615435161,71.79133800327836,23.930446001092783,95.72178400437113,1.435826760065567,46.266992513042844,0.0,176.80021448007977,1304.9978228022496,4856.487402971299,4047.388426988312,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.98738013282411,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,573.0344364166227,1080.3215052353166,1456.2472943363011,573.0344364166227,449.1864117823987,123.84802463422399,2517.7124355503174,499.7820626092622,73.25237380736051,1080.3215052353166,0.0,1456.2472943363011,0.0,726.955727431654,227.17366482239188,2536.568799571618,3382.0917327621573,845.5229331905393,73.25237380736093,24.417457935786974,97.6698317431479,1.4650474761472183,46.97211810042252,0.0,179.64032002627874,1325.1915415515666,4434.794777539806,4109.047460193811,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.986840751476805,0.0,0.0,0.0,-6.821210263296962e-13,0.0
