timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,572.2685912886806,1079.8064743142847,1455.9374080189064,572.2685912886806,448.864096373559,123.40449491512153,2517.7124355503174,499.4229569134139,72.84563437526666,1079.8064743142847,0.0,1455.9374080189064,0.0,726.4333918740567,227.01043496064273,2535.7438823331913,3380.9918431109218,845.2479607777304,72.84563437526685,24.28187812508895,97.1275125003558,1.456912687505337,46.953568309617616,0.0,179.45483374975475,1324.4055886103397,4432.418062232209,4107.4252349849785,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.987227322300043,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,561.0505121510655,1060.946972007311,1435.4490090023642,561.0505121510655,441.17705270963535,119.87345944143014,2517.7124355503174,489.9556365252493,71.09487562581616,1060.946972007311,0.0,1435.4490090023642,0.0,712.6627440367263,222.70710751147698,2496.3959810096753,3328.527974679567,832.1319936698917,71.09487562581617,23.698291875272055,94.79316750108822,1.4218975125163233,46.18289925024297,0.0,176.2030045206162,1302.3451943400162,4359.791687500757,4041.1907187162933,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98617916743213,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,564.3570534972607,1065.673762868681,1440.6236216445402,564.3570534972607,443.63244053537886,120.72461296188192,2517.7124355503174,492.05155279034966,72.3055007069111,1065.673762868681,0.0,1440.6236216445402,0.0,715.7113495132361,223.65979672288628,2506.297384513221,3341.729846017628,835.432461504407,72.30550070691137,24.101833568970456,96.40733427588182,1.4461100141382273,46.37644910250583,0.0,177.1444952165218,1308.1611461294297,4378.815584139911,4057.441195530864,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.984009918300668,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,554.9718592011402,1048.3043995378262,1420.9819911013635,554.9718592011402,436.63301497135643,118.3388442297838,2517.7124355503174,483.88940418498083,71.0824550161594,1048.3043995378262,0.0,1420.9819911013635,0.0,703.839133359972,219.94972917499126,2469.28639063919,3292.3818541855862,823.0954635463966,71.08245501615963,23.69415167205321,94.77660668821284,1.4216491003231926,45.65895189714843,0.0,174.33713629452177,1288.1570816854344,4312.415331525767,3996.2209875455583,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9841427106441,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,541.5635957629047,1023.1502175244357,1387.3343853629387,541.5635957629047,426.1387232555657,115.42487250733903,2517.7124355503174,472.3910899872099,69.17250577569482,1023.1502175244357,0.0,1387.3343853629387,0.0,687.1143127086689,214.72322272145902,2410.4846028873744,3213.979470516499,803.4948676291248,69.17250577569516,23.05750192523172,92.23000770092688,1.3834501155139032,44.567850379362454,0.0,170.14545199435108,1257.372344765043,4209.420543415324,3901.093783225168,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98546432446764,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,536.6084021256235,1013.2709051520394,1379.2837483878143,536.6084021256235,422.4031110535895,114.20529107203396,2517.7124355503174,467.882042019728,68.7263601058955,1013.2709051520394,0.0,1379.2837483878143,0.0,680.5556974832407,212.67365546351272,2392.5546535398535,3190.072871386471,797.5182178466177,68.7263601058959,22.9087867019653,91.6351468078612,1.374527202117918,44.190964638439326,0.0,168.73140583077722,1247.3975576834303,3807.7814336215674,3870.6285688697117,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.98519478238459,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,554.6657105486458,1047.2892690880383,1416.0872469462527,554.6657105486458,436.3849230451546,118.28078750349123,2517.7124355503174,483.76305952955846,70.90265101908741,1047.2892690880383,0.0,1416.0872469462527,0.0,703.6553593157213,219.8922997861629,2463.3765160342914,3284.502021379055,821.1255053447637,70.90265101908668,23.634217006362224,94.5368680254489,1.4180530203817334,45.57955054210368,0.0,174.12187126984728,1285.7714969696217,3591.7380967971167,3988.1573806947763,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.98552944062349,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,539.5093243319707,1019.0568698781618,1379.397256209758,539.5093243319707,424.58554154800703,114.9237827839637,2517.7124355503174,470.4928421621099,69.0164821698608,1019.0568698781618,0.0,1379.397256209758,0.0,684.353224963069,213.86038280095906,2398.45412608792,3197.938834783893,799.4847086959733,69.01648216986052,23.005494056620172,92.02197622648069,1.3803296433972103,44.365678658442434,0.0,169.42467239398118,1251.5212662493734,4189.484716669263,3882.292059746962,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.985642325474725,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,542.1178892744947,1020.002217405928,1374.2739113825992,542.1178892744947,425.03050774633255,117.08738152816218,2517.7124355503174,471.75898606867275,70.35890320582193,1020.002217405928,0.0,1374.2739113825992,0.0,686.1948888271604,214.43590275848763,2394.276128788528,3192.368171718037,798.0920429295093,70.35890320582169,23.452967735273894,93.81187094109558,1.4071780641164335,44.342805636003845,0.0,169.85637486797506,1251.5872719913662,4676.855448279817,3878.5630605451975,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.985762459109836,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,555.9713455432415,1045.4671643155827,1406.2194973097821,555.9713455432415,435.1886458840406,120.78269965920083,2517.7124355503174,483.73067629321037,72.24066925003108,1045.4671643155827,0.0,1406.2194973097821,0.0,703.608256426488,219.8775801332775,2451.686661625365,3268.91554883382,817.228887208455,72.2406692500308,24.0802230833436,96.3208923333744,1.444813385000616,45.426209902565304,0.0,174.082336031156,1282.140049743798,4289.798056912403,3972.523805260308,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.985714404907093,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,564.1847999620121,1061.9670096636398,1433.230396290738,564.1847999620121,441.6240628930638,122.56073706894831,2517.7124355503174,491.24864078358917,72.93615917842294,1061.9670096636398,0.0,1433.230396290738,0.0,714.5434775034024,223.29483671981325,2495.1974059543777,3326.9298746058366,831.7324686514592,72.9361591784226,24.3120530594742,97.2482122378968,1.4587231835684518,46.19131425281657,0.0,176.83110144920994,1303.8204973163415,5075.278329988172,4041.473352109239,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.986238344696922,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,557.4906952196343,1045.3102455075018,1403.5043378766345,557.4906952196343,434.8531521514716,122.63754306816267,2517.7124355503174,483.6097752280936,73.88091999154068,1045.3102455075018,0.0,1403.5043378766345,0.0,703.4324003317726,219.82262510367892,2448.814583384136,3265.0861111788477,816.2715277947119,73.88091999154065,24.62697333051355,98.5078933220542,1.477618399830813,45.39435074399139,0.0,174.3196721000018,1281.9127674727285,4288.218046076499,3968.51851151062,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.982308412813328,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,558.0451782216356,1047.9710812455323,1401.4343684440225,558.0451782216356,435.6223544827203,122.42282373891537,2517.7124355503174,485.00744898780164,73.037729233834,1047.9710812455323,0.0,1401.4343684440225,0.0,705.4653803458932,220.45793135809163,2449.405449689555,3265.873932919407,816.4684832298517,73.03772923383394,24.345909744611312,97.38363897844525,1.4607545846766787,45.4534761218062,0.0,174.40048382520953,1282.587038864247,4290.037666775437,3971.3393132653,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.984761731502157,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,568.2426911203379,1068.1363128288451,1429.9384830317704,568.2426911203379,444.0424020857334,124.20028903460455,2517.7124355503174,493.95307440127857,74.28961671905935,1068.1363128288451,0.0,1429.9384830317704,0.0,718.4771991291324,224.52412472785386,2498.0747958606157,3330.766394480821,832.6915986202052,74.28961671905961,24.763205573019867,99.05282229207947,1.485792334381192,46.343474215183065,0.0,177.6862080640376,1307.4944035346807,3661.7362637601927,4049.243593609953,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.983643847945967,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,558.2158621476843,1053.5699805282952,1402.3279349792788,558.2158621476843,437.7222413975729,120.49362075011143,2517.7124355503174,486.52902966478194,71.68683248290239,1053.5699805282952,0.0,1402.3279349792788,0.0,707.6785886033193,221.1495589385373,2455.8979155075745,3274.530554010099,818.6326385025247,71.68683248290239,23.89561082763413,95.58244331053652,1.4337366496580477,45.63037876564165,0.0,174.52264455061083,1285.2645682346065,3930.599166162522,3982.2091426134184,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.985217188726825,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,548.0896913017921,1036.6052825170066,1382.8572866587615,548.0896913017921,430.533323951104,117.55636735068808,2517.7124355503174,478.25443864879463,69.83525265299744,1036.6052825170066,0.0,1382.8572866587615,0.0,695.6428198527923,217.3883812039976,2419.4625691757683,3225.9500922343577,806.4875230585894,69.83525265299735,23.278417550999116,93.11367020399646,1.396705053059947,44.92673134209781,0.0,171.5492766471072,1265.027034855851,4232.579295333411,3921.59291208715,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.985359973018326,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,547.0426110728135,1034.6400060956628,1374.70461599661,547.0426110728135,429.48318850550436,117.55942256730918,2517.7124355503174,477.7058218870173,69.33678918579623,1034.6400060956628,0.0,1374.70461599661,0.0,694.8448318356615,217.1390099486442,2409.3446220922733,3212.459496123031,803.1148740307577,69.33678918579639,23.11226306193213,92.44905224772852,1.3867357837159278,44.786246342835994,0.0,171.05417585698245,1260.5933050248684,4216.980538189955,3907.3043279586923,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.987183894639298,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,552.2008750426206,1043.0773875880236,1374.915823910387,552.2008750426206,433.2239513076891,118.97692373493152,2517.7124355503174,481.5761659746809,70.62470906793973,1043.0773875880236,0.0,1374.915823910387,0.0,700.4744232358994,218.89825726121856,2417.993211498411,3223.9909486645474,805.9977371661369,70.62470906793988,23.54156968931329,94.16627875725317,1.4124941813587975,45.04147986674458,0.0,172.289072204453,1267.1806103692252,4237.374696910255,3924.465371900447,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.985860645024253,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,566.2197336940405,1066.6628023256017,1400.8590751000354,566.2197336940405,443.3612547088572,122.85847898518337,2517.7124355503174,492.5818023947226,73.63793129931794,1066.6628023256017,0.0,1400.8590751000354,0.0,716.482621665051,223.90081927032844,2467.5218774256373,3290.0291699008494,822.5072924752124,73.63793129931761,24.545977099772536,98.18390839909014,1.472758625986352,46.008474820768406,0.0,176.3801837482058,1294.815506040274,4328.5571171599495,4006.5117915659002,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.982984649038045,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,490.5771054413929,915.1619975541199,1262.4873404703878,490.5771054413929,380.4526098960112,110.12449554538175,2517.7124355503174,424.80149957220453,65.77560586918842,915.1619975541199,0.0,1262.4873404703878,0.0,617.893090286843,193.09159071463841,2177.6493380245074,2903.532450699343,725.8831126748357,65.77560586918773,21.92520195639591,87.70080782558364,1.3155121173837545,40.079733331327475,0.0,154.13912700883245,1136.4342778034136,3804.660721269315,3521.4255409861858,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.987696760279224,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,501.45964863333916,919.9206334856433,1275.7058246209751,501.45964863333916,383.70441254144725,117.7552360918919,2517.7124355503174,431.19623329808104,70.2634153352581,919.9206334856433,0.0,1275.7058246209751,0.0,627.1945211608452,195.99828786276413,2195.6264581066184,2927.5019441421578,731.8754860355394,70.26341533525817,23.421138445086058,93.68455378034423,1.4052683067051635,40.35467725077905,0.0,156.99494989000323,1150.0498077908771,4559.211541286278,3554.6964653030027,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.987100743670357,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,512.3850340705887,937.7078555620029,1298.1350924088374,512.3850340705887,390.9329403773789,121.4520936932099,2517.7124355503174,440.1785182333823,72.20651583720648,937.7078555620029,0.0,1298.1350924088374,0.0,640.2596628849197,200.08114465153741,2235.84294797084,2981.1239306277866,745.2809826569467,72.20651583720672,24.06883861240224,96.27535444960895,1.4441303167441342,41.11258659094846,0.0,160.22627230821396,1172.213955136793,3920.441937178222,3621.3835935127063,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.987891202001848,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,518.0357559873471,951.4509697803529,1317.6147683064528,518.0357559873471,396.00480975440763,122.0309462329395,2517.7124355503174,445.89304199075974,72.14271399658736,951.4509697803529,0.0,1317.6147683064528,0.0,648.571697441105,202.67865545034533,2269.0657380868056,3025.420984115741,756.3552460289352,72.1427139965873,24.047571332195766,96.19028532878306,1.4428542799317459,41.71967677647511,0.0,162.1578137851976,1188.4018176530806,4464.377469952662,3673.992681556846,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.988349483282832,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,530.2451297617224,972.397618283594,1333.2682733969398,530.2451297617224,403.7248014158799,126.52032834584259,2517.7124355503174,456.4493261523112,73.79580360941125,972.397618283594,0.0,1333.2682733969398,0.0,663.9262925851799,207.47696643286872,2305.6658916805336,3074.221188907378,768.5552972268445,73.79580360941097,24.598601203136987,98.39440481254795,1.4759160721882192,42.504611282477214,0.0,165.47783267141114,1210.0892248889268,4046.000246331179,3738.1474814925577,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.991076590242386,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,534.9842541339209,980.7263127769177,1349.1669104546884,534.9842541339209,407.06895149761783,127.9153026363031,2517.7124355503174,460.619845397358,74.36440873656296,980.7263127769177,0.0,1349.1669104546884,0.0,669.9925023961571,209.37265699879907,2329.8932232316065,3106.524297642142,776.6310744105355,74.36440873656255,24.78813624552085,99.1525449820834,1.487288174731251,42.91345848785442,0.0,167.06449638346623,1222.257110700907,4087.134588066432,3776.516800038299,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.992082515110507,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,535.7086273161588,980.1616765596,1353.2257413497025,535.7086273161588,406.81640146242273,128.89222585373605,2517.7124355503174,460.9973342964404,74.71129301971838,980.1616765596,0.0,1353.2257413497025,0.0,670.5415771584588,209.5442428620184,2333.3874179093023,3111.1832238790694,777.7958059697673,74.71129301971831,24.903764339906104,99.61505735962442,1.4942258603943661,42.93710771028502,0.0,167.33561590472266,1224.010762647094,4093.106807872555,3781.7248010375283,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.992894103636612,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,547.9019840196092,1010.1818909675295,1377.0697128148931,547.9019840196092,419.31286951978245,128.58911449982676,2517.7124355503174,473.50848151177115,74.39350250783806,1010.1818909675295,0.0,1377.0697128148931,0.0,688.7396094716671,215.23112795989596,2387.251603782423,3183.002138376564,795.750534594141,74.39350250783792,24.797834169279305,99.19133667711722,1.4878700501567583,44.076153857174816,0.0,171.03384339712605,1252.3773640277739,4187.530951829805,3871.741747848231,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.993455761625352,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,543.6294131085376,1003.6285255723822,1354.8218916500086,543.6294131085376,416.8081517492672,126.82126135927041,2517.7124355503174,470.1552965949284,73.47411651360922,1003.6285255723822,0.0,1354.8218916500086,0.0,683.8622495926231,213.7069529976947,2358.450417222391,3144.600556296521,786.1501390741303,73.47411651360909,24.49137217120303,97.96548868481212,1.4694823302721818,43.65707468367155,0.0,169.38815586009488,1238.8631771170665,4140.943007447993,3828.462805889144,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.993608183389096,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,539.2880725285869,994.9657398468161,1331.5705071991304,539.2880725285869,413.2221314080106,126.06594112057623,2517.7124355503174,466.05593192229577,73.23214060629114,994.9657398468161,0.0,1331.5705071991304,0.0,677.8995373415211,211.84360541922533,2326.5362470459463,3102.048329394595,775.5120823486487,73.23214060629081,24.41071353543027,97.64285414172107,1.4646428121258162,43.16467726739579,0.0,167.65998070241798,1224.0557020852439,4089.8800216597774,3779.947866736116,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.992778988128965,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,565.9081330062362,1045.629544189156,1393.3991085438543,565.9081330062362,433.9632094322885,131.94492357394765,2517.7124355503174,489.1194753683722,76.78865763786398,1045.629544189156,0.0,1393.3991085438543,0.0,711.4465096267232,222.327034258351,2439.02865273301,3252.0382036440133,813.0095509110033,76.78865763786351,25.59621921262117,102.38487685048467,1.53577315275727,45.302877411113215,0.0,175.82888760210696,1283.600342547953,3919.7579485598612,3963.4847132707364,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.991468639800154,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,564.5389880260516,1043.912137405723,1384.0366683907932,564.5389880260516,433.4691118113614,131.0698762146902,2517.7124355503174,488.00345544961914,76.53553257643247,1043.912137405723,0.0,1384.0366683907932,0.0,709.8232079267186,221.81975247709957,2427.948805796516,3237.2650743953545,809.3162685988386,76.53553257643284,25.51184419214428,102.04737676857712,1.5307106515286568,45.15773080607961,0.0,175.24587738738703,1278.5821841130778,3558.994351180203,3947.088282322073,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.990671933958012,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,539.2699544977712,993.197493702923,1332.120664220944,539.2699544977712,412.49018011711235,126.77977438065885,2517.7124355503174,465.0773293629097,74.19262513486152,993.197493702923,0.0,1332.120664220944,0.0,676.4761154369595,211.39878607404984,2325.318157923867,3100.424210565156,775.106052641289,74.19262513486174,24.730875044953912,98.92350017981565,1.4838525026972347,43.117131453297134,0.0,167.64986567459437,1223.4865633908814,4088.074675812521,3776.9003260021154,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.99065924319586,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,526.1232646358313,969.5649642546522,1303.2578226456944,526.1232646358313,402.7092422692978,123.41402236653352,2517.7124355503174,454.2171251178537,71.90613951797765,969.5649642546522,0.0,1303.2578226456944,0.0,660.679454716878,206.46232959902437,2272.822786900347,3030.430382533796,757.607595633449,71.90613951797806,23.968713172659353,95.87485269063741,1.438122790359561,42.11952715409652,0.0,163.67719959115684,1195.2734879407456,4483.09369770235,3691.109837250674,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.99266594968604,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,529.5520768550741,980.5054291677927,1304.991507510375,529.5520768550741,407.22279992234434,122.32927693272975,2517.7124355503174,458.28023869601276,71.27183815906136,980.5054291677927,0.0,1304.991507510375,0.0,666.5894381032913,208.30919940727853,2285.496936678168,3047.3292489042237,761.8323122260559,71.27183815906105,23.75727938635368,95.02911754541472,1.4254367631812208,42.46507795013754,0.0,164.5990901474919,1202.3883958804986,4017.437409413743,3713.918687007515,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.992080711397367,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,557.2701264693569,1044.721024089151,1408.6779283803019,557.2701264693569,436.12539677177153,121.14472969758536,2517.7124355503174,483.1008723629598,74.16925410639709,1044.721024089151,0.0,1408.6779283803019,0.0,702.692177982487,219.5913056195272,2453.3989524694525,3271.1986032926034,817.7996508231508,74.16925410639666,24.72308470213222,98.89233880852888,1.483385082127933,45.428410006477534,0.0,174.47194676748637,1283.4977830009022,5006.242488695152,3973.8907812750904,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.982358615452956,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,571.4671898507855,1070.3695096870508,1436.3702927826191,571.4671898507855,446.5364239101553,124.93076594063022,2517.7124355503174,495.23146964426013,76.2357202065254,1070.3695096870508,0.0,1436.3702927826191,0.0,720.3366831189239,225.10521347466374,2506.73980246967,3342.3197366262266,835.5799341565566,76.23572020652591,25.411906735508637,101.64762694203455,1.5247144041305183,46.47478821843771,0.0,178.65831642540337,1312.7548734147006,4390.961865735156,4062.6564197451507,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.981978004394524,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,570.5625612788347,1067.6749186721684,1436.7020844566214,570.5625612788347,445.438877786744,125.12368349209066,2517.7124355503174,494.5219677171243,76.04059356171037,1067.6749186721684,0.0,1436.7020844566214,0.0,719.3046803158171,224.78271259869285,2504.37700312879,3339.169337505053,834.7923343762633,76.04059356171066,25.34686452057022,101.38745808228089,1.5208118712342134,46.397268404731264,0.0,178.44104875939658,1311.2810405308885,4386.220604938513,4058.4740178208704,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.983741237690253,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,566.4913632873948,1060.983460943951,1431.4984068295091,566.4913632873948,442.53290642743576,123.95845685995914,2517.7124355503174,490.9906891944675,75.5006740929274,1060.983460943951,0.0,1431.4984068295091,0.0,714.1682751919526,223.17758599748518,2492.48186777346,3323.30915703128,830.82728925782,75.50067409292748,25.16689136430916,100.66756545723663,1.5100134818585496,46.144487896613626,0.0,177.32121056495563,1304.1474785630421,3651.0450828684525,4037.4774322232324,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.982583732392797,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,563.4157987683959,1057.9655947055342,1440.9730900108993,563.4157987683959,440.38547033821555,123.03032843018038,2517.7124355503174,489.2695884926804,74.14621027571555,1057.9655947055342,0.0,1440.9730900108993,0.0,711.6648559893533,222.39526749667291,2498.9386847164337,3331.9182462885783,832.9795615721446,74.14621027571576,24.715403425238584,98.86161370095434,1.482924205514315,46.14869874127502,0.0,176.8606105445071,1304.5824659853527,3998.1577697428406,4043.5831022779316,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.983788007585368,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,557.8592139170158,1048.5825227586759,1428.4538462945115,557.8592139170158,436.52678856302066,121.3324253539952,2517.7124355503174,484.532451452081,73.32676246493487,1048.5825227586759,0.0,1428.4538462945115,0.0,704.7744748393906,220.24202338730956,2477.036369053187,3302.715158737583,825.6787896843957,73.32676246493523,24.442254154978407,97.76901661991363,1.4665352492987043,45.74201414570539,0.0,175.1786667599383,1292.750283381626,4327.645866351831,4007.4896335769736,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.983269622710644,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,555.2178438745927,1043.2561126488558,1409.3235543781425,555.2178438745927,434.953764284159,120.2640795904338,2517.7124355503174,481.5165755489639,73.70126832562886,1043.2561126488558,0.0,1409.3235543781425,0.0,700.3877462530385,218.87117070407453,2452.579667026999,3270.106222702665,817.5265556756663,73.70126832562855,24.56708944187618,98.26835776750472,1.4740253665125709,45.3909189232471,0.0,174.0069784069826,1281.8367385183592,4289.634249419952,3970.4939689557036,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.980526827654014,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,553.0487546950902,1035.559539459078,1387.2477395613198,553.0487546950902,432.68292325303025,120.36583144205993,2517.7124355503174,478.42818390220316,74.62057079288705,1035.559539459078,0.0,1387.2477395613198,0.0,695.8955402213862,217.46735631918318,2422.8072790203983,3230.409705360531,807.6024263401328,74.6205707928874,24.873523597629134,99.49409439051654,1.492411415857748,44.939263579385546,0.0,172.83820035317075,1269.2131816053593,4245.069215320846,3926.305245581917,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.97968095444215,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,550.087232822277,1032.9494795913051,1389.2152872223182,550.087232822277,431.180929984518,118.90630283775901,2517.7124355503174,477.1497927362908,72.93744008598624,1032.9494795913051,0.0,1389.2152872223182,0.0,694.0360621618776,216.88626942558673,2422.164766813624,3229.553022418165,807.3882556045412,72.93744008598591,24.31248002866197,97.24992011464788,1.458748801719718,44.88063725996234,0.0,172.20766510295874,1267.134056223431,4239.386055859331,3923.5890845800423,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.982526349284175,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,508.5012337274211,964.3311780496625,1345.4079478621688,508.5012337274211,397.1376318932312,111.36360183418995,2517.7124355503174,445.50653495033566,62.99469877708541,964.3311780496625,0.0,1345.4079478621688,0.0,648.0095053823064,202.50297043197077,2309.7391259118313,3079.6521678824415,769.9130419706104,62.99469877708523,20.998232925695078,83.99293170278031,1.2598939755417047,42.38401482011157,0.0,160.89671235367015,1197.9548664775996,4505.06938434228,3727.661673264748,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.99045898819846,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,498.46494888995335,943.2620849729146,1332.5844196826915,498.46494888995335,388.23825159089665,110.22669729905665,2517.7124355503174,435.85307686026204,62.61187202969127,943.2620849729146,0.0,1332.5844196826915,0.0,633.9681117967448,198.11503493648274,2275.846504655606,3034.4620062074746,758.6155015518686,62.61187202969103,20.870624009897007,83.48249603958803,1.2522374405938204,41.623706746014356,0.0,158.08955209573864,1178.5666567805952,3952.8781103261567,3668.4301180042194,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.988441857692468,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,496.3190638111285,939.1203249074982,1325.520060439598,496.3190638111285,386.58433088052084,109.73473293060763,2517.7124355503174,434.1771729667248,62.14189084440369,939.1203249074982,0.0,1325.520060439598,0.0,631.5304334061452,197.35326043942038,2264.640385347096,3019.520513796128,754.880128449032,62.141890844403775,20.71396361480126,82.85585445920503,1.2428378168880754,41.428810351620925,0.0,157.3715680523004,1172.990568724063,3933.9500178822877,3651.050947202273,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.989558738313345,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,495.84296809319943,937.3685313766138,1320.3006735766203,495.84296809319943,385.78878197618286,110.05418611701658,2517.7124355503174,433.4262136453495,62.41675444784991,937.3685313766138,0.0,1320.3006735766203,0.0,630.4381289386903,197.0119152933407,2257.669204953234,3010.225606604312,752.556401651078,62.41675444785034,20.805584815950112,83.22233926380045,1.2483350889570066,41.32406267706462,0.0,157.09211389036625,1170.0384134167566,4635.626213218634,3640.663735543002,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.989038134911297,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,495.2465044398991,935.9789571734827,1314.8090737315292,495.2465044398991,385.3079541992593,109.93855024063984,2517.7124355503174,432.60639032962354,62.640114110275604,935.9789571734827,0.0,1314.8090737315292,0.0,629.2456586612706,196.63926833164706,2250.7880309050124,3001.05070787335,750.2626769683375,62.640114110275476,20.880038036758492,83.52015214703397,1.2528022822055094,41.22745945251978,0.0,156.7894180177953,1167.0516630892635,3913.086198434175,3630.2963665346206,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.988073658153017,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,493.3353400329402,933.6120322611295,1315.2068003391837,493.3353400329402,383.870926789399,109.46441324354124,2517.7124355503174,431.64870085128916,61.686639181651046,933.6120322611295,0.0,1315.2068003391837,0.0,627.8526557836932,196.20395493240412,2248.818832600313,2998.4251101337504,749.6062775334376,61.686639181650804,20.562213060550267,82.24885224220107,1.2337327836330159,41.16042897122572,0.0,156.3416213462125,1165.1082286274632,3907.2624012607153,3626.2777659174435,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.99000941361684,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,491.0075456385011,929.066260901896,1305.8100985082706,491.0075456385011,382.1014600649502,108.90608557355095,2517.7124355503174,429.12339090447614,61.884154734024975,929.066260901896,0.0,1305.8100985082706,0.0,624.1794776792381,195.0560867747619,2234.8763594101665,2979.8351458802217,744.9587864700554,61.88415473402529,20.628051578008428,82.51220631203371,1.2376830946805055,40.93008881213959,0.0,155.51270937326876,1158.3234061029148,3884.207311151582,3604.01462355946,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.987720562926253,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,496.45825963515637,939.5961349372494,1314.8436302051564,496.45825963515637,386.56966033373135,109.88859930142503,2517.7124355503174,433.91390952387565,62.54435011128068,939.5961349372494,0.0,1314.8436302051564,0.0,631.1475047620008,197.23359523812525,2254.4397651424065,3005.919686856542,751.4799217141355,62.54435011128086,20.848116703760287,83.39246681504115,1.250887002225617,41.33632035016906,0.0,157.08533044993735,1169.234171458353,3920.132196235916,3637.067191618543,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.987732626400195,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,502.773532628333,952.5550983153788,1326.294365137536,502.773532628333,391.8017556985479,110.9717769297851,2517.7124355503174,439.7942453787825,62.97928724955052,952.5550983153788,0.0,1326.294365137536,0.0,639.7007205509564,199.90647517217386,2278.849463452915,3038.4659512705534,759.6164878176384,62.97928724955045,20.99309574985015,83.9723829994006,1.2595857449910088,41.83959660083673,0.0,158.93973643649545,1182.5549775219856,3964.1779736032336,3678.1666718215097,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.987743079784014,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,500.40962978012874,947.2591582136723,1328.8068129142773,500.40962978012874,389.2876639305583,111.1219658495704,2517.7124355503174,437.60494567675744,62.804684103371315,947.2591582136723,0.0,1328.8068129142773,0.0,636.5162846207381,198.91133894398067,2276.0659711279495,3034.754628170599,758.6886570426498,62.804684103371756,20.934894701123916,83.73957880449566,1.2560936820674349,41.70584287555294,0.0,158.42604553350472,1179.9228727788793,3956.398473686958,3671.270912791337,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.988250148179382,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,499.0769739917584,944.2362385739982,1306.6260497732278,499.0769739917584,388.3464868443259,110.73048714743248,2517.7124355503174,435.79565797479654,63.28131601696182,944.2362385739982,0.0,1306.6260497732278,0.0,633.884593417886,198.08893544308938,2250.862288347226,3001.149717796301,750.2874294490753,63.28131601696194,21.093772005653978,84.37508802261591,1.2656263203392386,41.39334765495222,0.0,157.46463166628146,1169.5937425393915,3919.533004878376,3635.0343112141873,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.986477020625145,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,495.6263003033658,937.8014212557985,1296.4163613197093,495.6263003033658,386.0055449643968,109.62075533896898,2517.7124355503174,432.99487951729157,62.63142078607419,0.0,937.8014212557985,1296.4163613197093,0.0,629.8107338433332,196.81585432604163,1296.416361319709,1728.5551484262787,432.1387871065697,62.6314207860741,20.8771402620247,1021.3099823038973,15.319649734558459,31.72019203831306,18.75602842511597,156.35191820736804,871.9795700999914,2889.748026223423,2358.365882269612,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.987521677719702,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,476.0749646690131,903.7573309152357,1260.5761259909143,476.0749646690131,371.6844481081442,104.39051656086899,2517.7124355503174,416.6975833095172,59.37738135949597,0.0,903.7573309152357,1260.5761259909143,0.0,606.1055757229341,189.4079924134169,1260.5761259909145,1680.768167987886,420.1920419969715,59.377381359496184,19.792460453165393,982.9271727278973,14.74390759091846,30.68090787821386,18.075146618304714,150.6526183230624,843.5450752740533,3115.1743171218764,2286.8737437108202,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.988218485646506,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,480.60336991470547,909.2702943651559,1273.5639865770759,480.60336991470547,374.48739839200766,106.11597152269782,2517.7124355503174,420.54679119634113,60.056578718364364,909.2702943651559,0.0,1273.5639865770759,0.0,611.7044235583143,191.1576323619732,2182.8342809422315,2910.445707922975,727.6114269807438,60.05657871836482,20.018859572788273,80.07543829115309,1.2011315743672963,40.013748696725436,0.0,152.10146302054576,1132.1042622071438,4284.416071289507,3522.1501314812895,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.990630602331652,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,490.73375368200146,926.0322848566447,1295.5883114400851,490.73375368200146,381.7957452615816,108.93800842041983,2517.7124355503174,429.40011294488374,61.33364073711772,926.0322848566447,0.0,1295.5883114400851,0.0,624.5819824652853,195.18186952040165,2221.620596296729,2962.1607950623056,740.5401987655764,61.33364073711721,20.444546912372402,81.77818764948961,1.226672814742344,40.736851660100186,0.0,155.1549581892941,1153.2850978624872,3865.639447841218,3586.742777527591,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.99348550320946,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,496.1327139787614,936.4136074009339,1319.3227459652705,496.1327139787614,386.12673787157127,110.00597610719008,2517.7124355503174,434.16563960526537,61.967074373495976,936.4136074009339,0.0,1319.3227459652705,0.0,631.5136576076588,197.3480180023934,2255.7363533662046,3007.648471154939,751.9121177887348,61.96707437349568,20.655691457831892,82.62276583132757,1.2393414874699136,41.28563568168073,0.0,157.14052713217808,1169.5813315502887,4633.526025650698,3639.162128762598,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.993102376646682,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,497.1925903619968,937.7120485957283,1325.9299484286626,497.1925903619968,386.429145600515,110.76344476148178,2517.7124355503174,435.2397186430929,61.95287171890389,0.0,937.7120485957283,1325.9299484286626,0.0,633.0759543899532,197.83623574686035,1325.9299484286626,1767.9065979048833,441.9766494762208,61.95287171890345,20.650957239634483,1020.3158775542663,15.304738163313994,32.0135404562012,18.75424097191457,157.5703993537497,884.1067614078952,2932.8657220388413,2400.9825522948363,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.9941994687213,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,496.21078760658344,935.1976388426702,1329.876369329023,496.21078760658344,385.45543654112373,110.75535106545966,2517.7124355503174,434.1535143320148,62.05727327456858,935.1976388426702,0.0,1329.876369329023,0.0,631.4960208465671,197.34250651455224,2265.0740081716935,3020.0986775622578,755.0246693905644,62.057273274568445,20.68575775818948,82.74303103275793,1.241145465491369,41.354692858570345,0.0,157.44455654376688,1173.0933285311348,3934.3781243094104,3651.594698408825,0.0,0.0,0.0,0.0,0.0,531.1425125467516,23.993277729071814,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,536.609482339712,1011.9779968773346,1451.6056040273932,536.609482339712,415.8622931930903,120.74718914662175,2517.7124355503174,470.1479528717846,66.46152946792748,1011.9779968773346,0.0,1451.6056040273932,0.0,683.851567813505,213.7036149417203,2463.583600904728,3284.778134539637,821.1945336349092,66.46152946792785,22.15384315597595,88.6153726239038,1.329230589358557,44.87539594659397,0.0,170.6224870303205,1273.8791052988786,3905.2930088159796,3968.629702353142,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.994938624517772,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,533.1362187293563,1005.5389784198401,1440.6116933906476,533.1362187293563,413.18347523140517,119.95274349795108,2517.7124355503174,467.2367893359267,65.89942939342957,1005.5389784198401,0.0,1440.6116933906476,0.0,679.6171481249843,212.3803587890576,2446.150671810488,3261.53422908065,815.3835572701626,65.89942939342973,21.966476464476575,87.8659058579063,1.3179885878685944,44.57228628650169,0.0,169.4726510616645,1265.0933184597313,4244.380208999574,3941.1513772056346,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.99538943335115,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,509.5424484453085,948.1892405370766,1298.7145856792004,509.5424484453085,393.68742992666586,115.85501851864264,2517.7124355503174,443.0924693483175,66.44997909699104,948.1892405370766,0.0,1298.7145856792004,0.0,644.4981372339163,201.40566788559883,2246.903826216277,2995.8717682883694,748.9679420720923,66.4499790969908,22.149993032330265,88.59997212932106,1.328999581939816,41.432823072904306,0.0,159.69056643678306,1174.9759920816487,3931.4222667432314,3640.3699055222855,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.995404826872512,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,496.4339524670574,927.5218180463277,1254.5255457706876,496.4339524670574,386.1770503752755,110.25690209178192,2517.7124355503174,432.19421760972614,64.23973485733126,927.5218180463277,0.0,1254.5255457706876,0.0,628.6461347050563,196.4519170953301,2182.047363817015,2909.3964850893535,727.3491212723384,64.23973485733137,21.41324495244379,85.65297980977516,1.2847946971466273,40.37090999909671,0.0,155.35008776068884,1142.2200757770445,3820.701392061114,3538.04261979441,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.99362593949708,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,492.19170167198854,922.0271990389355,1239.109718975898,492.19170167198854,384.0254643840567,108.16623728793182,2517.7124355503174,428.84924072432517,63.342460947663355,922.0271990389355,0.0,1239.109718975898,0.0,623.7807137808367,194.93147305651146,2161.1369180148336,2881.5158906864444,720.3789726716111,63.342460947663284,21.114153649221095,84.45661459688438,1.2668492189532656,40.05191316092704,0.0,153.91880176959012,1131.662163526814,3784.9907832136364,3505.296604467281,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.99251451685486,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,488.0102233364951,918.0329463754324,1233.8988207281736,488.0102233364951,382.58571839316966,105.4245049433254,2517.7124355503174,425.84187886841806,62.168344468076995,918.0329463754324,0.0,1233.8988207281736,0.0,619.4063692631536,193.5644903947355,2151.931767103606,2869.242356138141,717.3105890345353,62.16834446807701,20.722781489359,82.891125957436,1.24336688936154,39.87997659854471,0.0,152.8216596334965,1125.5428640400326,3765.4848544801343,3488.6487254012945,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.991108385408953,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,554.8581594819981,1035.0668409364937,1311.685337566758,554.8581594819981,435.941704545754,118.91645493624402,2517.7124355503174,478.6380482483628,76.22011123363525,1035.0668409364937,0.0,1311.685337566758,0.0,696.200797452164,217.56274920380125,2346.752178503252,3129.0029046710024,782.2507261677506,76.22011123363481,25.406703744544934,101.62681497817974,1.524402224672696,44.16885860376239,0.0,171.16237832170182,1242.0758182662337,4143.6861562514805,3825.2037021231663,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.98101132261455,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,538.8235170055734,1004.513896872609,1269.7158074842516,538.8235170055734,423.252087006369,115.57142999920441,2517.7124355503174,464.8392272349862,73.98428977058721,1004.513896872609,0.0,1269.7158074842516,0.0,676.1297850690707,211.2905578340846,2274.2297043568606,3032.306272475814,758.0765681189534,73.9842897705874,24.66142992352913,98.64571969411652,1.4796857954117477,42.832574981020784,0.0,166.09950189537636,1204.440318548376,4729.569166666251,3708.4360575448845,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.982556123469315,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,533.5670453888449,992.0800514630337,1253.1920540385047,533.5670453888449,418.57541564488514,114.9916297439598,2517.7124355503174,459.39670984707874,74.1703355417662,992.0800514630337,0.0,1253.1920540385047,0.0,668.2133961412054,208.8166862941267,2245.2721055015386,2993.696140668718,748.4240351671795,74.1703355417662,24.723445180588733,98.89378072235493,1.483406710835324,42.29432208427606,0.0,164.34529009803265,1190.0871855350388,3968.926336425425,3661.9095368099233,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.981679190743332,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,537.7648279258344,999.2884306840033,1264.777248779704,537.7648279258344,421.92003628960293,115.84479163623142,2517.7124355503174,462.67244057871005,75.09238734712434,999.2884306840033,0.0,1264.777248779704,0.0,672.9780953872146,210.30565480850456,2264.065679463707,3018.7542392849427,754.6885598212357,75.09238734712383,25.03079578237461,100.12318312949844,1.5018477469424767,42.62642540831713,0.0,165.690730432542,1199.8440139999166,4490.548679614887,3691.7323346721573,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.980728089544574,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,531.7921857367247,993.4342428381241,1272.4391578684495,531.7921857367247,419.0980825553553,112.6941031813695,2517.7124355503174,459.37128563743005,72.42090009929473,993.4342428381241,0.0,1272.4391578684495,0.0,668.1764154726255,208.8051298351955,2265.873400706573,3021.164534275431,755.2911335688577,72.42090009929416,24.14030003309805,96.5612001323922,1.448418001985883,42.5274188638282,0.0,164.53378141681796,1196.7461817197832,3994.411768163082,3689.3409497480566,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98345524209086,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,540.295103390168,1008.6172214883643,1302.2037693938073,540.295103390168,425.6520191827549,114.64308420741317,2517.7124355503174,466.52425720127405,73.77084618889397,1008.6172214883643,0.0,1302.2037693938073,0.0,678.5807377473076,212.0564805460336,2310.8209908821714,3081.0946545095617,770.2736636273904,73.77084618889432,24.590282062964775,98.3611282518591,1.4754169237778865,43.280554338589,0.0,167.43564708426092,1219.1120445830165,4070.228138855356,3759.675392256869,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98319632040488,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,547.5118408227128,1024.8092704499036,1325.2752139555507,547.5118408227128,431.97918951357576,115.53265130913707,2517.7124355503174,473.8361008391422,73.67573998357062,1024.8092704499036,0.0,1325.2752139555507,0.0,689.216146675116,215.38004583597373,2350.0844844054545,3133.4459792072726,783.3614948018181,73.67573998357099,24.55857999452366,98.23431997809465,1.4735147996714197,43.997030253052614,0.0,169.8522447993923,1238.622910484432,4136.2192357126,3822.6621258823884,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.984468928487047,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,551.4453239899508,1035.719037745669,1352.6398983010324,551.4453239899508,436.187950106102,115.25737388384883,2517.7124355503174,478.21896582150765,73.22635816844314,1035.719037745669,0.0,1352.6398983010324,0.0,695.591223013102,217.37225719159437,2388.3589360467013,3184.4785813956014,796.1196453489003,73.22635816844343,24.408786056147807,97.63514422459123,1.4645271633688683,44.5979701153804,0.0,171.62236282350514,1255.585548698897,4195.38980873555,3880.0698044087035,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98463022764607,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,549.2468488457121,1037.7447471925332,1358.0884649094596,549.2468488457121,436.02439684068327,113.22245200502879,2517.7124355503174,477.98008531734155,71.26676352837053,1037.7447471925332,0.0,1358.0884649094596,0.0,695.2437604615878,217.2636751442462,2395.8332121019926,3194.4442828026567,798.6110707006642,71.26676352837023,23.755587842790078,95.02235137116031,1.4253352705674047,44.713227064870594,0.0,171.28923060374365,1257.058126626882,4202.138187574585,3889.6880432642447,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.98456682376626,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,546.9317380780082,1031.0668265250456,1352.3188342810847,546.9317380780082,433.45173413671455,113.48000394129365,2517.7124355503174,474.81560479116695,72.11613328684126,1031.0668265250456,0.0,1352.3188342810847,0.0,690.6408796962428,215.82527490507587,2383.3856608061305,3177.8475477415072,794.4618869353768,72.11613328684092,24.03871109561364,96.15484438245456,1.4423226657368182,44.45519313856222,0.0,170.54522615253424,1250.7686148928997,4181.086013777037,3868.48842743775,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.982009294730805,0.0,0.0,0.0,-9.094947017729282e-13,0.0
