timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,388.95736313661297,628.1407725804992,1791.2818854491643,388.95736313661297,214.25406099998662,174.70330213662635,1353.3023152529522,377.30588949314557,11.65147364346744,628.1407725804992,0.0,1791.2818854491643,0.0,548.8085665354845,171.50267704233892,2419.4226580296636,3225.896877372885,806.4742193432212,11.6514736434669,3.8838245478223,15.5352981912892,0.233029472869338,36.75704203190662,0.0,137.92523915136314,1156.7760315895216,3965.156052755799,3774.7054439083695,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.959385701190666,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,393.89388810963675,640.7804150588563,1815.677613663293,393.89388810963675,218.8813977866454,175.01249032299137,1353.3023152529522,382.0537053604794,11.840182749157327,640.7804150588563,0.0,1815.677613663293,0.0,555.7144805243337,173.66077516385428,2456.458028722149,3275.2773716295314,818.8193429073829,11.840182749156881,3.9467275830522937,15.786910332209175,0.2368036549831376,37.38018858839862,0.0,139.7759201458049,1173.8197580434762,4024.1716748752647,3830.9918521538652,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.95935391420115,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,397.62604715396697,647.7528440539554,1833.2778857244775,397.62604715396697,221.3015680723229,176.32447908164403,1353.3023152529522,385.6876247232474,11.938422430719585,647.7528440539554,0.0,1833.2778857244775,0.0,561.0001814156326,175.3125566923852,2481.0307297784325,3308.0409730379097,827.0102432594774,11.938422430719996,3.9794741435733316,15.917896574293326,0.2387684486143999,37.765364178863436,0.0,141.1072018418944,1185.4136085648083,4283.043411862791,3869.0411544535423,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.959501981712446,0.0,0.0,0.0,-7.105427357601002e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,393.8221657629425,639.9671798072108,1814.2504726375291,393.8221657629425,218.83740319143288,174.9847625715096,1353.3023152529522,381.88224144508627,11.939924317856246,639.9671798072108,0.0,1814.2504726375291,0.0,555.4650784655801,173.58283702049377,2454.21765244474,3272.290203259653,818.0725508149133,11.939924317855954,3.979974772618651,15.919899090474605,0.23879848635711906,37.34152012059162,0.0,139.70822305038726,1172.9239042653617,4020.963722473044,3827.755281725233,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.95927876366743,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,397.82531497212926,646.904663913731,1831.5162674313785,397.82531497212926,221.18000169063512,176.6453132814941,1353.3023152529522,385.7337883045962,12.091526667533051,646.904663913731,0.0,1831.5162674313785,0.0,561.067328443049,175.3335401384528,2478.4209313451097,3304.5612417934794,826.1403104483699,12.091526667532563,4.03050888917752,16.12203555671008,0.24183053335065122,37.72230259172572,0.0,141.1043499295907,1184.5728425306672,4060.8190888479053,3865.6285702365285,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.958477272919133,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,395.2516101520745,643.1255595100129,1822.2500400406548,395.2516101520745,220.02254606646437,175.2290640856101,1353.3023152529522,383.43148998693624,11.8201201651382,643.1255595100129,0.0,1822.2500400406548,0.0,557.7185308900891,174.28704090315284,2465.375599550668,3287.167466067557,821.7918665168893,11.82012016513778,3.9400400550459267,15.760160220183707,0.23640240330275558,37.51626718570694,0.0,140.26733081785085,1178.0389478819484,4038.6661575846915,3844.885996957646,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.95996283991918,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,399.6214339238485,648.9502931596047,1842.6357982406068,399.6214339238485,222.30396548364538,177.3174684402031,1353.3023152529522,387.7014855083372,11.919948415511248,648.9502931596047,0.0,1842.6357982406068,0.0,563.9294334666724,176.22794795833514,2491.5860914002114,3322.114788533615,830.5286971334037,11.919948415511442,3.973316138503814,15.893264554015255,0.23839896831022883,37.89486677719421,0.0,141.82004280105917,1190.6832697768061,4081.890795100866,3886.0442220002874,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.95986429496951,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,414.5142314274848,667.4836076231009,1909.1276863548044,414.5142314274848,226.75083103084887,187.7634003966359,1353.3023152529522,402.51176416103755,12.002467266447237,667.4836076231009,0.0,1909.1276863548044,0.0,585.4716569615092,182.95989280047164,2576.611293977906,3435.4817253038746,858.8704313259686,12.002467266447326,4.000822422149108,16.003289688596432,0.24004934532894648,39.115785092241076,0.0,146.90790874382913,1232.0948897299886,4223.220415135379,4020.953382265384,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.959641068295443,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,408.6897688266587,655.0856537887803,1881.1998453457668,408.6897688266587,221.88912878286905,186.80064004378966,1353.3023152529522,396.9852826574009,11.70448616925784,655.0856537887803,0.0,1881.1998453457668,0.0,577.433138410765,180.44785575336405,2536.285499134547,3381.7139988460626,845.4284997115157,11.704486169257962,3.901495389752654,15.605981559010615,0.2340897233851592,38.46456806712108,0.0,144.7577079649551,1213.2342166100934,4158.209484571298,3959.1471372568276,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.960758489173873,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,396.7245477681055,635.5459552835318,1824.0466705550716,396.7245477681055,215.01810868291184,181.70643908519364,1353.3023152529522,385.21202575437144,11.51252201373404,635.5459552835318,0.0,1824.0466705550716,0.0,560.3084010972675,175.0963753428961,2459.5926258386035,3279.456834451471,819.8642086128677,11.512522013734753,3.837507337911584,15.350029351646336,0.23025044027469505,37.30684536405667,0.0,140.47254095427408,1176.807728052281,4033.12490165899,3839.7652355487385,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96050473332666,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,405.73338163845995,650.598868786437,1864.209294245515,405.73338163845995,220.66525059143902,185.06813104702093,1353.3023152529522,394.10233854341175,11.631043095048174,650.598868786437,0.0,1864.209294245515,0.0,573.2397651540534,179.13742661064168,2514.8081630319525,3353.07755070927,838.2693876773175,11.631043095047872,3.877014365015957,15.508057460063828,0.2326208619009574,38.160059006048265,0.0,143.63444744937817,1203.3109559703025,4010.4478424677336,3926.3173158633235,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.961047585530476,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,401.56048964528577,640.3121821697156,1842.4853417801526,401.56048964528577,217.17503359904197,184.3854560462438,1353.3023152529522,389.99373776333516,11.566751881950585,640.3121821697156,0.0,1842.4853417801526,0.0,567.2636185648512,177.269880801516,2482.797523949868,3310.3966985998236,827.5991746499559,11.566751881951035,3.855583960650345,15.42233584260138,0.2313350376390207,37.63421888289299,0.0,142.04603587884722,1188.6362292115016,3854.0212164410723,3877.660317164675,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.960874635848214,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,397.19400503209926,633.2791446176145,1822.9505905556778,397.19400503209926,214.80723868593316,182.3867663461661,1353.3023152529522,385.8833949898297,11.310610042269545,633.2791446176145,0.0,1822.9505905556778,0.0,561.2849381670251,175.40154317719532,2456.229735173292,3274.9729802310558,818.7432450577639,11.310610042269836,3.7702033474232786,15.080813389693114,0.2262122008453967,37.22788024408521,0.0,140.509408278357,1175.87849230567,4029.3022325110596,3836.2579183980806,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.962000859083343,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,412.8308901253513,657.0664459670517,1889.9054986607252,412.8308901253513,222.59077310135177,190.24011702399955,1353.3023152529522,400.6906102364131,12.140279888938204,657.0664459670517,0.0,1889.9054986607252,0.0,582.822705798419,182.13209556200593,2546.9719446277763,3395.962592837035,848.9906482092588,12.140279888938153,4.046759962979384,16.187039851917536,0.24280559777876304,38.6110483656188,0.0,145.88867480836626,1219.912032506008,4179.714867259136,3978.785298635454,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95862581200057,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,374.7815864713049,598.7422931321295,1715.2588435090754,374.7815864713049,204.54783275037653,170.23375372092835,1353.3023152529522,363.92220344838165,10.859383022923254,598.7422931321295,0.0,1715.2588435090754,0.0,529.3413868340095,165.41918338562797,2314.001136641205,3085.33484885494,771.333712213735,10.85938302292363,3.6197943409745434,14.479177363898174,0.2171876604584726,35.11485722905464,0.0,132.52344996911464,1108.2281847989652,3947.3464199220757,3614.6762356889494,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.963318497700357,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,405.38449530272715,643.0791790447454,1855.69049349199,405.38449530272715,218.56045185900396,186.82404344372318,1353.3023152529522,393.49573144347585,11.888763859251307,643.0791790447454,0.0,1855.69049349199,0.0,572.3574275541466,178.86169611067083,2498.7696725367355,3331.6928967156473,832.9232241789118,11.88876385925191,3.962921286417303,15.851685145669212,0.23777527718503816,37.849280306262266,0.0,143.25008299832828,1197.0849801577756,4320.21217436282,3904.050324269794,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.959788345827505,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,405.33400625274993,642.1605682988042,1852.4460985139247,405.33400625274993,218.163933990583,187.1700722621669,1353.3023152529522,393.2298767033509,12.104129549399019,642.1605682988042,0.0,1852.4460985139247,0.0,571.9707297503286,178.7408530469777,2494.606666812729,3326.142222416972,831.535555604243,12.104129549399744,4.034709849799914,16.138839399199657,0.24208259098799484,37.789278034103376,0.0,143.13644523520213,1195.478924361314,4095.4195974267927,3898.1129521673006,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.958364458453495,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,403.87435987978574,642.1873873458593,1846.0000036787917,403.87435987978574,218.31210793096233,185.56225194882342,1353.3023152529522,391.6943235369489,12.180036342836837,642.1873873458593,0.0,1846.0000036787917,0.0,569.7371978719256,178.04287433497674,2488.187391024651,3317.583188032868,829.395797008217,12.180036342836686,4.060012114278895,16.24004845711558,0.2436007268567337,37.72562165716369,0.0,142.65779172339876,1192.1256975648917,4084.18744846933,3887.3203859047935,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.957988739520324,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,396.4436996591357,632.5475765099663,1815.1720466541988,396.4436996591357,214.8417052375814,181.6019944215543,1353.3023152529522,384.5358800595989,11.907819599536765,0.0,632.5475765099745,1815.1720466541988,0.0,559.3249164503258,174.7890363907268,1815.172046654191,2420.2293955389214,605.0573488847303,11.907819599536872,3.969273199845624,648.424669309357,9.726370039640354,30.80267199674124,12.650951530199492,140.13504053059322,977.130692572477,3821.2940153957775,2979.5543119892473,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.959162844336426,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,398.24598807415134,635.9458063113331,1818.6488978812656,398.24598807415134,215.47893415801508,182.76705391613626,1353.3023152529522,385.66237579552626,12.583612278625097,0.0,635.9458063113407,1818.6488978812656,0.0,560.9634557025837,175.3010799070574,1818.6488978812577,2424.86519717501,606.2162992937525,12.5836122786244,4.194537426208133,652.7239560161731,9.790859340242596,30.905405105039236,12.718916126226814,140.62930247701595,979.7563996755425,3719.19243376931,2740.9222657675973,244.90638710999656,0.0,232.66106775449674,0.0,113.40465817298245,274.6124417582317,23.955422916046572,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,405.93280152678597,652.014093008476,1852.8923158798277,405.93280152678597,220.97398409426833,184.95881743251766,1353.3023152529522,392.76649304552643,13.16630848125955,0.0,652.0140930084837,1852.8923158798277,0.0,571.2967171571293,178.53022411160288,1852.8923158798195,2470.5230878397592,617.6307719599398,13.166308481259662,4.3887694937532205,669.5691709834964,10.043537564752446,31.569205018967722,13.04028186016967,143.37468576688397,998.5774757760697,3690.443659825575,3262.405763334927,0.0,220.58595833803838,0.0,0.0,218.97302636558314,43.79460527311663,23.952692880125618,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,396.22871852522076,648.2041496628812,1813.626911722833,396.22871852522076,220.55617562486657,175.67254290035422,1353.3023152529522,383.2222818162605,13.006436708960281,648.2041496628812,0.0,1813.626911722833,0.0,557.4142280963789,174.1919462801184,2461.8310613857143,3282.4414151809524,820.6103537952381,13.006436708960337,4.335478902986779,17.341915611947115,0.26012873417920673,37.58239360711477,0.0,140.24768587708098,1177.2279871967182,4035.287767107654,3839.855643277331,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.953624763226298,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,402.4570802591279,660.2542253903348,1845.6983219096624,402.4570802591279,224.7546946973015,177.70238556182645,1353.3023152529522,389.38989638247153,13.067183876656399,660.2542253903348,0.0,1845.6983219096624,0.0,566.3853038290495,176.99540744657796,2505.9525472999976,3341.270063066663,835.3175157666658,13.067183876655903,4.355727958885301,17.422911835541203,0.26134367753311805,38.26460998080667,0.0,142.57279357857604,1197.767398409045,4106.177025968171,3907.6553668957126,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95372902896141,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,400.35957407643286,656.6217332028233,1838.5540993347824,400.35957407643286,223.81707021510064,176.54250386133222,1353.3023152529522,387.44154896818,12.918025108252888,656.6217332028233,0.0,1838.5540993347824,0.0,563.5513439537164,176.10979498553635,2495.1758325376063,3326.9011100501416,831.7252775125354,12.918025108252792,4.306008369417597,17.22403347767039,0.25836050216505585,38.08419298943253,0.0,141.90416900522976,1192.3878033643166,4238.258721988955,3890.452454003858,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.95412418527537,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,634.270000160617,1026.756209256033,2915.1646070239517,634.270000160617,351.245826913901,283.02417324671603,1353.3023152529522,615.960169355952,18.309830804665065,1026.756209256033,0.0,2915.1646070239517,0.0,895.9420645177483,279.9818951617964,3941.920816279984,5255.8944217066455,1313.9736054266614,18.309830804665253,6.1032769348884175,24.41310773955367,0.36619661609330506,59.9543323479205,0.0,224.76648909127036,1885.1457955786302,6461.336612019233,6151.836486224394,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.93594343826704,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,520.0933535255926,841.7008881259186,2390.2382731896564,520.0933535255926,288.0422923261261,232.05106119946657,1353.3023152529522,504.98030055642835,15.113052969164293,841.7008881259186,0.0,2390.2382731896564,0.0,734.5168008093503,229.536500252922,3231.939161315575,4309.252215087433,1077.3130537718582,15.113052969164755,5.037684323054918,20.150737292219674,0.3022610593832951,49.15340937567412,0.0,184.30457678666787,1545.6474855695603,5516.653026776312,5043.7690158967835,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.94682560223933,0.0,0.0,0.0,4.263256414560601e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,622.3175075164496,1006.4064547479677,2862.1097763096045,622.3175075164496,344.095811371738,278.22169614471164,1353.3023152529522,604.5207773396434,17.796730176806342,1006.4064547479677,0.0,2862.1097763096045,0.0,879.302948857663,274.78217151801965,3868.5162310575724,5158.021641410096,1289.505410352524,17.796730176805838,5.932243392268612,23.728973569074448,0.3559346035361167,58.81329140553508,0.0,220.56139275006916,1849.9504440219525,6340.784182595978,6037.324590267759,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.938164739012826,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,488.0125635467233,786.2256116142553,2242.151426354062,488.0125635467233,268.3350226327102,219.67754091401312,1353.3023152529522,474.0026366671906,14.00992687953272,786.2256116142553,0.0,2242.151426354062,0.0,689.4583806068226,215.45574393963207,3028.377037968318,4037.8360506244235,1009.4590126561059,14.009926879533467,4.669975626511155,18.67990250604462,0.28019853759066926,46.00828261196828,0.0,172.85371866106948,1448.7269320328776,5115.45204555852,4727.294431231247,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.95066412575432,0.0,0.0,0.0,-3.979039320256561e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,420.6817511624592,677.066674664774,1931.1563827870032,420.6817511624592,230.73378258536727,189.94796857709196,1353.3023152529522,408.6053420127706,12.076409149688564,677.066674664774,0.0,1931.1563827870032,0.0,594.3350429276662,185.7297009148957,2608.223057451778,3477.6307432690373,869.4076858172593,12.076409149688445,4.025469716562815,16.10187886625126,0.24152818299376888,39.62356406781326,0.0,148.93703010336318,1247.964978802888,4276.869787417122,4071.9657861967034,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.957211403375577,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,643.5296161820959,1035.8516006278237,2956.6008882057217,643.5296161820959,352.99048734355074,290.5391288385452,1353.3023152529522,625.2571943330292,18.272421849066674,1035.8516006278237,0.0,2956.6008882057217,0.0,909.4650099389517,284.2078156059224,3992.4524888335454,5323.269985111394,1330.8174962778485,18.27242184906683,6.090807283022277,24.363229132089106,0.36544843698133656,60.64155690089193,0.0,227.89585623193463,1910.018980736601,6546.001085752241,6232.734995050346,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.93605979144222,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,504.7958027701387,812.0732632854981,2318.19676519621,504.7958027701387,276.7313863520361,228.06441641810264,1353.3023152529522,490.3793492426742,14.416453527464524,812.0732632854981,0.0,2318.19676519621,0.0,713.2790534438898,222.89970420121557,3130.270028481708,4173.693371308944,1043.423342827236,14.416453527464256,4.805484509154752,19.221938036619008,0.2883290705492851,47.54416555052704,0.0,178.7363814415432,1497.6974076002257,5132.763238852071,4886.972424752834,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.9492354506059,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,343.39778717799277,552.5239811524845,1574.5539299606053,343.39778717799277,188.28519203726415,155.11259514072864,1353.3023152529522,333.35477728573306,10.043009892259732,552.5239811524845,0.0,1574.5539299606053,0.0,484.8796760519753,151.52489876624227,2127.0779111130896,2836.1038814841195,709.0259703710299,10.043009892259462,3.3476699640864873,13.39067985634595,0.20086019784518924,32.32125873418059,0.0,121.52572612108338,1017.9463841544678,3488.4220824455497,3320.983557536095,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963798948752405,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,339.8281833945504,546.8582295073081,1559.4395921617793,339.8281833945504,186.4563996715962,153.37178372295426,1353.3023152529522,329.9790913370136,9.84909205753688,546.8582295073081,0.0,1559.4395921617793,0.0,479.9695873992924,149.99049606227888,2106.297821669088,2808.397095558784,702.099273889696,9.84909205753717,3.2830306858457234,13.132122743382894,0.1969818411507434,32.00014280683704,0.0,120.30714610002468,1007.877071385833,3454.003076449471,3288.366682958076,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.964790515465804,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,340.4771346798928,551.418220041185,1563.8054939630006,340.4771346798928,188.15074665758593,152.32638802230684,1353.3023152529522,330.5492945851672,9.927840094725537,551.418220041185,0.0,1563.8054939630006,0.0,480.7989739420615,150.2496793568942,2115.2237140041852,2820.2982853389135,705.0745713347284,9.92784009472635,3.3092800315754496,13.237120126301798,0.19855680189452696,32.18060154086555,0.0,120.61960318072165,1011.6322922466798,3467.333140930759,3301.097259280975,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.964455770903726,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,355.00393303340735,574.3004694363653,1632.7304051380738,355.00393303340735,194.5593004807338,160.44463255267357,1353.3023152529522,344.6345364586172,10.36939657479016,574.3004694363653,0.0,1632.7304051380738,0.0,501.2865984852613,156.65206202664416,2207.030874574439,2942.7078327659187,735.6769581914797,10.369396574790557,3.456465524930185,13.82586209972074,0.2073879314958111,33.556318134471695,0.0,125.77246899972431,1055.321660808746,3503.9518102436105,3443.9944312511802,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.962115499199708,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,345.2823047949875,557.1087286409041,1585.8731043936853,345.2823047949875,189.26993003812683,156.0123747568607,1353.3023152529522,335.148959863125,10.13334493186254,557.1087286409041,0.0,1585.8731043936853,0.0,487.4893961645454,152.34043630142043,2142.9818330345893,2857.3091107127857,714.3272776781964,10.133344931862169,3.377781643954056,13.511126575816224,0.20266689863724335,32.571992903163974,0.0,122.26784974723151,1025.0880051726037,3294.3791166365977,3344.798506877331,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.963151461496608,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,366.66256863926293,596.7238165847313,1675.449756204217,366.66256863926293,204.19516916683025,162.46739947243267,1353.3023152529522,355.78025074318,10.882317896082943,596.7238165847313,0.0,1675.449756204217,0.0,517.4985465355344,161.7182957923545,2272.1735727889486,3029.564763718598,757.3911909296495,10.882317896083343,3.6274392986944477,14.50975719477779,0.21764635792166687,34.656212059584114,0.0,129.69142298475464,1087.3022074229589,3726.138348851172,3547.0633102541324,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.961101951496598,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,356.38710891759547,578.0308809595301,1633.249691591139,356.38710891759547,196.6808675454408,159.70624137215464,1353.3023152529522,345.65150512567214,10.735603791923282,578.0308809595301,0.0,1633.249691591139,0.0,502.7658256373413,157.11432051166918,2211.280572550669,2948.3740967342255,737.0935241835564,10.735603791923111,3.5785345973077036,14.314138389230814,0.21471207583846222,33.6734233446973,0.0,126.14819988712159,1057.8227146001907,3775.8259080790554,3451.139922371567,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.960426933842445,0.0,0.0,0.0,-3.979039320256561e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,348.7484208850109,565.3143492872483,1600.456200456828,348.7484208850109,192.636103541606,156.11231734340487,1353.3023152529522,338.27008193370733,10.478338951303531,565.3143492872483,0.0,1600.456200456828,0.0,492.0292100853925,153.75912815168516,2165.770549744076,2887.6940663254345,721.9235165813586,10.478338951303463,3.4927796504344877,13.97111860173795,0.20956677902606927,32.963992483185734,0.0,123.51464069511849,1035.8636243408087,3550.3825949698953,3379.723276410827,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.961584596006112,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,343.31635622923056,555.8130411402249,1577.700711339785,343.31635622923056,189.1244509169968,154.19190531223376,1353.3023152529522,333.0795534980291,10.236802731201436,555.8130411402249,0.0,1577.700711339785,0.0,484.4793505425878,151.39979704455868,2133.5137524800098,2844.6850033066794,711.1712508266698,10.236802731200974,3.4122675770669915,13.649070308267966,0.20473605462401948,32.4513983476046,0.0,121.63620072778129,1020.2756505783054,3716.0787856531265,3329.164353849267,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.962789515630618,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,336.9885896655446,543.9287917071781,1546.867265747027,336.9885896655446,185.03749406323044,151.95109560231415,1353.3023152529522,327.023835438263,9.964754227281619,543.9287917071781,0.0,1546.867265747027,0.0,475.67103336474617,148.6471979264832,2090.796057454205,2787.7280766056065,696.9320191514016,9.964754227281347,3.3215847424271154,13.286338969708462,0.19929508454562692,31.786536408685613,0.0,119.31444752523706,1000.2010808387802,3427.9857279585294,3263.3991099703526,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963864200658385,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,362.81842285987193,583.0652019724342,1661.840591291614,362.81842285987193,197.7134121830849,165.10501067678703,1353.3023152529522,352.00065805431245,10.817764805559474,583.0652019724342,0.0,1661.840591291614,0.0,512.000957169909,160.0002991155966,2244.905793264048,2993.207724352064,748.301931088016,10.817764805558724,3.605921601852908,14.423686407411632,0.21635529611117446,34.110361972089166,0.0,128.3036264902861,1074.538495563952,3682.2627116878716,3505.2086815219727,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96050272942144,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,473.30354825232126,762.8198229582902,2169.141637008913,473.30354825232126,258.63477401921307,214.66877423310817,1353.3023152529522,458.87627178031715,14.427276472004113,762.8198229582902,0.0,2169.141637008913,0.0,667.4563953168249,208.58012353650778,2931.9614599672036,3909.281946622938,977.3204866557345,14.427276472004479,4.809092157334826,19.236368629339303,0.28854552944008954,44.576011058837835,0.0,167.44246399518983,1403.0167229330448,4589.308704786987,4576.738341939763,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.94615413277732,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,473.31683913831006,765.0578736765232,2165.6006832485177,473.31683913831006,259.6031732495171,213.71366588879297,1353.3023152529522,458.5099249080976,14.806914230212477,765.0578736765232,0.0,2165.6006832485177,0.0,666.9235271390511,208.41360223095347,2930.6585569250415,3907.5447425667217,976.8861856416804,14.806914230212385,4.935638076737462,19.742552306949847,0.2961382846042477,44.60774304278088,0.0,167.3968369728367,1402.5361442495932,4693.10688213996,4574.468269705772,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.94406806445057,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,412.225395338049,668.2844867467477,1885.2044937953558,412.225395338049,227.47157455549774,184.75382078255126,1353.3023152529522,398.86782081115126,13.357574526897743,668.2844867467477,0.0,1885.2044937953558,0.0,580.1713757253109,181.30355491415966,2553.4889805421035,3404.651974056138,851.1629935140345,13.357574526897224,4.452524842299074,17.810099369196298,0.26715149053794446,38.90057954035599,0.0,145.81610712036039,1221.9029114217474,4187.6172873019,3984.823349781449,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.948760992549605,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,607.7650953358419,983.2186063501736,2776.4156313506273,607.7650953358419,335.1211449728032,272.64395036303875,1353.3023152529522,588.2408227307559,19.52427260508602,983.2186063501736,0.0,2776.4156313506273,0.0,855.6230148810995,267.3821921503436,3759.6342377008004,5012.845650267734,1253.2114125669334,19.524272605085883,6.508090868361961,26.032363473447845,0.39048545210171764,57.260714504011474,0.0,214.90222971195334,1799.6551252537056,6167.054458290347,5868.468665148833,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.925912428448992,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,562.355036857238,912.1638025293903,2570.2323596811525,562.355036857238,310.85170788343913,251.50332897379886,1353.3023152529522,544.4806701658206,17.874366691417404,912.1638025293903,0.0,2570.2323596811525,0.0,791.9718838775574,247.4912137117367,3482.396162210543,4643.19488294739,1160.7987207368476,17.87436669141809,5.958122230472696,23.832488921890786,0.3574873338283618,53.06723767269324,0.0,198.90479947355385,1666.5775811591323,5711.3287802269115,5435.166766824947,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.932645784047182,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,443.1315572601265,716.1266753988394,2020.9891558505083,443.1315572601265,243.12488339143496,200.00667386869154,1353.3023152529522,428.70689543451624,14.424661825610265,716.1266753988394,0.0,2020.9891558505083,0.0,623.5736660865689,194.86677065205276,2737.115831249348,3649.4877749991306,912.3719437497826,14.424661825610599,4.808220608536866,19.232882434147463,0.2884932365122119,41.69369182047027,0.0,156.5449503959253,1310.5740704632801,4490.821458972756,4273.0614410857,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.944325649828134,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,423.5142403510941,684.6787277986897,1938.8898275850854,423.5142403510941,232.9537575134204,190.56048283767365,1353.3023152529522,410.4916032279971,13.022637123096969,684.6787277986897,0.0,1938.8898275850854,0.0,597.0786956043593,186.58709237636228,2623.568555383775,3498.091407178367,874.5228517945917,13.022637123096118,4.340879041032039,17.363516164128157,0.26045274246192235,39.929260109811544,0.0,149.8230027644907,1255.4635388287502,4302.54633456362,4095.170102782726,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95267627178362,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,513.1311463822287,826.688161062941,2349.7203150238533,513.1311463822287,281.3525419793266,231.77860440290212,1353.3023152529522,497.62176156215156,15.509384820077146,826.688161062941,0.0,2349.7203150238533,0.0,723.8134713631296,226.191709800978,3176.408476086795,4235.21130144906,1058.802825362265,15.509384820077628,5.169794940025875,20.6791797601035,0.3101876964015525,48.29784798212677,0.0,181.51941289541617,1520.2917786772132,5428.804427511821,4959.024772812189,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.943821159958695,0.0,0.0,0.0,6.536993168992922e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,663.3092932256277,1069.4125495746546,3034.162130126783,663.3092932256277,364.07923818324815,299.2300550423796,1353.3023152529522,643.1033038654949,20.205989360132776,1069.4125495746546,0.0,3034.162130126783,0.0,935.4229874407199,292.319683575225,4103.574679701438,5471.432906268584,1367.858226567146,20.205989360132733,6.735329786710911,26.941319146843643,0.4041197872026546,62.42399778850748,0.0,234.5628223674969,1964.3041798722888,6731.18815279935,6406.855893709304,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.92666480160938,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,704.2600969959044,1134.4113471606922,3226.9491759262687,704.2600969959044,386.0661647766583,318.1939322192461,1353.3023152529522,683.0903568990395,21.16974009686491,1134.4113471606922,0.0,3226.9491759262687,0.0,993.5859736713304,310.49561677229076,4361.360523086962,5815.147364115948,1453.786841028987,21.16974009686463,7.05658003228821,28.22632012915284,0.42339480193729256,66.30183217408346,0.0,249.1847077837775,2087.248972593364,7303.205104686832,6808.733337787278,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.92379266584354,0.0,0.0,0.0,-6.252776074688882e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,641.1523576880498,1032.9552224091153,2938.1256722299468,641.1523576880498,351.640252388409,289.5121052996409,1353.3023152529522,621.8589999614144,19.29335772663546,1032.9552224091153,0.0,2938.1256722299468,0.0,904.5221817620572,282.66318180064286,3971.0808946390616,5294.774526185415,1323.6936315463538,19.293357726633715,6.431119242211238,25.724476968844954,0.3858671545326743,60.36991339457292,0.0,226.86258058845505,1900.4062937267686,6512.639546053879,6199.296707947473,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.930584574569203,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,683.784243515166,1100.9737468288652,3133.642341065722,683.784243515166,374.78372909864095,309.00051441652516,1353.3023152529522,663.3144102287157,20.469833286450374,1100.9737468288652,0.0,3133.642341065722,0.0,964.8209603326774,301.5065501039617,4234.616087894587,5646.154783859449,1411.5386959648622,20.469833286450324,6.8232777621501075,27.29311104860043,0.40939666572900646,64.36563581552318,0.0,241.94939043040495,2026.592946742631,6944.993278152386,6610.9757441921265,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.926458097809526,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,645.2423675351033,1039.124910467259,2955.6742976590526,645.2423675351033,353.7473349050052,291.49503263009814,1353.3023152529522,625.8133451685852,19.429022366518076,1039.124910467259,0.0,2955.6742976590526,0.0,910.2739566088512,284.460611440266,3994.7992081263114,5326.398944168415,1331.5997360421038,19.429022366517202,6.476340788839067,25.90536315535627,0.388580447330344,60.7304902906083,0.0,228.27111962561514,1911.9268786347625,6551.968454296179,6236.6729007772665,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.93000737591702,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,615.1467956889519,991.6278483256809,2817.0058932384036,615.1467956889519,337.76627410853797,277.38052158041387,1353.3023152529522,596.4263444837605,18.72045120519133,991.6278483256809,0.0,2817.0058932384036,0.0,867.5292283400152,271.1028838562547,3808.6337415640846,5078.178322085446,1269.5445805213615,18.720451205191296,6.240150401730432,24.960601606921728,0.3744090241038259,57.91889438215447,0.0,217.62467677401125,1822.8055949596164,6246.58613221265,5945.707550425461,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.932108141003848,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,351.90914297740255,564.7644402252206,1608.786952052979,351.90914297740255,192.07179575506862,159.83734722233393,1353.3023152529522,341.0282637756428,10.880879201759766,564.7644402252206,0.0,1608.786952052979,0.0,496.04111094638955,155.01284717074674,2173.5513922781997,2898.0685230375993,724.5171307593998,10.880879201759448,3.626959733919816,14.507838935679263,0.21761758403518894,33.030802727286414,0.0,124.38501203457521,1040.7903700099632,3566.2509052655646,3394.1096339839887,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.959832061615856,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,568.9072179048203,912.4656483006778,2602.161572783094,568.9072179048203,310.6349074447914,258.27231046002896,1353.3023152529522,551.5761154846555,17.33110242016483,912.4656483006778,0.0,2602.161572783094,0.0,802.2925316140444,250.71641612938888,3514.6272210837715,4686.169628111695,1171.5424070279237,17.331102420165053,5.777034140055017,23.108136560220068,0.346622048403301,53.39558517685127,0.0,201.141813043247,1682.9198775658692,5766.454316554462,5488.462159725739,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.936658531344925,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,363.2194654403853,581.5759525975691,1654.737601224902,363.2194654403853,198.12570358888988,165.0937618514954,1353.3023152529522,351.5700494017032,11.6494160386821,581.5759525975691,0.0,1654.737601224902,0.0,511.37461731156833,159.8045679098651,2236.313553822471,2981.751405096628,745.437851274157,11.649416038681814,3.8831386795606044,15.532554718242418,0.23298832077363626,33.9946545901761,0.0,128.23410911159183,1071.5873098861243,3557.715670975996,3493.126022408196,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.95606663350238,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,372.69001042404966,600.6912822634155,1704.9242776390527,372.69001042404966,204.8162228645616,167.87378755948805,1353.3023152529522,361.11299098452423,11.577019439525413,600.6912822634155,0.0,1704.9242776390527,0.0,525.2552596138535,164.1422686293292,2305.615559902468,3074.154079869957,768.5385199674893,11.577019439526545,3.8590064798421815,15.436025919368726,0.23154038879053088,35.06998124429299,0.0,131.8153005195768,1103.656617229321,3562.9891611902553,3599.4093394838105,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.957518382734033,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,516.6181376242365,826.9302996881581,2363.838645599645,516.6181376242365,281.9583478703888,234.6597897538477,1353.3023152529522,501.0337048145778,15.584432809658718,826.9302996881581,0.0,2363.838645599645,0.0,728.7762979121131,227.74259309753535,3190.7689452878035,4254.358593717071,1063.5896484292678,15.584432809658537,5.194810936552845,20.77924374621138,0.3116886561931707,48.4462954466412,0.0,182.66694941667083,1527.951985982861,5235.339068894902,4983.1348916291845,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.943427025356744,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,664.985576608299,1066.1728281762787,3043.180051844928,664.985576608299,363.60873327261953,301.3768433356794,1353.3023152529522,645.0031149606917,19.982461647607202,1066.1728281762787,0.0,3043.180051844928,0.0,938.1863490337336,293.1832340730417,4109.352880021207,5479.137173361609,1369.7842933404022,19.982461647606897,6.660820549202299,26.643282196809196,0.39964923295213794,62.416985363737645,0.0,235.15529333380326,1967.6002758931393,6892.274244533249,6417.3235223953425,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.927731251876246,0.0,0.0,0.0,-3.979039320256561e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,414.3558522787337,666.2990258159433,1898.5138430898278,414.3558522787337,227.3870262713275,186.96882600740622,1353.3023152529522,401.76547461824214,12.590377660491571,666.2990258159433,0.0,1898.5138430898278,0.0,584.3861448992612,182.62067028101913,2564.8128689057708,3419.7504918743607,854.9376229685902,12.590377660491157,4.196792553497052,16.787170213988208,0.2518075532098231,38.97410920537657,0.0,146.59279524251843,1227.5737978042112,4206.7425189887135,4004.136636773622,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.954441369718133,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,368.28966371814585,596.6530014765212,1696.3481843211246,368.28966371814585,203.81144920680137,164.4782145113445,1353.3023152529522,357.64919659454046,10.640467123605402,596.6530014765212,0.0,1696.3481843211246,0.0,520.2170132284225,162.56781663388205,2293.001185797646,3057.334914396861,764.3337285992153,10.640467123605475,3.546822374535158,14.187289498140633,0.21280934247210948,34.863071887506884,0.0,130.58363907970667,1096.107887917318,3976.3717637986956,3577.5519276252835,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.962988326652546,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,356.41649971672547,576.0752459827247,1639.4509076623176,356.41649971672547,196.619461417195,159.79703829953047,1353.3023152529522,346.1030100830715,10.31348963365393,576.0752459827247,0.0,1639.4509076623176,0.0,503.4225601208314,157.31955003775983,2215.526153645042,2954.034871526723,738.5087178816807,10.313489633653795,3.437829877884598,13.751319511538393,0.20626979267307588,33.676766456104914,0.0,126.29748185539222,1059.4466159014953,3631.389269263265,3457.457431647554,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963893665196693,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,373.18575805694525,604.7317737892291,1716.3559152060159,373.18575805694525,206.3736226023289,166.8121354546163,1353.3023152529522,362.5412289881013,10.644529068843907,604.7317737892291,0.0,1716.3559152060159,0.0,527.3326967099655,164.79146772186422,2321.087688995245,3094.7835853269935,773.6958963317484,10.644529068843774,3.5481763562812576,14.19270542512503,0.21289058137687544,35.30551236573703,0.0,132.24712898296445,1109.8010723399723,3804.0745193921616,3622.116282036959,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963573139848023,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,575.7671245147374,927.8983673249386,2644.347569418897,575.7671245147374,316.5725648446174,259.19455967012004,1353.3023152529522,559.1870004827017,16.580124032035673,927.8983673249386,0.0,2644.347569418897,0.0,813.3629097930208,254.17590931031899,3572.245936743835,4762.994582325113,1190.7486455812782,16.58012403203537,5.5267080106784565,22.106832042713826,0.33160248064070735,54.28042671393713,0.0,203.91709315655498,1708.9803852534085,5638.020420146398,5576.357492118133,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.942154478532554,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,595.6769702064668,955.6064259187646,2735.1046234717996,595.6769702064668,325.8359954163472,269.8409747901195,1353.3023152529522,578.6363732135311,17.04059699293566,955.6064259187646,0.0,2735.1046234717996,0.0,841.6529064924088,263.0165332788777,3690.7110493905648,4920.948065854086,1230.2370164635215,17.04059699293643,5.680198997645476,22.720795990581905,0.34081193985872854,56.01923901228094,0.0,210.89352422166124,1766.1873239138456,5939.170685337895,5762.600972346495,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.94022285241075,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,454.64131255427435,731.8019596464269,2089.802277261926,454.64131255427435,249.67001511638975,204.9712974378846,1353.3023152529522,441.76976182623343,12.87155072804088,731.8019596464269,0.0,2089.802277261926,0.0,642.5741990199758,200.80443719374244,2821.6042369083534,3762.138982544471,940.5347456361178,12.871550728041868,4.290516909347289,17.162067637389157,0.25743101456083733,42.852081562012074,0.0,161.0529852302593,1349.7921975460397,4626.03774700867,4404.713181564447,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.955386203543704,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,491.7539912015574,791.7992104546458,2255.499727636729,491.7539912015574,270.0404669646953,221.71352423686207,1353.3023152529522,477.6922749064668,14.061716295090566,791.7992104546458,0.0,2255.499727636729,0.0,694.825127136679,217.1328522302122,3047.298938091374,4063.065250788499,1015.7663126971247,14.061716295090818,4.687238765030273,18.74895506012109,0.28123432590181635,46.30897359000666,0.0,174.06531431477185,1458.2419259230473,4997.294855215978,4757.890377925178,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95100758012328,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,616.2617154046816,992.709963094224,2817.866194068273,616.2617154046816,338.4201625005645,277.8415529041171,1353.3023152529522,598.4697459813348,17.79196942334689,992.709963094224,0.0,2817.866194068273,0.0,870.5014487001233,272.03170271878855,3810.576157162496,5080.768209549995,1270.1920523874987,17.79196942334673,5.930656474448909,23.722625897795638,0.3558393884669345,57.959960833509435,0.0,217.88357119728218,1824.3537829999948,6251.191655567174,5951.2696582501185,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.93769352530801,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,641.9940759003131,1031.156071621886,2931.040335259574,641.9940759003131,351.53043327241204,290.46364262790104,1353.3023152529522,623.3059101861395,18.68816571417361,1031.156071621886,0.0,2931.040335259574,0.0,906.6267784525667,283.32086826642706,3962.196406881461,5282.928542508615,1320.7321356271536,18.688165714173138,6.229388571391046,24.917554285564183,0.3737633142834627,60.24508550125233,0.0,226.82475813648645,1897.725999416994,6501.916482198767,6189.555320961181,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.934011162211306,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,427.132695339129,686.3363671777356,1978.316117454058,427.132695339129,234.6081943466852,192.52450099244376,1353.3023152529522,415.48325313038447,11.649442208744507,686.3363671777356,0.0,1978.316117454058,0.0,604.3392772805591,188.85602415017473,2664.6524846317934,3552.869979509058,888.2174948772645,11.64944220874493,3.883147402914976,15.532589611659905,0.23298884417489857,40.373252189872645,0.0,151.72773216993164,1273.2906396343333,4365.075819605254,4157.209256789617,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.960548998209685,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,424.7944174000821,681.728671956748,1962.8418200377596,424.7944174000821,232.42534078035266,192.36907661972947,1353.3023152529522,412.916949137353,11.877468262729122,681.728671956748,0.0,1962.8418200377596,0.0,600.6064714725136,187.6895223351605,2644.5704919945074,3526.0939893260097,881.5234973315024,11.877468262729522,3.959156087576507,15.836624350306028,0.23754936525459042,40.08027835908004,0.0,150.73890222751845,1264.2289057060925,4552.566841466265,4126.700460798524,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.958730775725286,0.0,0.0,0.0,-7.105427357601002e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,421.2110941874537,675.6781583215391,1943.519914918774,421.2110941874537,230.50812375010378,190.7029704373499,1353.3023152529522,409.3890974907214,11.821996696732336,675.6781583215391,0.0,1943.519914918774,0.0,595.4750508955948,186.08595340487338,2619.198073240313,3492.2640976537505,873.0660244134376,11.821996696732796,3.9406655655775986,15.762662262310394,0.2364399339346559,39.70554389883391,0.0,149.39969285747662,1252.4343200741337,4292.843487501901,4087.7391485493454,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.958939374865516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,424.06854375000387,681.1065663880988,1957.4403118055193,424.06854375000387,232.38676010074477,191.68178364925907,1353.3023152529522,412.3129286100145,11.75561513998931,681.1065663880988,0.0,1957.4403118055193,0.0,599.727896160021,187.41496755000657,2638.546878193619,3518.0625042581582,879.5156260645396,11.755615139990539,3.9185383799968463,15.674153519987385,0.23511230279981077,40.00760010969817,0.0,150.44410202294185,1261.535946429983,4474.4868803842055,4117.790400418179,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.959890175216447,0.0,0.0,0.0,-8.526512829121202e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,430.60434604706546,691.4949448227029,1987.503945118472,430.60434604706546,236.04010589379348,194.564240153272,1353.3023152529522,418.647967584995,11.956378462070475,691.4949448227029,0.0,1987.503945118472,0.0,608.9424983054473,190.2945307204523,2678.9988899411746,3571.998519921566,892.9996299803915,11.956378462070418,3.985459487356806,15.941837949427224,0.23912756924140835,40.61988779586581,0.0,152.76829960393437,1280.9069351572423,4390.510171145483,4180.941018227013,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.958794232820452,0.0,0.0,0.0,2.2737367544323206e-13,0.0
