timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1127.2978568125284,437.1063096367531,1243.975854716995,1127.2978568125284,548.732623787178,578.5652330253505,1864.329252103944,500.34048945936127,626.9573673531672,0.0,437.1063096367531,1092.4538476256757,151.52200709131915,727.7679846681618,227.42749520880056,1092.4538476256757,1456.6051301675675,364.1512825418919,778.4793744444859,259.4931248148286,1475.0788088960676,22.126182133441013,19.666664668991817,8.742126192735062,298.83430769263794,1200.441183253327,4008.8212044196043,1622.3403242537242,562.032790582005,0.0,1424.9245761853163,0.0,0.0,663.6759025823097,23.655533657473036,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1138.6284548334372,442.0240586622095,1269.6994033361393,1138.6284548334372,556.1269024226904,582.5015524107469,1864.329252103944,504.73552383848283,633.8929309949544,0.0,442.0240586622095,1092.4538476256757,177.24555571046346,734.160761946884,229.42523810840126,1092.4538476256757,1456.6051301675675,364.1512825418919,811.1384867054181,270.3794955684727,1523.5420409361002,22.8531306140415,19.765019649500946,8.84048117324419,302.2451400990057,1217.659787754558,4068.0117045863462,1630.6479244639245,560.1179676505271,0.0,1954.186796300945,0.0,0.0,663.6759025823097,23.65051733377252,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1144.2272685138896,446.55794810489954,1287.8715603136106,1144.2272685138896,558.7040685122889,585.5232000016007,1864.329252103944,508.8529048760405,635.3743636378491,0.0,446.55794810489954,1092.4538476256757,195.41771268793505,740.1496798196954,231.2967749436548,1092.4538476256757,1456.6051301675675,364.1512825418919,830.7920763257841,276.9306921085947,1554.2807165392783,23.314210748089174,19.855697438354746,8.93115896209799,304.0410510157834,1228.5208677584667,4886.765195437274,1639.5954248718235,557.1593851154394,0.0,2479.579838568011,779.5875507464078,0.0,1403.2575913435342,23.650517906342063,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1132.2396733492901,442.1845217753746,1273.6156230830177,1132.2396733492901,551.9767099990357,580.2629633502545,1864.329252103944,503.249561084325,628.9901122649652,0.0,442.1845217753746,1092.4538476256757,181.1617754573419,731.9993615772,228.749800492875,1092.4538476256757,1456.6051301675675,364.1512825418919,810.1518877223066,270.05062924076884,1522.3870387384497,22.835805581076745,19.768228911764247,8.843690435507494,300.78928893379776,1215.188726137682,4063.2285443453643,1653.6699348489951,534.9345568957724,0.0,2982.8085079418593,0.0,0.0,1403.2575913435342,23.653423376913974,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1144.7326921375827,446.18713196747075,1285.3264222121854,1144.7326921375827,558.668311132609,586.0643810049738,1864.329252103944,508.44381383231945,636.2888783052633,0.0,446.18713196747075,1092.4538476256757,192.87257458650967,739.5546383015554,231.11082446923606,1092.4538476256757,1456.6051301675675,364.1512825418919,829.1614528917721,276.387150963924,1551.7357358231668,23.276036037347502,19.84828111560617,8.923742639349415,304.07794095587616,1227.7752587232312,4104.0215050404695,2478.0232381375317,0.0,281.8634696684088,2680.1445018013346,0.0,0.0,1403.2575913435342,23.650632102699117,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1137.8300611111013,443.85700930503276,1278.940139286608,1137.8300611111013,555.613954765284,582.2161063458174,1864.329252103944,505.28305097306674,632.5470101380346,0.0,443.85700930503276,1092.4538476256757,186.48629166093224,734.9571650517336,229.67411407866675,1092.4538476256757,1456.6051301675675,364.1512825418919,819.0333017989666,273.0111005996555,1535.9014117036547,23.03852117555482,19.80167866235741,8.877140186100656,302.2892169843295,1220.8430542285564,4081.4702639312995,3412.11711602803,0.0,1220.554820808729,1389.989664578018,0.0,0.0,1403.2575913435342,23.65191872828307,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1149.7567873114203,449.0364880444429,1292.4142499681968,1149.7567873114203,560.8694223438774,588.887364967543,1864.329252103944,510.279946379385,639.4768409320354,0.0,449.0364880444429,1092.4538476256757,199.9604023425212,742.2253765518328,231.94543017244774,1092.4538476256757,1456.6051301675675,364.1512825418919,839.4372432745563,279.8124144248521,1568.286145743851,23.524292186157762,19.905268237145616,8.980729760888858,305.4249544777182,1233.7443718011023,4124.951897125162,3183.4150931401437,0.0,984.5845864207429,350.8048574375536,0.0,0.0,1403.2575913435342,23.64686413358355,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1195.5805606875886,467.6618434395277,1327.8831212782736,1195.5805606875886,580.9835131525728,614.5970475350158,1864.329252103944,536.8346388531853,658.7459218344034,0.0,467.6618434395277,1092.4538476256757,235.42927365259808,780.8503837864514,244.01574493326606,1092.4538476256757,1456.6051301675675,364.1512825418919,894.1751954870019,298.0583984956673,1659.8954374221967,24.89843156133295,20.27777534504731,9.353236868790553,317.1969487471157,1277.9518184931117,4269.077343898502,2540.5072789681485,0.0,303.0517650141296,31.101389813068398,0.0,0.0,1403.2575913435342,23.646681885122327,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1180.7062378681717,461.8184311349359,1302.4505989580982,1180.7062378681717,572.6084014977813,608.0978363703903,1864.329252103944,532.0996632873583,648.6065745808133,0.0,461.8184311349359,1092.4538476256757,209.99675133242246,773.963146599794,241.86348331243562,1092.4538476256757,1456.6051301675675,364.1512825418919,858.6033259132356,286.20110863774516,1606.6228656859168,24.09934298528875,20.160907098955477,9.23636862269872,313.00762372251586,1258.7201169215314,4203.695384882736,2260.0555044491316,0.0,29.48722768177015,0.0,0.0,0.0,1403.2575913435342,23.655466857143036,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1152.9024488884822,447.2880366556993,1256.1266880625276,1152.9024488884822,559.6598351321369,593.2426137563452,1864.329252103944,517.4690776556649,635.4333712328173,0.0,447.2880366556993,1092.4538476256757,163.6728404368517,752.6822947718763,235.21321711621135,1092.4538476256757,1456.6051301675675,364.1512825418919,799.1062116696688,266.3687372232229,1512.762985548591,22.691444783228864,19.870299209370742,8.945760733113985,305.2500201014888,1222.4907617085285,4078.8079353152375,2209.2874249394436,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.66258183561112,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1171.1356269593216,457.46347584068155,1291.9424418704086,1171.1356269593216,569.207399035876,601.9282279234455,1864.329252103944,527.4664675576207,643.6691594017009,0.0,457.46347584068155,1092.4538476256757,199.48859424473292,767.2239528110847,239.75748525346398,1092.4538476256757,1456.6051301675675,364.1512825418919,843.1577536464335,281.0525845488112,1581.673814035926,23.725107210538887,20.07380799307039,9.14926951681363,310.53632458492456,1248.4458616495147,3765.2442550483765,2223.829082978652,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.66191840872998,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1156.9021597157357,453.11895075510813,1274.3369031243103,1156.9021597157357,560.5363095074727,596.3658502082629,1864.329252103944,522.2340509381683,634.6681087775673,0.0,453.11895075510813,1092.4538476256757,181.88305549863458,759.613165000972,237.37911406280375,1092.4538476256757,1456.6051301675675,364.1512825418919,816.551164276202,272.1837214254007,1541.8538364567107,23.12780754685066,19.98691749135892,9.062379015102163,306.64820591629126,1232.5394279996992,3337.3098908484453,2216.2182951685395,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.667903429429415,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1143.3236153110379,448.49758361330197,1261.6025412810516,1143.3236153110379,554.1398192672801,589.1837960437578,1864.329252103944,516.8346633824476,626.4889519285903,0.0,448.49758361330197,1092.4538476256757,169.14869365537592,751.7595103744693,234.92484699202166,1092.4538476256757,1456.6051301675675,364.1512825418919,795.6376455839661,265.2125485279887,1509.347777725257,22.640216665878853,19.894490148522795,8.969951672266038,303.12470558379874,1218.9180421323686,4072.341782337758,2208.364640542037,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.673138325055987,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1185.3095776216617,465.40938069185745,1309.0838764396092,1185.3095776216617,573.2983293534929,612.0112482681686,1864.329252103944,536.797283719963,648.5122939016986,0.0,465.40938069185745,1092.4538476256757,216.6300288139335,780.7960490472192,243.998765327256,1092.4538476256757,1456.6051301675675,364.1512825418919,865.1423227156314,288.3807742385438,1618.9324776460323,24.283987164690483,20.232726090093905,9.308187613837148,314.2448198284079,1264.600542804721,4224.403377557848,2237.4011792147867,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.663063824574834,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1075.7594435356061,420.98982103681584,1192.0334585400876,1075.7594435356061,523.5471029145721,552.2123406210341,1864.329252103944,482.9208097597621,592.8386337758441,0.0,420.98982103681584,1092.4538476256757,99.57961091441209,702.4302687414721,219.50945898171003,1092.4538476256757,1456.6051301675675,364.1512825418919,692.4182446902569,230.80608156341896,1344.2141472904914,20.16321220935737,19.34433489699307,8.419796420736319,285.3970734932654,1147.791240107373,4371.798303604541,1211.8106471670283,947.2247517420113,0.0,899.8635141549108,535.224340384658,0.0,663.6759025823097,23.691840557071867,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1160.4060837511638,457.40098216386514,1286.3471019244337,1160.4060837511638,560.2384697450988,600.167614006065,1864.329252103944,525.2204549866985,635.1856287644653,0.0,457.40098216386514,1092.4538476256757,193.89325429875797,763.9570254351979,238.73657044849935,1092.4538476256757,1456.6051301675675,364.1512825418919,829.0788830632246,276.3596276877415,1562.8394929148312,23.442592393722467,20.072558119534058,9.148019643277301,307.70198373569593,1239.6126345703624,4923.354353156232,984.0328426695378,1236.5293129332276,0.0,2072.7666344131676,779.5875507464078,0.0,1403.2575913435342,23.66838127410202,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1157.455113168357,456.945329526855,1285.5402303702667,1157.455113168357,558.0345571988684,599.4205559694886,1864.329252103944,524.6714295890758,632.7836835792812,0.0,456.945329526855,1092.4538476256757,193.08638274459102,763.1584430386557,238.4870134495799,1092.4538476256757,1456.6051301675675,364.1512825418919,825.8700663238728,275.2900221079576,1558.1054179586854,23.37158126938028,20.06344506679386,9.1389065905371,306.95618159809305,1237.4584326242336,4137.399105689712,1501.3082023764987,718.4553708297244,0.0,2751.1537034325793,0.0,0.0,1403.2575913435342,23.67081430151662,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1152.398462252005,454.72506271232123,1284.9382259401104,1152.398462252005,556.4126513849761,595.9858108670289,1864.329252103944,521.6194369063464,630.7790253456585,0.0,454.72506271232123,1092.4538476256757,192.48437831443465,758.7191809546857,237.0997440483393,1092.4538476256757,1456.6051301675675,364.1512825418919,823.2634036600933,274.4211345533644,1552.409600925779,23.286144013886684,20.01903973050318,9.094501254246426,305.7665940038979,1233.8384401461299,4125.9001910505685,2219.2207579541923,0.0,3.8964468319391017,2741.5498730447252,0.0,0.0,1403.2575913435342,23.67042704281214,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1132.987804090797,446.62633473231045,1264.5491840001935,1132.987804090797,547.5933119292091,585.394492161588,1864.329252103944,512.4247138880855,620.5630902027116,0.0,446.62633473231045,1092.4538476256757,172.0953363745178,745.3450383826698,232.92032449458432,1092.4538476256757,1456.6051301675675,364.1512825418919,792.6584265772294,264.2194755257431,1503.5042368352829,22.552563552529243,19.857065170902967,8.932526694646208,300.6638745148809,1213.2971124951787,4057.4604353184786,2109.6682979857555,92.28187056448182,0.0,2823.734550334894,0.0,0.0,1403.2575913435342,23.673352967588198,0.0,0.0,0.0,-4.547473508864641e-13,-4.263256414560601e-14
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1133.7539096445826,447.6339297042079,1271.4528529179595,1133.7539096445826,546.4822325482775,587.271677096305,1864.329252103944,513.8695722429737,619.8843374016087,0.0,447.6339297042079,1092.453847625676,178.99900529228353,747.4466505352347,233.57707829226084,1092.4538476256757,1456.6051301675675,364.1512825418919,798.8833426938913,266.29444756463045,1512.8117199627297,22.692175799440946,19.877217070340915,8.952678594084158,300.9608513148394,1216.5057311774885,3665.6032721726874,1927.9737021547567,276.0780785480456,0.0,3080.361255854868,0.0,403.7431512715513,977.6749421061977,23.67321190415269,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1157.1442763692821,454.77971439599776,1298.9152196498098,1157.1442763692821,559.158548334715,597.985728034567,1864.329252103944,522.2305859203404,634.9136904489416,0.0,454.77971439599776,1092.4538476256757,206.46137202413414,759.6081249750406,237.37753905470018,1092.4538476256757,1456.6051301675675,364.1512825418919,841.3750624730762,280.45835415769204,1576.613131026766,23.64919696540149,20.02013276417671,9.095594287919955,307.23548070798535,1241.9875804797678,3373.2392401484485,3262.4057633349266,0.0,1046.1925081923187,1972.9452615617704,0.0,779.5875507464078,155.91751014928158,23.662588383827558,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1129.9794536735437,441.75347304258014,1286.326853194811,1129.9794536735437,551.3602521560463,578.6192015174976,1864.329252103944,505.2045705699872,624.7748831035566,0.0,441.75347304258014,1092.4538476256757,193.8730055691352,734.8430117381632,229.638441168176,1092.4538476256757,1456.6051301675675,364.1512825418919,818.6478886726919,272.882629557564,1533.2839912728361,22.99925986909254,19.759607937108363,8.835069460851603,300.64937484332813,1218.9156653780126,4076.9754452889483,3250.2136597417066,0.0,1058.765517835976,854.5093522639354,0.0,0.0,155.91751014928158,23.661837470637007,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1149.5972408761268,449.02483749050634,1309.787549192492,1149.5972408761268,561.732326536839,587.8649143392877,1864.329252103944,513.1036668199608,636.4935740561658,0.0,449.02483749050634,1092.4538476256757,217.33370156681613,746.3326062835794,233.22893946361856,1092.4538476256757,1456.6051301675675,364.1512825418919,853.8272756229817,284.6090918743272,1587.4612049878149,23.81191807481722,19.905035226066886,8.980496749810127,305.91857580689776,1240.6053397374296,4149.0149672965545,2774.4954995070902,0.0,571.5577630559434,251.16058297420398,0.0,0.0,155.91751014928158,23.653255136032776,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1143.7686342622947,447.21554249408723,1304.5512298576566,1143.7686342622947,558.5530929913369,585.2155412709578,1864.329252103944,509.79319604283916,633.9754382194556,0.0,447.21554249408723,1092.4538476256755,212.0973822319811,741.5173760623115,231.72418001947236,1092.4538476256757,1456.6051301675675,364.1512825418919,846.0728204514369,282.0242734838123,1575.3126364293364,23.629689546440044,19.868849326138502,8.944310849881745,304.36953473966435,1234.7121205073013,4665.471867505997,1522.2059575031917,675.9165487266873,0.0,892.7789830986086,535.224340384658,0.0,663.6759025823097,23.651455123349766,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1817.7827777679158,712.5998858955365,2045.808152777149,1817.7827777679158,887.8236355198906,929.9591422480254,1864.329252103944,811.3742190509763,1006.4085587169396,0.0,712.5998858955365,1092.4538476256757,953.3543051514732,1180.1806822559656,368.80646320498926,1092.4538476256757,1456.6051301675675,364.1512825418919,1959.762863868413,653.2542879561377,3325.617037720087,49.884255565801304,25.17653619416749,14.251997717910731,483.09721297671774,1958.6220361576156,6534.812852598219,2636.785812423533,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.46014634790817,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1490.3690337482012,584.2294601609783,1677.4340209319882,1490.3690337482012,727.4828189320526,762.8862148161485,1864.329252103944,664.7086203131804,825.6604134350207,0.0,584.2294601609783,1092.4538476256757,584.9801733063126,966.8489022737172,302.14028196053664,1092.4538476256757,1456.6051301675675,364.1512825418919,1410.6405867413332,470.21352891377774,2465.0835758160893,36.976253637241335,22.609127679476323,11.684589203219566,396.0548774707077,1603.8299414068513,6135.450006994427,2423.4540324412847,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.55550914564769,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1784.635182749332,699.99232847957,2006.20622734512,1784.635182749332,871.0984021593099,913.5367805900221,1864.329252103944,797.2748316553375,987.3603510939945,0.0,699.99232847957,1092.4538476256757,913.7523797194443,1159.6724824077635,362.3976507524261,1092.4538476256757,1456.6051301675675,364.1512825418919,1901.112730813439,633.7042436044796,3234.8093028974886,48.52213954346233,24.92438504584816,13.999846569591401,474.2134249901044,1921.9129730478037,6412.746711621829,2616.2776125753307,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.470389974266194,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1400.953590640954,549.1657102254253,1566.2703006486613,1400.953590640954,682.4371816923119,718.516408948642,1864.329252103944,626.9656661465971,773.9879244943569,0.0,549.1657102254253,1092.4538476256757,473.8164530229856,911.9500598495957,284.98439370299866,1092.4538476256757,1456.6051301675675,364.1512825418919,1247.8043775173426,415.9347925057808,2212.9048802485486,33.19357320372823,21.907852680765263,10.983314204508506,372.0009827390204,1503.1561915786938,5554.770133478393,2368.555190017163,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.58695991677586,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1206.6157477613822,473.4434180821717,1348.8456427706826,1206.6157477613822,587.5378313286234,619.0779164327588,1864.329252103944,541.4853712788704,665.1303764825118,0.0,473.4434180821717,1092.4538476256757,256.3917951450067,787.6150854965388,246.12971421766838,1092.4538476256757,1456.6051301675675,364.1512825418919,921.5221716275182,307.1740572091727,1702.1396469188626,25.53209470378294,20.39340683790019,9.468868361643434,320.4095737069203,1293.25899757898,4322.1638061932135,2244.220215664106,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.648356079770295,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1846.0910565577567,724.9200917673578,2064.970956690527,1846.0910565577567,899.0428447728444,947.0482117849124,1864.329252103944,828.903857158157,1017.1871993995996,0.0,724.9200917673578,1092.4538476256757,972.5171090648513,1205.6783376845922,376.77448052643507,1092.4538476256757,1456.6051301675675,364.1512825418919,1989.70430846445,663.2347694881499,3377.859169719957,50.66788754579935,25.422940311603913,14.498401835347156,490.2599586601708,1985.0097209093979,6620.991825925038,2662.2834678521594,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.46174535000984,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1448.5055084710775,568.4135277349955,1618.146795045774,1448.5055084710775,705.191426391069,743.3140820800085,1864.329252103944,650.0862382496633,798.4192702214142,0.0,568.4135277349955,1092.4538476256757,525.6929474200983,945.5799829086012,295.4937446589379,1092.4538476256757,1456.6051301675675,364.1512825418919,1324.1122176415126,441.3707392138375,2333.8964845903456,35.008447268855186,22.29280903095667,11.368270554699908,384.60787651754185,1554.293169786721,5189.359001038565,2402.185113076169,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.57740875542025,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,983.7761021471131,386.02959905454304,1100.6699970894265,983.7761021471131,478.66383428351895,505.11226786359407,1864.329252103944,441.4184728478158,542.3576292992973,0.0,386.02959905454304,1092.4538476256757,8.216149463750725,642.0632332331866,200.6447603853708,1092.4538476256757,1456.6051301675675,364.1512825418919,550.5737787630483,183.52459292101608,1120.1279707386072,16.801919561079107,18.64513045734762,7.720591981090861,261.2408316223033,1052.7291094700995,3523.204807761181,2098.668363400754,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.71316981658964,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,976.4521098478449,382.0432671110924,1087.6306281047007,976.4521098478449,475.5220153934445,500.9300944544003,1864.329252103944,437.0311124031623,539.4209974446825,4.8232195209749165,377.2200475901175,1087.6306281047007,0.0,635.6816180409634,198.65050563780105,1092.4538476256757,1456.6051301675675,364.1512825418919,539.4209974446827,179.80699914822756,1096.4480441830278,16.446720662745417,18.565403818478607,7.54440095180235,259.1796910928982,1044.345003853845,3490.471008917483,2092.2867482085308,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.71351067831116,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,978.6915617246075,382.14101773553136,1094.8682692239397,978.6915617246075,478.1704852066497,500.5210765179578,1864.329252103944,436.8390411334337,541.8525205911739,0.0,382.14101773553136,1092.4538476256757,2.4144215982638,635.4022416486307,198.56320051519708,1092.4538476256757,1456.6051301675675,364.1512825418919,544.2669421894371,181.4223140631457,1107.8302739881142,16.61745410982171,18.567358830967386,7.6428203547106275,259.9486661909123,1046.9130966066466,3502.6139452907255,2092.0073718161984,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.71087473201955,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1025.599688244888,399.52768134376015,1136.907438019198,1025.599688244888,499.571506945354,526.0281812995341,1864.329252103944,459.64539423928557,565.9542940056026,0.0,399.52768134376015,1092.4538476256757,44.45359039352232,668.5751188935063,208.92972465422073,1092.4538476256757,1456.6051301675675,364.1512825418919,610.4078843991247,203.46929479970822,1213.4048605425928,18.20107290813889,18.91509210313196,7.9905536268752035,272.1001630632998,1093.7571836972668,3252.048840033563,2125.180249061074,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.69682158264881,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,993.3695028704326,388.419435461952,1106.4751994971923,993.3695028704326,483.40355781452075,509.96594505591185,1864.329252103944,445.3589567742177,548.010546096215,0.0,388.419435461952,1092.4538476256757,14.021351871516586,647.7948462170439,202.4358894428262,1092.4538476256757,1456.6051301675675,364.1512825418919,562.0318979677311,187.34396598924369,1137.7952994189268,17.0669294912839,18.692927185495797,7.76838870923904,263.6604503611013,1061.1198337210817,2769.7964208042504,2104.3999763846114,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.707396746108625,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1040.36294312326,409.43007554935656,1189.0431227555946,1040.36294312326,510.69883581711224,529.6641073061478,1864.329252103944,467.06992198212686,573.2930211411332,0.0,409.43007554935656,1092.4538476256757,96.5892751299189,679.3744319740027,212.30450999187585,1092.4538476256757,1456.6051301675675,364.1512825418919,669.8822962710522,223.29409875701737,1302.6064705774259,19.539097058661387,19.11313998724389,8.188601510987132,277.12647414939937,1123.717203997077,3762.5533454252895,2135.97956214157,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.704288244913638,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1022.7469765476582,399.15173357028607,1145.7689713503203,1022.7469765476582,499.39756382579657,523.3494127218617,1864.329252103944,457.5174460312204,565.2295305164378,0.0,399.15173357028607,1092.4538476256757,53.31512372464461,665.479921499957,207.96247546873656,1092.4538476256757,1456.6051301675675,364.1512825418919,618.5446542410828,206.18155141369425,1223.877939225063,18.358169088375945,18.90757314766248,7.983034671405721,271.6944404474467,1095.2385267792133,4198.130548632135,2122.0850516675246,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.699561216148567,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1002.402218084698,390.9615228742423,1121.1552296701468,1002.402218084698,489.0614645139978,513.3407535707001,1864.329252103944,447.0938699545671,555.3083481301309,0.0,390.9615228742423,1092.4538476256757,28.701382044471117,650.318356297552,203.224486342985,1092.4538476256757,1456.6051301675675,364.1512825418919,584.0097301746017,194.66991005820057,1169.6411631070446,17.544617446605667,18.743768933741602,7.819230457484846,266.1989467916563,1072.352242572566,3586.871213201653,2106.9234864651194,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.701136819347695,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,989.9372979645397,385.4888826493127,1101.403928095388,989.9372979645397,482.44152476987387,507.49577319466573,1864.329252103944,441.43003298164183,548.5072649828978,0.0,385.4888826493127,1092.4538476256755,8.950080469712335,642.0800479732972,200.65001499165535,1092.4538476256757,1456.6051301675675,364.1512825418919,557.45734545261,185.81911515086998,1128.7653432527927,16.93148014879189,18.63431612924301,7.709777652986254,262.714534671795,1056.6105212872333,4313.028180742879,2098.6851781408645,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.703278567021716,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,967.2173440380521,378.81414396566646,1081.7531591160312,967.2173440380521,470.7043416520727,496.51300238597946,1864.329252103944,433.54840156979657,533.6689424682556,10.700688509644834,368.1134554560216,1081.7531591160312,0.0,630.6158568287949,197.0674552589984,1092.4538476256757,1456.6051301675675,364.1512825418919,533.6689424682554,177.88964748941845,1079.6720454136955,16.195080681205432,18.500821355570086,7.362269109120433,256.8281434739242,1037.994699910129,3465.779347029878,2087.2209869963626,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.714637779669207,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1038.2305508594793,408.12064167426195,1161.373023590179,1038.2305508594793,503.7211168121985,534.5094340472809,1864.329252103944,468.4081086321494,569.82244222733,0.0,408.12064167426195,1092.4538476256757,68.91917596450313,681.3208852831266,212.91277665097707,1092.4538476256757,1456.6051301675675,364.1512825418919,638.7416181918323,212.91387273061076,1259.776132596705,18.896641988950577,19.086951309742,8.16241283348524,275.6644638521739,1111.7884019078315,3719.5126180317507,2137.926015450694,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.70002366898264,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1356.9895120363863,531.8041025623203,1516.4713936208184,1356.9895120363863,658.3283182490941,698.6611937872921,1864.329252103944,609.9866175262517,747.0028945101345,0.0,531.8041025623203,1092.4538476256757,424.0175459951427,887.2532618563662,277.26664433011445,1092.4538476256757,1456.6051301675675,364.1512825418919,1171.0204405052768,390.34014683509224,2093.164689902689,31.397470348540335,21.56062052750316,10.636082051246406,360.22027335136244,1455.5725199857511,4081.249977458868,2343.8583920239334,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.600490162974296,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1358.5872967227476,529.8846607228628,1515.5034386177404,1358.5872967227476,660.402701659022,698.1845950637256,1864.329252103944,608.2180220423518,750.3692746803958,0.0,529.8846607228628,1092.4538476256757,423.04959099206457,884.68075933433,276.4627372919781,1092.4538476256757,1456.6051301675675,364.1512825418919,1173.418865672462,391.13962189082065,2094.4431482861455,31.41664722429218,21.522231690714015,10.597693214457257,360.6072081702084,1455.8974220243626,4456.129666816161,2341.2858895018976,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.597952676430516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1179.369787100656,460.4559390432928,1325.8886497362037,1179.369787100656,572.9218496267257,606.4479374739301,1864.329252103944,525.6940174888211,653.6757696118348,0.0,460.4559390432928,1092.4538476256757,233.4348021105281,764.6458436201035,238.95182613128236,1092.4538476256757,1456.6051301675675,364.1512825418919,887.1105717223631,295.7035239074544,1643.2700346731103,24.649050520096655,20.133657257122614,9.209118780865856,313.23188202363906,1266.0303411623527,4231.744717042506,2221.250973787671,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.643638592743752,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1740.2842224351514,678.2928031752127,1948.822307426279,1740.2842224351514,846.3082874655304,893.9759349696209,1864.329252103944,774.9897590071887,965.2944634279627,0.0,678.2928031752127,1092.4538476256757,856.3684598006032,1127.2578312831836,352.2680722759949,1092.4538476256757,1456.6051301675675,364.1512825418919,1821.6629232285663,607.2209744095221,3107.1767008133015,46.60765051219952,24.490394539761013,13.565856063504253,462.0595721048265,1870.3638024477,6237.763135484342,2583.862961450751,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.477994202455267,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1612.2044170826186,627.3420548049968,1805.2047271801653,1612.2044170826186,785.9612622818137,826.2431548008051,1864.329252103944,717.7010857942042,894.5033312884145,0.0,627.3420548049968,1092.4538476256755,712.7508795544898,1043.9288520642972,326.22776627009284,1092.4538476256757,1456.6051301675675,364.1512825418919,1607.2542108429045,535.7514036143015,2770.3476692622025,41.555215038933035,23.471379572356696,12.546841096099936,428.1441249845942,1731.84801311827,5776.599212186049,2500.5339822318647,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.5190087075797,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1265.0606734333094,494.6909263904558,1420.4957886857092,1265.0606734333094,613.957439068717,651.1032343645923,1864.329252103944,566.9827357896277,698.0779376436817,0.0,494.6909263904558,1092.4538476256757,328.0419410600336,824.7021611485493,257.7194253589216,1092.4538476256757,1456.6051301675675,364.1512825418919,1026.1198787037151,342.03995956790504,1862.8507646620758,27.942761469931135,20.818357004065874,9.893818527809115,335.9776654873328,1358.5432699578575,4538.790658467334,2281.307291316117,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.62787503878896,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1210.662628998898,474.61851034530036,1361.8016563906708,1210.662628998898,588.8440616442947,621.8185673546033,1864.329252103944,542.7519905435508,667.9106384553471,0.0,474.61851034530036,1092.4538476256757,269.347808764995,789.4574407906194,246.70545024706857,1092.4538476256757,1456.6051301675675,364.1512825418919,937.2584472203423,312.41948240678073,1724.2964399724233,25.864446599586348,20.416908683162767,9.49237020690601,321.64973055111653,1300.6996712365128,4347.782466971382,2246.062570958187,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.642965835520044,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1470.8449730050934,575.6014661681119,1643.0931832958179,1470.8449730050934,715.1701162173813,755.6748567877121,1864.329252103944,658.966671684847,811.8783013202464,0.0,575.6014661681119,1092.4538476256757,550.6393356701423,958.4969769961411,299.5303053112941,1092.4538476256757,1456.6051301675675,364.1512825418919,1362.5176369903884,454.17254566346276,2392.2916488219626,35.884374732329434,22.436567799618995,11.512029323362238,390.4795085091979,1578.1666138811574,6047.29378709659,2415.1021071637088,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.567286628107418,0.0,0.0,0.0,5.684341886080801e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1896.7508687220748,743.2929790043048,2126.8401252006856,1896.7508687220748,922.623729767352,974.1271389547228,1864.329252103944,850.6368847970479,1046.113983925027,0.0,743.2929790043048,1092.4538476256757,1034.3862775750097,1237.2900142502515,386.6531294532036,1092.4538476256757,1456.6051301675675,364.1512825418919,2080.5002615000362,693.5000871666787,3517.2933276710196,52.759399915065295,25.790398056342855,14.865859580086097,503.78093942770516,2041.5010961409735,6808.385069068035,2693.895144417819,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.44533068374955,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2020.7286526709954,790.4643145185114,2254.4276528933588,2020.7286526709954,982.4481029380861,1038.2805497329093,1864.329252103944,904.9377856739549,1115.7908669970407,0.0,790.4643145185114,1092.4538476256757,1161.9738052676828,1316.27314279848,411.335357124525,1092.4538476256757,1456.6051301675675,364.1512825418919,2277.7646722647232,759.2548907549077,3827.4838775381427,57.41225816307214,26.733824766626984,15.809286290370228,536.3763156809841,2171.073215322378,7771.918175789903,2772.8782729660475,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.403990203115633,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1836.580973296711,719.8819060339653,2055.770372996436,1836.580973296711,892.5342437212156,944.0467295754952,1864.329252103944,823.1688543563932,1013.4121189403176,0.0,719.8819060339653,1092.4538476256757,963.3165253707601,1197.336515427481,374.16766107108776,1092.4538476256757,1456.6051301675675,364.1512825418919,1976.7286443110786,658.9095481036928,3355.520098448737,50.33280147673105,25.32217659693606,14.397638120679304,487.653530311013,1974.934638222032,6587.167890549143,2653.9416455950486,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.45812646651964,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1961.4182575327436,767.7599785388654,2189.2220953381443,1961.4182575327436,953.5043957234851,1007.9138618092584,1864.329252103944,878.6148480477462,1082.8034094849972,0.0,767.7599785388654,1092.4538476256757,1096.7682477124686,1277.9852335239943,399.3703854762482,1092.4538476256757,1456.6051301675675,364.1512825418919,2179.5716571974663,726.5238857324887,3673.8555214688204,55.1078328220323,26.279738047034066,15.35519957077731,520.6546954249113,2107.4430196153835,7025.843351025138,2734.590363691562,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.421873916363275,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1847.1108814920865,724.3554614950682,2068.5752326742604,1847.1108814920865,897.5800709359851,949.5308105561013,1864.329252103944,828.3489058184595,1018.761975673627,0.0,724.3554614950682,1092.4538476256757,976.1213850485847,1204.871135735941,376.5222299174815,1092.4538476256757,1456.6051301675675,364.1512825418919,1994.883360722211,664.9611202407369,3384.199942458016,50.762999136870235,25.41164770615812,14.487109229901366,490.48016749064834,1986.7765562636882,6626.818131925105,2661.4762659035086,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.456566777177123,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1760.892032052449,689.9052426093905,1972.9832625911972,1760.892032052449,855.8956847420478,904.9963473104011,1864.329252103944,788.4736996947421,972.4183323577068,0.0,689.9052426093905,1092.4538476256757,880.5294149655216,1146.870835919625,358.39713622488284,1092.4538476256757,1456.6051301675675,364.1512825418919,1852.9477473232275,617.6492491077424,3160.5022390403606,47.40753358560541,24.72264332844457,13.79810485218781,467.60085734926594,1893.7268069900208,6317.507344243055,2603.4759660871923,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.47931115474795,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1006.1813096249011,394.7345761367176,1124.5446494939833,1006.1813096249011,487.44782918834005,518.7334804365611,1864.329252103944,451.62941619191344,554.5518934329878,0.0,394.7345761367176,1092.4538476256757,32.0908018683075,656.915514460965,205.28609826905156,1092.4538476256757,1456.6051301675675,364.1512825418919,586.6426953012951,195.5475651004317,1176.9248365384444,17.653872548076667,18.81922999899111,7.894691522734351,267.05801026918425,1076.4107502503616,3601.8712855059634,2113.5206446285324,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.703576541447053,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1633.4583299225817,637.9596184054084,1812.116490660602,1633.4583299225817,792.6981830925589,840.7601468300228,1864.329252103944,730.817711714224,902.6406182083578,0.0,637.9596184054084,1092.4538476256757,719.6626430349264,1063.0075806752347,332.18986896101086,1092.4538476256757,1456.6051301675675,364.1512825418919,1622.3032612432828,540.7677537477609,2801.030633396452,42.015459500946776,23.683730844364923,12.759192368108167,433.2492000639898,1748.816488028073,5832.350927016667,2519.6127108428022,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.518644701076767,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1036.871773272868,405.9620313012452,1156.6992146887428,1036.871773272868,501.75248596026194,535.1192873126062,1864.329252103944,464.1721089407036,572.6996643321645,0.0,405.9620313012452,1092.4538476256757,64.24536706306708,675.159431186478,210.98732224577435,1092.4538476256757,1456.6051301675675,364.1512825418919,636.9450313952318,212.31501046507725,1255.2220731615544,18.828331097423316,19.04377910228166,8.119240626024904,275.1085890028622,1108.5535550813354,3304.343423072639,2131.7645613540453,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.694527922306065,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1067.086103680433,417.253281891959,1193.9661847541258,1067.086103680433,518.429406024157,548.6566976562762,1864.329252103944,476.44119777268435,590.6449059077487,0.0,417.253281891959,1092.4538476256757,101.51233712844999,693.0053785784501,216.56418080576566,1092.4538476256757,1456.6051301675675,364.1512825418919,692.157243036198,230.719081012066,1340.129605940223,20.101944089103345,19.269604114095934,8.345065637839179,283.2887954894794,1142.4399536902415,3041.157973270351,2149.6105087460173,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.681892195427114,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1480.6159559488399,580.0239540386616,1646.7471729245385,1480.6159559488399,717.8098875697062,762.8060683791335,1864.329252103944,662.811753145145,817.8042028036949,0.0,580.0239540386616,1092.4538476256757,554.2933252988627,964.0898227565743,301.2780696114295,1092.4538476256757,1456.6051301675675,364.1512825418919,1372.097528102558,457.3658427008527,2409.487324842072,36.14230987263108,22.525017557029987,11.600479080773232,392.78102049692006,1585.8440218615283,5293.231104773568,2420.694952924142,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.56296238151179,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1904.0535607048896,746.4657723440515,2123.819123580565,1904.0535607048896,924.1123621144999,979.9411985903897,1864.329252103944,852.8283394931113,1051.2252212117783,0.0,746.4657723440515,1092.4538476256757,1031.365275954889,1240.477584717253,387.64924522414157,1092.4538476256757,1456.6051301675675,364.1512825418919,2082.590497166668,694.1968323888892,3523.2531018996087,52.84879652849413,25.853853923137788,14.929315446881029,505.3213461655178,2044.9506722189533,7354.51346923312,2697.0827148848202,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.4400249850785,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1177.9513158354646,465.82862631672606,1335.388779032314,1177.9513158354646,570.613520531304,607.3377953041605,1864.329252103944,529.3243616578071,648.6269541776574,0.0,465.82862631672606,1092.4538476256755,242.93493140663847,769.9263442295377,240.60198257173053,1092.4538476256757,1456.6051301675675,364.1512825418919,891.561885584295,297.187295194765,1654.577807095786,24.81866710643679,20.24111100259128,9.316572526334522,313.1116351779858,1269.428546121736,4248.597267306238,2226.5314743971053,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.65045564678352,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1049.9278743386753,415.2579906308397,1196.1049845462767,1049.9278743386753,511.00859430859805,538.9192800300774,1864.329252103944,471.0138683343167,578.9140060043587,0.0,415.2579906308397,1092.4538476256757,103.65113692060098,685.1110812135516,214.0972128792349,1092.4538476256757,1456.6051301675675,364.1512825418919,682.56514292496,227.52171430831999,1325.3448478641196,19.880172717961795,19.22969828887355,8.305159812616793,279.3248396979701,1132.5100802468692,4573.388480509071,2141.716211381119,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.685098369949312,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1017.0960886490999,401.6215736840998,1153.224991028568,1017.0960886490999,494.90459093924517,522.1914977098547,1864.329252103944,456.60439559075155,560.4916930583483,0.0,401.6215736840998,1092.453847625676,60.77114340289219,664.1518481320021,207.54745254125066,1092.4538476256757,1456.6051301675675,364.1512825418919,621.262836461241,207.087612153747,1229.9720222990877,18.449580334486313,18.956969949938753,8.032431473681998,270.458536038187,1094.6838650331836,3666.6265183949536,2120.7569782995697,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.697479748023653,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1065.0440254459945,420.21597261127465,1209.0134489949212,1065.0440254459945,519.7364315364055,545.307593909589,1864.329252103944,478.4903118818183,586.5537135641762,0.0,420.21597261127465,1092.4538476256757,116.55960136924546,695.9859081917356,217.49559630991737,1092.4538476256757,1456.6051301675675,364.1512825418919,703.1133149334213,234.37110497780708,1357.700392522503,20.365505887837546,19.32885792848225,8.404319452225494,283.3279807883388,1147.4446478865002,3841.71809493869,2152.591038359303,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.687161570219054,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1655.385844921668,647.399980854064,1845.2272354828408,1655.385844921668,806.8591641905512,848.5266807311167,1864.329252103944,739.929628115481,915.4562168061868,0.0,647.399980854064,1092.4538476256755,752.7733878571653,1076.2612772588814,336.33164914340045,1092.4538476256757,1456.6051301675675,364.1512825418919,1668.229604663351,556.0765348877836,2871.706120405199,43.07559180607798,23.872538093338036,12.94799961708128,439.43766709482895,1775.8932631844023,5144.3187736965665,2532.866407426449,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.51126127022258,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1712.9249394838753,670.7854550890532,1902.6776250241026,1712.9249394838753,832.9086297465076,880.0163097373677,1864.329252103944,767.0598640518998,945.8650754319754,0.0,670.7854550890532,1092.4538476256757,810.2237773984269,1115.7234386209454,348.66357456904547,1092.4538476256757,1456.6051301675675,364.1512825418919,1756.0888528304024,585.3629509434675,3012.237258862923,45.18355888294385,24.340247578037822,13.415709101781065,454.4701886527206,1835.587512269888,5718.232380595369,2572.3285687885127,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.49629181650316,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1307.935741925111,511.9216787054191,1456.3881288320974,1307.935741925111,637.3411332187412,670.5946087063699,1864.329252103944,585.1191262786847,722.8166156464263,0.0,511.9216787054191,1092.4538476256757,363.9342812064216,851.0823654962686,265.9632392175839,1092.4538476256757,1456.6051301675675,364.1512825418919,1086.7508968528477,362.25029895094923,1960.9228745092162,29.41384311763824,21.16297205036514,10.238433574108381,347.163732591417,1400.3438020439535,4676.589351506583,2307.687495663836,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.61440084343158,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1412.0986350586306,552.5806514003577,1574.373642833944,1412.0986350586306,688.9048600350399,723.1937750235908,1864.329252103944,632.7027509462457,779.3958841123849,0.0,552.5806514003577,1092.4538476256757,481.9197952082682,920.2949104672665,287.5921595210208,1092.4538476256757,1456.6051301675675,364.1512825418919,1261.3156793206526,420.4385597735509,2234.3348904945615,33.51502335741842,21.97615150426391,11.051613028007155,374.9262072157621,1513.650996941915,5052.703926234846,2376.900040634834,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.589839029425104,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1760.0514341613994,690.9868394817798,1975.7995989239994,1760.0514341613994,859.7065998281994,900.3448343332001,1864.329252103944,792.2594284857485,967.792005675651,0.0,690.9868394817798,1092.4538476256757,883.3457512983238,1152.3773505247248,360.1179220389765,1092.4538476256757,1456.6051301675675,364.1512825418919,1851.1377569739752,617.045918991325,3159.1705154470797,47.387557731706195,24.744275265892355,13.819736789635597,467.768780710393,1895.0354740698206,6321.8733466369995,2608.9824806922925,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.5023853959598,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1830.3202297609325,719.5770893504275,2054.2931636704134,1830.3202297609325,892.7321715570189,937.5880582039135,1864.329252103944,825.1407596196,1005.1794701413324,0.0,719.5770893504275,1092.4538476256757,961.8393160447376,1200.2047412648726,375.0639816452727,1092.4538476256757,1456.6051301675675,364.1512825418919,1967.0187861860697,655.6729287286898,3342.268804265186,50.13403206397779,25.316080263265306,14.391541787008551,486.3947727167389,1971.124619746845,6575.315102528618,2656.80987143244,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.48613237760265,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1238.5391536234413,484.1241504151474,1369.121875932334,1238.5391536234413,601.1064803679456,637.4326732554956,1864.329252103944,549.6298541119514,688.9092995114897,0.0,484.1241504151474,1092.4538476256757,276.66802830665824,799.4616059810203,249.83175186906885,1092.4538476256757,1456.6051301675675,364.1512825418919,965.5773278181485,321.8591092727162,1771.560587506012,26.57340881259018,20.607021484559702,9.682483008302949,328.28059066232373,1320.9856476514535,4412.770827622374,2256.0667361485876,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.61365534663853,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
