timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1229.4890559939558,480.8981250976441,1358.9777283029896,1229.4890559939558,595.8602489056077,633.6288070883483,1864.329252103944,547.4739641466819,682.0150918472741,0.0,480.8981250976441,1092.4538476256757,266.52388067731397,796.3257660315372,248.85180188485538,1092.4538476256757,1456.6051301675675,364.1512825418919,948.538972524588,316.179657508196,1745.6167551304281,26.18425132695642,20.542500978209638,9.617962501952881,325.8701421546648,1311.397598896727,5160.350059037724,2252.9308961991046,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.62130650580364,0.0,0.0,0.0,-5.684341886080801e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1219.5148529653045,476.04846801867114,1344.845846443791,1219.5148529653045,591.7065412555307,627.8083117097738,1864.329252103944,542.5066972360473,677.008155729257,0.0,476.04846801867114,1092.4538476256757,252.39199881811535,789.1006505251597,246.59395328911242,1092.4538476256757,1456.6051301675675,364.1512825418919,929.4001545473724,309.80005151579076,1715.2486740818342,25.728730111227513,20.445507836630178,9.520969360373424,323.1814365688795,1299.4219312239056,4339.831098651673,2245.7057806927273,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.62623506508102,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1229.1217707987773,479.2163688820205,1354.2772822628242,1229.1217707987773,597.3766272667258,631.7451435320514,1864.329252103944,546.5768973980058,682.5448734007714,0.0,479.2163688820205,1092.4538476256757,261.82343463714864,795.0209416698267,248.44404427182084,1092.4538476256757,1456.6051301675675,364.1512825418919,944.3683080379203,314.78943601264007,1738.374112932581,26.075611693988716,20.50886585389717,9.58432737764041,325.74730979527425,1309.3008775471533,4907.140639875433,2251.626071837394,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.623962799080516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1249.6454820797064,486.38455210630394,1373.5732018022302,1249.6454820797064,607.5532024916297,642.0922795880766,1864.329252103944,554.841535439241,694.8039466404653,0.0,486.38455210630394,1092.4538476256757,281.11935417655445,807.042233366169,252.2006979269278,1092.4538476256757,1456.6051301675675,364.1512825418919,975.9233008170185,325.3077669390061,1787.6156198623285,26.814234297934927,20.65222951838284,9.727691042126079,331.1019963425199,1329.9558986087895,4439.559134597029,2263.6473635337366,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.616502176832096,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1249.0597656238313,486.42561623458073,1372.5270917634596,1249.0597656238313,606.9784733835181,642.0812922403132,1864.329252103944,554.621535515389,694.4382301084423,0.0,486.42561623458073,1092.4538476256755,280.07324413778395,806.7222334769297,252.1006979615405,1092.4538476256757,1456.6051301675675,364.1512825418919,974.5114742462265,324.83715808207546,1785.7742485628828,26.786613728443243,20.65305080094837,9.728512324691614,330.92091032550525,1329.1782257650962,4437.190699386966,2263.3273636444974,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.615997501299024,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1227.9892803101504,480.06548602167027,1349.39172682892,1227.9892803101504,594.4404677813565,633.5488125287941,1864.329252103944,547.2965019966373,680.6927783135133,0.0,480.06548602167027,1092.4538476256757,256.9378792032441,796.0676392678361,248.77113727119877,1092.4538476256757,1456.6051301675675,364.1512825418919,937.6306575167566,312.5435525055855,1730.2396960440126,25.953595440660187,20.525848196690163,9.601309720433406,325.2549803116879,1306.801705988148,4364.2481991488885,2252.6727694354036,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.624214855031592,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1232.001114264779,482.44756043588757,1356.2057633098157,1232.001114264779,595.5791175239054,636.4219967408735,1864.329252103944,550.3178579717131,681.6832562930658,0.0,482.44756043588757,1092.4538476256757,263.7519156841398,800.4623388679464,250.14448089623326,1092.4538476256757,1456.6051301675675,364.1512825418919,945.4351719772062,315.14505732573537,1743.0277897388291,26.145416846082437,20.573489684974508,9.648951208717751,326.3625685658653,1312.1712470695006,4382.825685079982,2257.067469035514,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.627020834546062,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1212.67400009138,475.6588646542257,1335.925385094724,1212.67400009138,585.876369767082,626.7976303242981,1864.329252103944,543.2064885717595,669.4675115196205,0.0,475.6588646542257,1092.4538476256757,243.47153746904834,790.1185288316501,246.91204025989066,1092.4538476256757,1456.6051301675675,364.1512825418919,912.9390489886689,304.31301632955626,1692.910929972451,25.393663949586763,20.43771576934127,9.513177293084514,321.27662218841124,1291.9975183317624,4316.2557681720955,2246.7236589992176,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.637019612673463,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1184.6081783628194,465.028783824519,1302.411236462941,1184.6081783628194,571.8556321530325,612.7525462097868,1864.329252103944,531.0567367774732,653.5514415853461,0.0,465.028783824519,1092.4538476256757,209.9573888372651,772.4461625854157,241.3894258079424,1092.4538476256757,1456.6051301675675,364.1512825418919,863.5088304226117,287.8362768075372,1616.3738910546679,24.24560836582002,20.22511415274714,9.30057567649038,313.7616755736101,1260.909958926039,4212.9581575763195,2229.051292752983,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.64680261099069,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1175.4997803265028,462.2667220628077,1291.3965532761667,1175.4997803265028,566.9707837833394,608.5289965431635,1864.329252103944,529.067626364535,646.4321539619677,0.0,462.2667220628077,1092.4538476256757,198.94270565049084,769.5529110756871,240.48528471115222,1092.4538476256757,1456.6051301675675,364.1512825418919,845.3748596124583,281.79161987081943,1589.4332015460857,23.841498023191285,20.16987291751291,9.245334441256153,311.3411655515821,1251.0260580574059,3776.445962451333,2226.1580412432545,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.65689312979292,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1208.8993875086603,475.07090852235643,1334.0719305519199,1208.8993875086603,584.5528739702108,624.3465135384495,1864.329252103944,542.3394615864047,666.5599259222556,0.0,475.07090852235643,1092.4538476256757,241.61808292624426,788.857398671134,246.51793708472937,1092.4538476256757,1456.6051301675675,364.1512825418919,908.1780088484998,302.7260029494999,1685.9749203203562,25.28962380480534,20.425956646703884,9.501418170447128,320.376180288081,1288.9884014861584,3527.443077322687,2245.4625288387015,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.64276873529429,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1177.5724598285137,462.83873540356205,1297.5522551878148,1177.5724598285137,568.4812289995357,609.0912308289782,1864.329252103944,528.2972634521781,649.2751963763357,0.0,462.83873540356205,1092.4538476256757,205.09840756213902,768.4323832031681,240.13511975099004,1092.4538476256757,1456.6051301675675,364.1512825418919,854.3736039384753,284.7912013128251,1602.0035406548625,24.030053109822937,20.181313184327998,9.25677470807124,311.97784827155317,1254.5235928794823,4192.487043299372,2225.0375133707357,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.65043588585124,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1177.7591651671123,460.75697273547325,1297.8778801604365,1177.7591651671123,570.6828429497182,607.0763222173941,1864.329252103944,526.2473582282989,651.5118069388133,0.0,460.75697273547325,1092.4538476256757,205.4240325347607,765.4507028775257,239.20334464922678,1092.4538476256757,1456.6051301675675,364.1512825418919,856.9358394735743,285.6452798245248,1603.3380920335721,24.05007138050358,20.139677930966222,9.215139454709465,312.10709956724554,1254.5118953490683,4726.130253796749,2222.055833045093,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.650424994369693,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1207.8877571317132,470.3997635636672,1329.370486473226,1207.8877571317132,586.599257472421,621.2884996592923,1864.329252103944,536.8938113383213,670.993945793392,0.0,470.3997635636672,1092.4538476256757,236.9166388475503,780.93645285574,244.04264151741873,1092.4538476256757,1456.6051301675675,364.1512825418919,907.9105846409428,302.6368615469809,1680.9472097515911,25.214208146273865,20.3325337475301,9.407995271273345,320.0636245880948,1285.8491473594636,4293.507154528068,2237.5415830233073,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.63386965833615,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1232.4930323567191,479.10449675485285,1347.7846768048182,1232.4930323567191,597.5115208800748,634.9815114766443,1864.329252103944,546.8492952101009,685.6437371466183,0.0,479.10449675485285,1092.4538476256757,255.33082917914237,795.4171566692374,248.5678614591367,1092.4538476256757,1456.6051301675675,364.1512825418919,940.9745663257605,313.6581887752535,1733.7372518558668,26.006058777838,20.506628411353816,9.582089935097057,326.296046706373,1308.768156606944,5147.73791326974,2252.022286836805,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.62121396797124,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1211.9374532037227,469.0444682420406,1325.3233571580074,1211.9374532037227,587.4691615606615,624.4682916430611,1864.329252103944,535.056882553747,676.8805706499757,0.0,469.0444682420406,1092.4538476256757,232.86950953233168,778.2645564418137,243.20767388806678,1092.4538476256757,1456.6051301675675,364.1512825418919,909.7500801823084,303.2500267274361,1682.044575151785,25.230668627276774,20.30542784109757,9.380889364840812,320.80788444437457,1286.3338534349843,4292.639132038756,2234.8696866093815,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.62065037469476,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1210.0284239799669,468.3452317895096,1329.0769721417141,1210.0284239799669,588.4202029253134,621.6082210546534,1864.329252103944,533.1719901138058,676.8564338661611,0.0,468.3452317895096,1092.4538476256757,236.6231245160383,775.52289471099,242.35090459718438,1092.4538476256757,1456.6051301675675,364.1512825418919,913.479558382199,304.49318612739967,1686.3179762991085,25.294769644486628,20.29144311204695,9.366904635790194,320.51893366777534,1286.4674243265752,4293.918052237766,2232.1280248785574,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.618773128763717,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1232.1257410494316,477.19814237277,1356.9936035587518,1232.1257410494316,599.1545789405645,632.9711621088671,1864.329252103944,543.2514776954523,688.8742633539794,0.0,477.19814237277,1092.4538476256757,264.5397559330761,790.1839675570216,246.93248986156925,1092.4538476256757,1456.6051301675675,364.1512825418919,953.4140192870562,317.8046730956854,1748.4168347555114,26.226252521332672,20.468501323712157,9.5439628474554,326.46417853039844,1311.5913407220453,3598.3212769565907,2246.789097724589,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.610588007197133,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1206.1579596871989,469.43784945290605,1338.5179685151536,1206.1579596871989,586.1583066681859,619.9996530190128,1864.329252103944,531.9108233471418,674.247136340057,0.0,469.43784945290605,1092.4538476256757,246.0641208894778,773.6884703231153,241.77764697597354,1092.4538476256757,1456.6051301675675,364.1512825418919,920.311257229535,306.77041907651164,1696.5195257589528,25.447792886384292,20.31329546531488,9.388756989058122,319.80700841169715,1287.6562023468316,3898.026828730536,2230.293600490683,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.614952270551036,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1188.2725261062503,463.4553043610747,1315.824430010235,1188.2725261062503,575.799394412438,612.4731316938123,1864.329252103944,524.7508101618779,663.5217159443725,0.0,463.4553043610747,1092.4538476256757,223.37058238455927,763.2739056900042,238.5230955281263,1092.4538476256757,1456.6051301675675,364.1512825418919,886.8922983289308,295.63076610964356,1645.9783687996487,24.68967553199473,20.19364456347825,9.269106087221495,314.9189672272988,1267.376537589655,4234.928798067215,2219.8790358575716,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.619504776861827,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1182.6864035988601,460.7066149028872,1312.9942146633389,1182.6864035988601,574.8774635665067,607.8089400323536,1864.329252103944,520.970512278133,661.7158913207271,0.0,460.7066149028872,1092.4538476256757,220.54036703766323,757.7752905863753,236.80477830824228,1092.4538476256757,1456.6051301675675,364.1512825418919,882.2562583583904,294.08541945279677,1637.0482927140743,24.555724390711113,20.138670774314505,9.214132298057745,313.587367647454,1262.5373754134685,4218.924608578556,2214.380420753943,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.619334086847484,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1184.5164460121512,461.8243033337245,1323.8533371951555,1184.5164460121512,576.3080212844205,608.2084247277306,1864.329252103944,520.9728766026267,663.5435694095245,0.0,461.8243033337245,1092.4538476256757,231.39948956947987,757.7787296038208,236.805853001194,1092.4538476256757,1456.6051301675675,364.1512825418919,894.9430589790047,298.31435299300153,1655.0817153057305,24.826225729585957,20.161024542931248,9.236486066674491,314.3050538721023,1267.8002787473815,4237.994365288411,2214.3838597713884,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.617084553850557,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1208.919235042667,470.7041895348086,1354.1181865422022,1208.919235042667,588.3868227407346,620.5324123019324,1864.329252103944,531.0156940542187,677.9035409884482,0.0,470.7041895348086,1092.4538476256757,261.66433891652656,772.3864640788635,241.37077002464483,1092.4538476256757,1456.6051301675675,364.1512825418919,939.5678799049742,313.18929330165804,1723.4613627414406,25.851920441121607,20.33862226695293,9.414083790696171,320.8574976240745,1295.1734699910398,4328.915081110716,2228.991594246431,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.60908733158175,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1089.76387319138,414.852608847443,1163.6099614270777,1089.76387319138,531.6187748965435,558.1450982948365,1864.329252103944,479.80771425593105,609.956158935449,0.0,414.852608847443,1092.4538476256757,71.15611380140191,697.9021298268088,218.09441557087777,1092.4538476256757,1456.6051301675675,364.1512825418919,681.1122727368504,227.0374242456168,1323.00230582991,19.845034587448648,19.221590653205617,8.29705217694886,287.94065010783385,1144.5874498838234,3812.813893349725,2154.5072599943765,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.663568671020734,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1108.9721054548154,416.79917837787656,1171.3148229072656,1108.9721054548154,548.8674330315278,560.1046724232878,1864.329252103944,489.3575206049792,619.6145848498363,0.0,416.79917837787656,1092.4538476256757,78.86097528158984,711.792757243606,222.4352366386269,1092.4538476256757,1456.6051301675675,364.1512825418919,698.4755601314259,232.8251867104753,1348.0999252197776,20.221498878296664,19.260522043814287,8.33598356755753,293.16483900966557,1160.394549390328,4637.068206876695,2168.3978874111735,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.69153237926521,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1132.3926504891297,423.5872668593228,1192.2480646929766,1132.3926504891297,561.8819938983302,570.5106565907995,1864.329252103944,497.6949889596484,634.6976615294813,0.0,423.5872668593228,1092.4538476256757,99.79421706730072,723.9199839413067,226.22499498165834,1092.4538476256757,1456.6051301675675,364.1512825418919,734.4918785967836,244.83062619892786,1402.909771655034,21.043646574825512,19.396283813443212,8.471745337186455,299.3031147773126,1183.4216942252458,3931.6496762666748,2180.5251141088743,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.68300502620198,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1151.5164733859085,431.27545687456893,1204.3095638136756,1151.5164733859085,568.2220260843918,583.2944473015167,1864.329252103944,504.88449277756007,646.6319806083484,0.0,431.27545687456893,1092.4538476256755,111.85571618799995,734.3774440400874,229.49295126252733,1092.4538476256757,1456.6051301675675,364.1512825418919,758.487696796348,252.82923226544932,1442.592385936366,21.638885789045492,19.550047613748134,8.62550913749138,303.9687487347981,1200.2566573449517,4522.582491803763,2190.982574207655,0.0,0.0,0.0,535.224340384658,0.0,1403.2575913435342,23.667454581997486,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1177.3794741930294,438.0407595060067,1220.4907877432202,1177.3794741930294,581.37549610587,596.0039780871595,1864.329252103944,510.40158704585804,666.9778871471714,0.0,438.0407595060067,1092.4538476256757,128.03694011754445,742.4023084303388,232.0007213844809,1092.4538476256757,1456.6051301675675,364.1512825418919,795.014827264716,265.00494242157197,1498.0605291922946,22.470907937884416,19.68535366637689,8.760815190120134,310.4452872637693,1222.5193104060954,4058.4303318483476,2199.0074385979065,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.644134258573008,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1191.5932125385302,442.6201151184473,1230.6641497085495,1191.5932125385302,588.6806381591342,602.912574379396,1864.329252103944,516.5046389134691,675.0885736250611,0.0,442.6201151184473,1092.4538476256757,138.21030208287374,751.2794747832279,234.7748358697587,1092.4538476256757,1456.6051301675675,364.1512825418919,813.298875707935,271.09962523597835,1527.0186160623607,22.90527924093541,19.7769407786257,8.852402302368946,314.0947307116812,1235.6550966812401,4100.532574046765,2207.8846049507956,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.640657911725594,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1194.8403711348287,441.91146024416946,1232.344213846463,1194.8403711348287,592.7083669188785,602.1320042159502,1864.329252103944,517.357710846091,677.4826602887379,0.0,441.91146024416946,1092.4538476256757,139.89036622078717,752.5203066852232,235.16259583913225,1092.4538476256757,1456.6051301675675,364.1512825418919,817.373026509524,272.45767550317464,1531.742162256868,22.976132433853017,19.762767681140147,8.83822920488339,315.0255455991499,1238.3742288032254,4107.470274028686,2209.1254368527907,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.64161663277983,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1209.9128097985483,453.1991868076004,1272.0415911958833,1209.9128097985483,598.831812840302,611.0809969582464,1864.329252103944,525.8967341775983,684.01607562095,0.0,453.1991868076004,1092.4538476256757,179.58774357020746,764.9407042583248,239.0439700807265,1092.4538476256757,1456.6051301675675,364.1512825418919,863.6038191911573,287.86793973038573,1604.6709457291433,24.07006418593715,19.988522212408768,9.063983736152009,319.5473614928939,1263.733123980396,4198.8867117824275,2221.5458344258923,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.634571372371013,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1189.9859322397542,447.95974555431326,1264.1341525368612,1189.9859322397542,589.3102956488517,600.6756365909024,1864.329252103944,517.6432341524147,672.3426980873394,0.0,447.95974555431326,1092.4538476256757,171.68030491118532,752.9356133126032,235.2923791601885,1092.4538476256757,1456.6051301675675,364.1512825418919,844.0230029985255,281.3410009995085,1573.3237495523474,23.59985624328521,19.88373338734302,8.959194911086266,314.6290704740782,1247.8565177173814,4149.936348048308,2209.540743480171,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.64088788472372,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1176.4942794780275,444.27818228073403,1245.0518578157719,1176.4942794780275,579.5038200803642,596.9904593976631,1864.329252103944,511.14964031967406,665.3446391583533,0.0,444.27818228073403,1092.4538476256757,152.5980101900963,743.4903859195259,232.34074559985186,1092.4538476256757,1456.6051301675675,364.1512825418919,817.94264934845,272.64754978281667,1534.8683814120004,23.023025721180005,19.810102121871438,8.885563645614681,310.77851172083103,1231.6367811340574,4097.461100708591,2200.0955160870935,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.642567623758737,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1232.835930028815,465.8503320830246,1306.2505236274064,1232.835930028815,605.8284906056846,627.0074394231306,1864.329252103944,534.0558380807628,698.7800919480522,0.0,465.8503320830246,1092.4538476256757,213.79667600173073,776.8084917538367,242.75265367307398,1092.4538476256757,1456.6051301675675,364.1512825418919,912.5767679497827,304.1922559832609,1682.6193560160684,25.239290340241027,20.241545117917248,9.317006641660493,325.5929223197232,1291.4869566177686,3892.6805910854664,2233.4136219214042,0.0,0.0,0.0,0.0,403.7431512715513,977.6749421061977,23.616167399186857,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1223.5893421273338,463.9224574780443,1304.9759942171897,1223.5893421273338,601.1397920779909,622.4495500493429,1864.329252103944,530.6316299703066,692.9577121570272,0.0,463.9224574780443,1092.4538476256757,212.52214659151414,771.827825411355,241.19619544104842,1092.4538476256757,1456.6051301675675,364.1512825418919,905.4798587485401,301.82661958284666,1671.228935809431,25.068434037141465,20.20298762581764,9.278449149560887,323.36224918003217,1285.086217558339,3497.986460634498,2228.4329555789227,0.0,0.0,0.0,0.0,779.5875507464078,155.91751014928158,23.619931279811993,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1179.1575486649458,444.10154662865057,1241.329017128042,1179.1575486649458,579.4909221132098,599.6666265517359,1864.329252103944,511.33890667639133,667.8186419885544,0.0,444.10154662865057,1092.4538476256757,148.87516950236625,743.7656824383873,232.42677576199605,1092.4538476256757,1456.6051301675675,364.1512825418919,816.6938114909213,272.23127049697376,1533.0266286165456,22.995399429248184,19.806569408829766,8.882030932573013,311.2366065957274,1231.72993516724,4096.318047588879,2200.3708126059546,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.637640518087863,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1151.5434414469196,434.0597211314071,1213.3428889578513,1151.5434414469196,566.8008111106749,584.7426303362446,1864.329252103944,500.3491663392899,651.1942751076297,0.0,434.0597211314071,1092.4538476256757,120.8890413321757,727.7806055844218,227.4314392451318,1092.4538476256757,1456.6051301675675,364.1512825418919,772.0833164398047,257.36110547993485,1463.5041430511462,21.952562145767192,19.605732898884902,8.681194422628142,304.0375701530109,1203.2208868872497,4537.391278808083,2184.385735751989,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.64997645232864,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1151.0958292331973,437.5123778087393,1226.4408064913052,1151.0958292331973,564.9577312612098,586.1380979719875,1864.329252103944,500.95794503618833,650.137884197009,0.0,437.5123778087393,1092.4538476256757,133.9869588656295,728.6661018708194,227.70815683463104,1092.4538476256757,1456.6051301675675,364.1512825418919,784.1248430626382,261.37494768754607,1483.0121685589236,22.245182528383854,19.67478603243154,8.750247556174786,304.17644036294433,1208.0810435440035,4023.130057077248,2185.271232038387,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.646218048788622,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1211.119931884255,474.45610469617117,1325.0930423583834,1211.119931884255,583.3211689777463,627.7987629065087,1864.329252103944,542.3866738848999,668.7332579993551,0.0,474.45610469617117,1092.4538476256757,232.6391947327077,788.9260711053091,246.5393972204091,1092.4538476256757,1456.6051301675675,364.1512825418919,901.372452732063,300.457484244021,1676.2860416722551,25.144290625083826,20.41366057018018,9.489122093923424,320.57573080653594,1286.7709681020453,5077.027597787262,2245.5312012728764,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.647842004353446,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1237.0744201998727,482.80727767417727,1358.3252944464055,1237.0744201998727,598.2050026177909,638.8694175820818,1864.329252103944,551.2518894524314,685.8225307474412,0.0,482.80727767417727,1092.4538476256757,265.87144682072966,801.8209301126277,250.56904066019615,1092.4538476256757,1456.6051301675675,364.1512825418919,951.6939775681712,317.2313258560571,1751.7325810984057,26.275988716476085,20.580684029740304,9.656145553483546,327.6352304616048,1316.0996978194498,4394.306690139905,2258.426060280195,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.63406335746833,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1237.3113442140516,482.2192741877641,1355.4089460058085,1237.3113442140516,599.5043843473786,637.8069598666731,1864.329252103944,551.7211088853717,685.59023532868,0.0,482.2192741877641,1092.4538476256757,262.9550983801329,802.5034311059952,250.7823222206235,1092.4538476256757,1456.6051301675675,364.1512825418919,948.5453337088129,316.1817779029376,1746.9463857995142,26.204195786992713,20.56892396001204,9.644385483755283,327.689514126989,1315.222402023202,4390.161966430826,2259.108561273563,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.63804385770445,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1231.9262300640712,479.96528593301423,1347.0817150637697,1231.9262300640712,595.8343877539679,636.0918423101034,1864.329252103944,549.1502652088092,682.7759648552621,0.0,479.96528593301423,1092.4538476256757,254.62786743809397,798.7640221219041,249.61375691309502,1092.4538476256757,1456.6051301675675,364.1512825418919,937.4038322933571,312.4679440977857,1729.837062324157,25.947555934862354,20.52384419491704,9.599305718660283,326.1434076411495,1308.4470970423617,3587.832777356806,2255.3691522894715,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.636152032519885,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1240.8796706375067,481.54999638496525,1339.9248164623575,1240.8796706375067,598.5011629376015,642.3785076999052,1864.329252103944,551.5576852368819,689.3219854006248,0.0,481.54999638496525,1092.4538476256757,247.47096883668172,802.2657239809191,250.70803874403722,1092.4538476256757,1456.6051301675675,364.1512825418919,936.7929542373064,312.2643180791021,1730.6072687013739,25.959109030520608,20.555538403956064,9.630999927699305,327.9750684108296,1311.2443551380368,3969.8556873513144,2258.8708541484866,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.624742191216406,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1229.2477063156227,477.97573579741993,1327.6721408571605,1229.2477063156227,591.5562434326628,637.69146288296,1864.329252103944,547.0406514690545,682.2070548465682,0.0,477.97573579741993,1092.4538476256757,235.21829323148478,795.6954930458977,248.65484157684304,1092.4538476256757,1456.6051301675675,364.1512825418919,917.4253480780538,305.80844935935124,1701.209533234825,25.51814299852237,20.484053192205156,9.5595147159484,324.84926103357606,1299.025545418338,4333.9211283885425,2252.3006232134653,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.627624087076928,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1211.84828165238,473.8376872252697,1322.1115420239414,1211.84828165238,581.9460658678163,629.9022157845635,1864.329252103944,540.635515090934,671.2127665614458,0.0,473.8376872252697,1092.4538476256757,229.65769439826585,786.3789310413584,245.74341595042452,1092.4538476256757,1456.6051301675675,364.1512825418919,900.8704609597125,300.2901536532375,1674.9983018382195,25.12497452757329,20.40129222076215,9.476753744505395,320.5404513727514,1285.728324011146,4293.525834912738,2242.984061208926,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.63515405044506,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1191.1881278673327,466.69226645268304,1317.9756393954722,1191.1881278673327,574.8658552740505,616.3222725932822,1864.329252103944,532.6667357424908,658.5213921248419,0.0,466.69226645268304,1092.4538476256757,225.52179176979652,774.7879792618046,242.12124351931394,1092.4538476256757,1456.6051301675675,364.1512825418919,884.0431838946382,294.68106129821274,1645.4165116455338,24.681247674683007,20.258383805310416,9.333845329053661,315.70560596855796,1270.9326701370237,4246.7887038525105,2231.393109429372,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.650659675387605,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1190.225033218688,466.4049799890541,1315.6219864281582,1190.225033218688,575.108077766174,615.1169554525138,1864.329252103944,532.4950536765009,657.7299795421869,0.0,466.4049799890541,1092.4538476256757,223.16813880248247,774.5382598930922,242.04320621659133,1092.4538476256757,1456.6051301675675,364.1512825418919,880.8981183446707,293.6327061148902,1640.9358044486148,24.61403706672922,20.25263807603784,9.328099599781083,315.4528239908726,1269.4747936067943,4241.726793242695,2231.14339006066,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.650144907394115,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1165.1569155411705,440.78018814425434,1212.3032559538274,1165.1569155411705,564.0294624401453,601.1274531010253,1864.329252103944,504.859569084835,660.2973464563356,0.0,440.78018814425434,1092.4538476256757,119.84940832815174,734.3411913961237,229.48162231128865,1092.4538476256757,1456.6051301675675,364.1512825418919,780.1467547844877,260.0489182614959,1480.975861190238,22.21463791785357,19.740142239141846,8.815603762885086,306.6610138605059,1211.1132208950628,4564.577920918973,2190.946321563691,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.595558676114614,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1155.022613274122,433.8913657815185,1185.397474489919,1155.022613274122,558.1193398831523,596.9032733909696,1864.329252103944,499.6098609291135,655.4127523450085,0.0,433.8913657815185,1092.4538476256757,92.9436268642434,726.7052522605286,227.0953913314152,1092.4538476256757,1456.6051301675675,364.1512825418919,748.3563792092519,249.45212640308398,1431.6998713938547,21.47549807090782,19.60236579188713,8.67782731563037,303.5268900386348,1193.9813814934512,3968.292835039013,2183.310382428096,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.596580353228752,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1148.6853357024672,431.73620063134797,1180.5379128244094,1148.6853357024672,555.8002518156504,592.8850838868169,1864.329252103944,497.2118500975257,651.4734856049416,0.0,431.73620063134797,1092.4538476256757,88.08406519873358,723.2172365054919,226.00538640796623,1092.4538476256757,1456.6051301675675,364.1512825418919,739.5575508036759,246.51918360122528,1417.8129350362492,21.267194025543738,19.559262488883718,8.63472401262696,301.9470885024492,1188.0841215805872,3949.043570738812,2179.822366673059,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.601318627952114,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1146.69138704547,430.4826035710204,1176.338182429943,1146.69138704547,554.4247919333193,592.2665951121508,1864.329252103944,495.35736013029407,651.334026915176,0.0,430.4826035710204,1092.4538476256757,83.88433480426718,720.5197965531548,225.16243642286088,1092.4538476256757,1456.6051301675675,364.1512825418919,735.218361719443,245.07278723981432,1410.7737525302778,21.161606287954164,19.534190547677163,8.609652071420406,301.33234281654455,1185.0242979281634,4718.124021721006,2177.124926720722,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.599201023995104,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1142.3537953146504,429.0551398422078,1174.6256001880529,1142.3537953146504,551.9734163950103,590.3803789196401,1864.329252103944,493.2178584860485,649.135936828602,0.0,429.0551398422078,1092.4538476256757,82.17175256237734,717.4077941615251,224.1899356754766,1092.4538476256757,1456.6051301675675,364.1512825418919,731.3076893909789,243.76922979699296,1404.1320590301796,21.061980885452694,19.505641273100913,8.581102796844156,300.23731412649977,1181.496487096259,3927.5310224411705,2174.0129243290926,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.599510413019463,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1143.3879451749315,428.5817710641449,1170.184456394177,1143.3879451749315,552.8420186201024,590.5459265548291,1864.329252103944,492.7648697901642,650.6230753847673,0.0,428.5817710641449,1092.4538476256757,77.73060876850143,716.7489015129661,223.9840317228019,1092.4538476256757,1456.6051301675675,364.1512825418919,728.3536841532687,242.7845613844229,1399.7200166018365,20.995800249027546,19.496173897539656,8.571635421282899,300.37240731046967,1180.3558925274363,3922.510065160688,2173.354031680534,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.595638534442507,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1135.6024890483945,425.91203389635336,1164.3693821039196,1135.6024890483945,548.002308239298,587.6001808090966,1864.329252103944,489.06853470693324,646.5339543414614,0.0,425.91203389635336,1092.4538476256757,71.915534478244,711.3724141191756,222.30387941224237,1092.4538476256757,1456.6051301675675,364.1512825418919,718.4494888197054,239.48316293990177,1383.8446856559603,20.757670284839403,19.442779154183825,8.518240677927068,298.3186850332259,1172.9757000442123,3898.8596050928795,2167.977544286743,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.595421975913947,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1144.3936315624928,430.37721795233176,1176.1271752627376,1144.3936315624928,551.5014183091156,592.8922132533772,1864.329252103944,493.25046651193577,651.1431650505572,0.0,430.37721795233176,1092.4538476256757,83.67332763706173,717.455224017361,224.20475750542533,1092.4538476256757,1456.6051301675675,364.1512825418919,734.8164926876185,244.93883089587283,1410.132541535823,21.151988123037345,19.53208283530339,8.607544359046637,300.66540315009337,1183.2518894106709,3934.1499141882337,2174.0603541849287,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.59310390533207,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1154.1958251920153,434.4719786682594,1192.9551922209732,1154.1958251920153,557.1902098327282,597.005615359287,1864.329252103944,496.74119876432883,657.4546264276864,0.0,434.4719786682594,1092.4538476256757,100.50134459529747,722.5326527481146,225.79145398378583,1092.4538476256757,1456.6051301675675,364.1512825418919,757.955971022984,252.65199034099467,1445.0799400322378,21.676199100483565,19.61397804962194,8.689439573365188,303.43995776558495,1196.014301355728,3977.6372974369765,2179.1377829156822,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.586181258957254,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1157.68219887238,433.6562400440296,1185.1371619916688,1157.68219887238,558.804086682126,598.878112190254,1864.329252103944,497.3181612900239,660.364037582356,0.0,433.6562400440296,1092.4538476256757,92.68331436599289,723.3718709673075,226.0537096772836,1092.4538476256757,1456.6051301675675,364.1512825418919,753.0473519483485,251.0157839827828,1437.7193759751606,21.56579063962741,19.59766327713735,8.673124800880592,304.0560882645309,1195.1134431841347,3971.5890440922126,2179.977001134875,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.58281126687953,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1140.9882760654823,428.85271723233024,1180.098269041172,1140.9882760654823,550.0488716666015,590.9394043988807,1864.329252103944,489.1256802647773,651.8625958007049,0.0,428.85271723233024,1092.4538476256757,87.64442141549625,711.4555349305851,222.32985466580786,1092.4538476256757,1456.6051301675675,364.1512825418919,739.5070172162011,246.50233907206703,1414.8620735205982,21.22293110280897,19.50159282090336,8.577054344646605,299.91564008100966,1182.2006946291353,3932.13995696812,2168.0606650981526,0.0,0.0,0.0,0.0,0.0,1403.2575913435342,23.585211199529002,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1131.6002014896271,426.96506224778585,1171.2788191414606,1131.6002014896271,544.8876388353237,586.7125626543034,1864.329252103944,487.00009667340584,644.6001048162211,0.0,426.96506224778585,1092.453847625676,78.82497151578485,708.3637769794994,221.36368030609358,1092.4538476256757,1456.6051301675675,364.1512825418919,723.425076332006,241.14169211066866,1391.5318306904605,20.872977460356907,19.463839721212473,8.539301244955718,297.4758403188293,1173.0086137040084,3123.265145836474,2164.968907147067,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.59637003972417,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1096.7273379797814,414.0353027219184,1129.6457808734635,1096.7273379797814,526.7380847523228,569.9892532274584,1864.329252103944,472.85470295357527,623.872635026206,0.0,414.0353027219184,1092.4538476256757,37.19193324778769,687.788658841564,214.93395588798876,1092.4538476256757,1456.6051301675675,364.1512825418919,661.0645682739937,220.35485609133121,1295.4547270872433,19.431820906308648,19.205244530695126,8.280706054438369,288.1104070814686,1134.4682730941227,3371.133543397735,2144.3937890091315,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.605941041492482,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1105.5720726185978,416.93582314887436,1140.929755089465,1105.5720726185978,534.7189328155066,570.853139803091,1864.329252103944,478.8979563369403,626.6741162816575,0.0,416.93582314887436,1092.4538476256757,48.47590746378942,696.5788455810042,217.68088924406382,1092.4538476256757,1456.6051301675675,364.1512825418919,675.1500237454469,225.05000791514897,1317.1358548094702,19.757037822142053,19.263254939234244,8.338716462977487,290.72874763572526,1144.9699365611837,4343.631927802778,2153.183975748572,0.0,0.0,0.0,535.224340384658,0.0,663.6759025823097,23.618321736748243,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1124.2632035251204,424.0679172473029,1164.0232292063079,1124.2632035251204,546.765654348956,577.4975491761643,1864.329252103944,488.34682401417257,635.9163795109478,0.0,424.0679172473029,1092.4538476256757,71.56938158063207,710.3226531115237,221.97582909735115,1092.4538476256757,1456.6051301675675,364.1512825418919,707.4857610915792,235.8285870305264,1367.3822653694085,20.510733980541126,19.405896821202816,8.481358344946058,295.92341125264886,1166.2770990691083,3878.6314490478394,2166.9277832790913,0.0,0.0,0.0,0.0,0.0,663.6759025823097,23.623224433727174,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1143.9647982097874,431.6924986254659,1176.2117705097123,1143.9647982097874,554.7739026135979,589.1908955961896,1864.329252103944,498.2715012873453,645.6932969224422,0.0,431.6924986254659,1092.4538476256757,83.75792288403659,724.7585473270478,226.48704603970245,1092.4538476256757,1456.6051301675675,364.1512825418919,729.4512198064787,243.15040660215953,1404.294125034104,21.064411875511556,19.558388448766074,8.633849972509317,300.8538060384899,1183.8991915190309,4715.355809610405,2181.3636774946153,0.0,0.0,0.0,779.5875507464078,0.0,1403.2575913435342,23.620634862654775,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1151.1879651293416,433.14129612754,1176.5053261295063,1151.1879651293416,558.921983281751,592.2659818475908,1864.329252103944,500.84440841887306,650.3435567104685,0.0,433.14129612754,1092.4538476256757,84.05147850383051,728.5009577001791,227.65654928130598,1092.4538476256757,1456.6051301675675,364.1512825418919,734.395035214299,244.798345071433,1412.3346764132718,21.185020146199076,19.587364398807555,8.6628259225508,302.6023675467589,1188.6437549089474,3169.8907915489276,2185.1060878677467,0.0,0.0,0.0,0.0,779.5875507464078,581.5001593866181,23.61881588974384,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1154.1936822471325,433.8308034595757,1173.2603100715683,1154.1936822471325,559.7232295289441,594.4704527181884,1864.329252103944,502.8559156624562,651.3377665846764,0.0,433.8308034595757,1092.4538476256757,80.80646244589255,731.4267864181181,228.57087075566193,1092.4538476256757,1456.6051301675675,364.1512825418919,732.1442290305691,244.04807634352304,1410.023108833668,21.15034663250502,19.60115454544827,8.676616069191514,303.21823638765414,1189.4165832758758,3950.701379054152,2188.0319165856854,0.0,0.0,0.0,0.0,0.0,581.5001593866181,23.61958001252985,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1261.5508321999089,468.92422300371675,1269.7180280408143,1261.5508321999089,614.526226159268,647.0246060406408,1864.329252103944,545.0781860548825,716.4726461450264,0.0,468.92422300371675,1092.4538476256757,177.26418041513853,792.8409978980109,247.7628118431284,1092.4538476256757,1456.6051301675675,364.1512825418919,893.736826560165,297.912275520055,1660.5733250839369,24.908599876259053,20.30302293633109,9.378484460074334,331.15754824446134,1295.5740254222012,3892.0239573950917,2249.4461280655783,0.0,0.0,0.0,0.0,403.7431512715513,155.91751014928158,23.570178774059375,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1251.6380319595874,465.0806822547765,1262.56817632548,1251.6380319595874,610.6229601076683,641.0150718519191,1864.329252103944,540.4938439965549,711.1441879630324,0.0,465.0806822547765,1092.4538476256757,170.11432869980428,786.1728639949891,245.67901999843411,1092.4538476256757,1456.6051301675675,364.1512825418919,881.258516662837,293.7528388876123,1640.0920378052256,24.601380567078383,20.226152121352285,9.30161364509553,328.66572132597804,1286.3780090874425,4265.664899627285,2242.7779941625568,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.57312963190818,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1129.6935789507734,429.2339181842841,1197.518777526528,1129.6935789507734,556.8107194608748,572.8828594898986,1864.329252103944,496.6521248958773,633.0414540548961,0.0,429.2339181842841,1092.4538476256757,105.06492990085232,722.4030907576397,225.7509658617624,1092.4538476256757,1456.6051301675675,364.1512825418919,738.1063839557481,246.0354613185827,1413.375763458615,21.200636451879223,19.50921683994244,8.584678363685683,298.5700383118548,1183.8022796895993,3940.2485543511816,2179.0082209252073,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.667605136177656,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1083.2865100705271,418.32282175850696,1176.8719844550385,1083.2865100705271,532.5954764307726,550.6910336397544,1864.329252103944,481.1579603776469,602.1285496928803,0.0,418.32282175850696,1092.4538476256757,84.41813682936274,699.8661241856681,218.70816380802128,1092.4538476256757,1456.6051301675675,364.1512825418919,686.5466865222428,228.84889550741426,1333.718403788164,20.005776056822462,19.290994911426896,8.366456435170138,287.02724472521027,1146.398813985957,3824.880130270027,2156.4712543532355,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.69201753496969,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1068.4309556536818,415.134240868257,1169.7634231648833,1068.4309556536818,523.7953712325518,544.6355844211299,1864.329252103944,475.44656993857114,592.9843857151106,0.0,415.134240868257,1092.4538476256757,77.30957553920761,691.5586471833761,216.11207724480505,1092.4538476256757,1456.6051301675675,364.1512825418919,670.2939612543182,223.43132041810605,1308.8595225406812,19.632892838110216,19.227223293621897,8.30268481736514,283.2485320143707,1134.106013168271,3787.4346328550937,2148.1637773509437,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.694961615554142,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1056.8733633649765,413.2244469641588,1169.8441801109657,1056.8733633649765,517.3735870501088,539.4997763148677,1864.329252103944,472.380441052752,584.4929223122246,0.0,413.2244469641588,1092.4538476256757,77.39033248528999,687.0988233494573,214.7183822967054,1092.4538476256757,1456.6051301675675,364.1512825418919,661.883254797514,220.62775159917135,1295.7354533608445,19.436031800412668,19.189027415539933,8.264488939283176,280.48855172840257,1126.875516321407,3766.817506761509,2143.7039535170247,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.698707923012787,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1114.9334642364965,447.86289708647325,1338.81397666228,1114.9334642364965,549.5713722010483,565.3620920354481,1864.329252103944,504.65764820274035,610.2758160337561,0.0,447.86289708647325,1092.4538476256757,246.3601290366044,734.0474882948951,229.3898400921547,1092.4538476256757,1456.6051301675675,364.1512825418919,856.6359450703615,285.5453150234538,1590.0441571802885,23.850662357704326,19.881796417986223,8.957257941729466,298.8085381189164,1230.5846924938369,4132.195030479084,2190.6526184624627,0.0,0.0,0.0,0.0,0.0,155.91751014928158,23.710667216130883,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1077.718325881363,433.14574774666914,1302.1891477344018,1077.718325881363,533.481816056257,544.2365098251059,1864.329252103944,488.1187300928482,589.5995957885149,0.0,433.14574774666914,1092.4538476256757,209.73530010872616,709.990880135052,221.87215004220374,1092.4538476256757,1456.6051301675675,364.1512825418919,799.3348958972415,266.4449652990805,1498.925608942991,22.483884134144862,19.58745343119014,8.662914954933383,289.1551111706833,1192.3577615741278,4784.998533682969,2166.5960103026196,0.0,0.0,0.0,779.5875507464078,0.0,895.499198910506,23.72371723779238,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1064.883930798725,428.51654310929723,1285.438676982361,1064.883930798725,526.3570857884018,538.5268450103233,1864.329252103944,483.7262121330342,581.1577186656909,0.0,428.51654310929723,1092.4538476256757,192.98482935668517,703.6017631025952,219.875550969561,1092.4538476256757,1456.6051301675675,364.1512825418919,774.1425480223756,258.0475160074585,1460.7066071391312,21.910599107086966,19.4948693384427,8.570330862185946,285.6752505165689,1177.725399343196,3956.564550233581,2160.2068932701627,0.0,0.0,0.0,0.0,0.0,895.499198910506,23.73379423169169,0.0,0.0,0.0,-4.547473508864641e-13,0.0
