timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,403.4394574351668,885.4229923115985,1819.1500238751064,403.4394574351668,232.90388838031294,170.53556905485388,1316.7488541498915,379.4669967049709,23.972460730195948,885.4229923115985,0.0,1819.1500238751064,0.0,551.9519952072304,172.48499850225951,2704.573016186705,3606.0973549156065,901.5243387289016,23.972460730196005,7.990820243398668,31.96328097359467,0.47944921460392004,44.75419000809902,0.0,143.27357852796024,1270.5073752252229,4378.519848847092,4158.049350122837,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962706752142,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,397.2955322718689,871.6571773272258,1788.4937835616458,397.2955322718689,229.86456387049108,167.43096840137787,1316.7488541498915,373.5673617116683,23.728170560200653,871.6571773272258,0.0,1788.4937835616458,0.0,543.3707079442448,169.8033462325765,2660.150960888872,3546.867947851829,886.7169869629572,23.728170560201264,7.909390186733754,31.637560746935016,0.47456341120402523,44.03465315543323,0.0,141.03376726192622,1249.972707210831,4307.419200371572,4090.2386557960735,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96276263017425,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,399.73465876704785,875.5822396365603,1795.3375396068739,399.73465876704785,231.22249735411216,168.5121614129357,1316.7488541498915,375.2495312728116,24.485127494236217,875.5822396365603,0.0,1795.3375396068739,0.0,545.8175000331806,170.56796876036896,2670.9197792434343,3561.2263723245787,890.3065930811447,24.48512749423591,8.161709164745304,32.646836658981215,0.48970254988471823,44.22084258516555,0.0,141.77789074340416,1255.5247068847136,4326.179144895194,4107.043872357759,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.960672184110187,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,393.4813350641155,861.7662940987116,1769.0106206775026,393.4813350641155,227.64295648905141,165.83837857506413,1316.7488541498915,369.32841175659075,24.152923307524794,861.7662940987116,0.0,1769.0106206775026,0.0,537.204962555041,167.8765507984503,2630.7769147762147,3507.702553034953,876.9256382587382,24.152923307525214,8.050974435841738,32.20389774336695,0.48305846615050424,43.54309502973638,0.0,139.60075729353412,1236.4800742824514,4260.7383241227835,4044.9075155899936,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.961230933394408,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,384.30717768332704,842.2030020468475,1725.5380189201046,384.30717768332704,222.9198159571251,161.3873617262019,1316.7488541498915,360.9441437343633,23.363033948963732,842.2030020468475,0.0,1725.5380189201046,0.0,525.0096636136194,164.06551987925607,2567.7410209669524,3423.654694622603,855.9136736556508,23.363033948963903,7.787677982987967,31.150711931951868,0.467260678979278,42.52147025060647,0.0,136.30806047153803,1207.0636629190185,4159.111861569299,3948.6643582362226,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.962977874631846,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,381.2301004247755,835.2941798954758,1712.638775345226,381.2301004247755,221.40766927271451,159.82243115206097,1316.7488541498915,357.98321995520405,23.246880469571472,835.2941798954758,0.0,1712.638775345226,0.0,520.7028653893877,162.71964543418366,2547.932955240701,3397.2439403209346,849.3109850802336,23.24688046957114,7.7489601565237125,30.99584062609485,0.46493760939142276,42.18521315031653,0.0,135.2396915588036,1197.6694329894526,4013.427830481948,3917.946805710322,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.962953504510786,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,392.6603064179133,860.6124008331072,1764.7695193319162,392.6603064179133,227.6381288432551,165.02217757465823,1316.7488541498915,368.8338860713318,23.826420346581536,860.6124008331072,0.0,1764.7695193319162,0.0,536.4856524673916,167.65176639605986,2625.3819201650235,3500.509226886698,875.1273067216745,23.82642034658099,7.942140115526996,31.768560462107985,0.47652840693161974,43.466067218312375,0.0,139.29883863473523,1233.9626474932404,4033.0318477105934,4036.9948793540893,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.962477869529977,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,382.60880712113396,838.25917100839,1717.0954722903666,382.60880712113396,221.9451651966262,160.66364192450777,1316.7488541498915,359.25393043216724,23.35487668896674,838.25917100839,0.0,1717.0954722903666,0.0,522.5511715376978,163.29724110553056,2555.354643298757,3407.1395243983425,851.7848810995856,23.3548766889661,7.784958896322033,31.139835585288132,0.46709753377932195,42.318729853155375,0.0,135.6782571588432,1201.3311656472163,4139.294616067106,3929.6906959360404,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.963144793343062,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,382.4565358676455,837.1616018851093,1716.775880310267,382.4565358676455,221.1207848557558,161.3357510118897,1316.7488541498915,358.7835436650469,23.672992202598564,837.1616018851093,0.0,1716.775880310267,0.0,521.8669726037047,163.0834289386577,2553.937482195377,3405.2499762605025,851.3124940651256,23.672992202598408,7.890997400866135,31.56398960346454,0.4734598440519681,42.28260685965596,0.0,135.60331617966995,1200.6463032880274,4287.375833361651,3927.116948864207,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.96259821268512,0.0,0.0,0.0,-6.252776074688882e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,391.43416832666213,856.8371755332247,1759.3866633087196,391.43416832666213,225.59945174757553,165.83471657908657,1316.7488541498915,367.2159323713821,24.21823595528003,856.8371755332247,0.0,1759.3866633087196,0.0,534.1322652674648,166.91633289608276,2616.2238388419446,3488.298451789259,872.0746129473148,24.218235955280207,8.072745318426735,32.29098127370694,0.4843647191056041,43.29898189908394,0.0,138.83644787044142,1229.6834856504552,4237.34149281906,4022.430717056724,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.961802540281678,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,398.38851036276606,872.6770167282687,1788.3166788253554,398.38851036276606,230.10273613315306,168.28577422961303,1316.7488541498915,374.00443574068663,24.38407462207943,872.6770167282687,0.0,1788.3166788253554,0.0,544.0064519864532,170.0020162457666,2660.993695553624,3547.9915940714986,886.9978985178747,24.38407462207894,8.128024874026313,32.51209949610525,0.4876814924415787,44.063477290101616,0.0,141.27965119579477,1250.9587496160054,4529.313981897977,4091.998046057952,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.96194766199715,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,392.9098391893976,857.6486483967461,1755.7467910176267,392.9098391893976,225.85952610464886,167.05031308474872,1316.7488541498915,367.5637064557484,25.346132733649178,857.6486483967461,0.0,1755.7467910176267,0.0,534.6381184810886,167.07441202534017,2613.3954394143734,3484.527252552498,871.1318131381245,25.346132733649284,8.448710911216427,33.79484364486571,0.5069226546729856,43.28692736207866,0.0,139.09649668724558,1229.545282778678,4235.850561382449,4019.1653710335863,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.958212942331777,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,392.0664147391154,857.3864452826483,1757.997767889427,392.0664147391154,225.17814881758812,166.88826592152725,1316.7488541498915,367.4513336925636,24.615081046551765,857.3864452826483,0.0,1757.997767889427,0.0,534.4746671891834,167.0233334966198,2615.3842131720753,3487.1789508961,871.794737724025,24.61508104655168,8.205027015517226,32.820108062068904,0.4923016209310335,43.30157103737372,0.0,138.94628731412857,1229.7632582085955,4237.2138861197855,4021.6536180852836,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96046367502812,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,399.38915450102695,873.0009882194063,1793.9273442605204,399.38915450102695,228.86299289735305,170.5261616036739,1316.7488541498915,374.14328066545994,25.245873835567025,873.0009882194063,0.0,1793.9273442605204,0.0,544.208408240669,170.06512757520906,2666.928332479927,3555.904443306569,888.9761108266423,25.245873835566954,8.415291278522318,33.66116511408927,0.504917476711339,44.129303089187395,0.0,141.6040200141778,1253.6947702604505,4101.03923087582,4100.112851547238,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.959091241262335,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,392.44806245124045,859.0044034934853,1762.6613117105328,392.44806245124045,225.17611827933627,167.27194417190418,1316.7488541498915,368.14474435435085,24.30331809688959,859.0044034934853,0.0,1762.6613117105328,0.0,535.4832645154195,167.33852016106857,2621.665715204018,3495.5542869386904,873.8885717346726,24.30331809688873,8.101106032296244,32.404424129184974,0.4860663619377746,43.39674522190988,0.0,139.15000979563288,1232.361019307518,4133.070138789792,4031.03755145411,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.961500588649418,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,386.7199568060099,846.9527964393429,1733.8795072322073,386.7199568060099,222.57476476521225,164.1451920407977,1316.7488541498915,362.9797699025756,23.74018690343435,846.9527964393429,0.0,1733.8795072322073,0.0,527.9705744037464,164.99080450117074,2580.83230367155,3441.1097382287335,860.2774345571834,23.740186903433525,7.913395634477841,31.653582537911365,0.4748037380686705,42.747378965502364,0.0,137.07121436370906,1213.475031760112,4181.027292237672,3969.08031263248,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.96237165153991,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,384.6628528651958,843.3829934812977,1728.3413868185928,384.6628528651958,221.1414517378438,163.52140112735202,1316.7488541498915,361.4498543491277,23.21299851606816,843.3829934812977,0.0,1728.3413868185928,0.0,525.7452426896402,164.29538834051257,2571.72438029989,3428.9658403998533,857.2414600999633,23.21299851606841,7.737666172022803,30.950664688091212,0.4642599703213682,42.584903672624854,0.0,136.42792764854633,1208.7516059039913,4165.138839069079,3954.7110830894935,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.964038524030215,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,387.08528631947746,847.4321566997824,1735.6766435217714,387.08528631947746,221.97357460098013,165.11171171849736,1316.7488541498915,363.1852100141925,23.900076305285015,847.4321566997824,0.0,1735.6766435217714,0.0,528.2693963842798,165.08418637008745,2583.108800221554,3444.1450669620717,861.0362667405179,23.900076305285012,7.96669210176167,31.86676840704668,0.4780015261057002,42.77973113621118,0.0,137.16383363041743,1214.5087115051015,4184.702798046132,3972.4144633463516,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.96238901555322,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,396.13211127741187,865.2679788201181,1772.3415210221478,396.13211127741187,226.47887056973974,169.65324070767213,1316.7488541498915,370.82913378005065,25.302977497361226,865.2679788201181,0.0,1772.3415210221478,0.0,539.3878309528009,168.55869717275027,2637.6094998422664,3516.812666456355,879.2031666140888,25.302977497361226,8.434325832453741,33.737303329814964,0.5060595499472245,43.681454574825025,0.0,140.23675740167914,1240.6204611457442,4274.3620722654205,4056.200497409156,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95895981140692,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,345.9888211553787,756.1234161236545,1566.1142061868675,345.9888211553787,197.79300254937667,148.19581860600204,1316.7488541498915,324.0528926244234,21.935928530955298,756.1234161236545,0.0,1566.1142061868675,0.0,471.3496619991613,147.2967693747379,2322.2376223105216,3096.316829747362,774.0792074368405,21.93592853095501,7.311976176985003,29.247904707940013,0.4387185706191002,38.344844545578304,0.0,122.99537866434675,1090.4668947691077,3758.6933382350094,3567.666491746523,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.962791383873352,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,347.8035405520599,760.2864080220033,1588.9961581658943,347.8035405520599,198.18158369546836,149.6219568565916,1316.7488541498915,325.83703200943006,21.966508542629867,760.2864080220033,0.0,1588.9961581658943,0.0,473.94477383189826,148.1077418224682,2349.2825661878974,3132.376754917196,783.094188729299,21.96650854263045,7.32216951421015,29.2886780568406,0.43933017085260895,38.69855382231904,0.0,123.94306805888603,1101.605052118035,4017.6641852235775,3606.3215287490943,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.963135656997856,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,354.306183471143,774.5667428622822,1619.3550557080039,354.306183471143,201.60218186255835,152.70400160858463,1316.7488541498915,331.9571755124067,22.34900795873626,774.5667428622822,0.0,1619.3550557080039,0.0,482.84680074531883,150.88962523291212,2393.9217985702862,3191.8957314270483,797.9739328567621,22.349007958736806,7.449669319578935,29.79867727831574,0.4469801591747361,39.43055284294851,0.0,126.27217138896116,1122.4629318003374,3870.6909138417673,3674.742532172367,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.962963103305537,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,360.5654351202401,789.0181113935944,1637.5179475603184,360.5654351202401,206.40350112075524,154.1619339994849,1316.7488541498915,338.15061916868336,22.414815951556765,789.0181113935944,0.0,1637.5179475603184,0.0,491.8554460635394,153.70482689485607,2426.5360589539127,3235.38141193855,808.8453529846375,22.414815951556747,7.471605317185582,29.88642126874233,0.4482963190311349,40.04572281741101,0.0,128.3033866253094,1138.8191909584307,4076.2561970431857,3727.2368580020893,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.962873226915722,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,368.34138040843493,807.0515972559103,1660.5180437779109,368.34138040843493,211.6247556487137,156.71662475972124,1316.7488541498915,345.8792559668188,22.462124441616115,807.0515972559103,0.0,1660.5180437779109,0.0,503.09709958810015,157.2178436212813,2467.569641033821,3290.092854711761,822.5232136779402,22.462124441615757,7.487374813871918,29.949499255487673,0.4492424888323151,40.81672835545642,0.0,130.80711448709442,1159.3015174444765,3995.2125388867285,3793.1899542998613,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963417288682347,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,371.74638122435346,815.0502720064802,1678.0808241346933,371.74638122435346,213.70903423690518,158.0373469874483,1316.7488541498915,349.3072594313487,22.43912179300474,815.0502720064802,0.0,1678.0808241346933,0.0,508.0832864455983,158.77602701424945,2493.1310961411737,3324.174794854898,831.0436987137246,22.43912179300476,7.47970726433492,29.91882905733968,0.44878243586009514,41.23231640154134,0.0,132.0830011864591,1171.0635330161695,4035.9410103816945,3832.2580813004965,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.963966585996822,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,371.00024033903105,813.7349869388278,1684.3608179476023,371.00024033903105,212.44242035885753,158.5578199801735,1316.7488541498915,348.7435658309263,22.256674508104755,813.7349869388278,0.0,1684.3608179476023,0.0,507.26336848134724,158.519802650421,2498.0958048864304,3330.7944065152406,832.6986016288101,22.256674508104695,7.418891502701564,29.675566010806257,0.44513349016209386,41.255657787640864,0.0,132.038096651257,1172.3761837109928,4041.4722289364536,3838.057774996588,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.964482584035736,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,379.710524343981,833.9960583474706,1721.4470051105804,379.710524343981,217.94323775081563,161.76728659316535,1316.7488541498915,357.42688214891604,22.28364219506495,833.9960583474706,0.0,1721.4470051105804,0.0,519.8936467620598,162.46676461314368,2555.443063458051,3407.2574179440676,851.8143544860169,22.283642195065568,7.427880731688522,29.71152292675409,0.44567284390131134,42.23435180152992,0.0,135.07281378095917,1199.4618382572396,4134.615426059271,3927.1510647061273,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96507056105024,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,375.7656847851599,825.3597233944568,1700.9544221513117,375.7656847851599,215.73987277188078,160.0258120132791,1316.7488541498915,353.72559574048154,22.040089044678354,825.3597233944568,0.0,1700.9544221513117,0.0,514.5099574407004,160.78436170021888,2526.314145545769,3368.418860727692,842.104715181923,22.040089044678027,7.346696348226009,29.386785392904034,0.4408017808935605,41.77033592334682,0.0,133.5856295280082,1186.0325404626165,4088.1123707935435,3882.9288181683924,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.965493464279675,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,373.8337834081447,820.6237526189275,1671.3667835474612,373.8337834081447,216.43495711964056,157.39882628850415,1316.7488541498915,351.6958939795405,22.137889428604257,820.6237526189275,0.0,1671.3667835474612,0.0,511.5576639702407,159.86176999070022,2491.990536166389,3322.654048221852,830.663512055463,22.137889428604353,7.379296476201451,29.517185904805803,0.44275778857208703,41.33238041404245,0.0,132.4218280711383,1172.1015447961177,4037.925864370651,3834.211712192093,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.964866607326226,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,393.00791022187684,861.9646649753706,1749.9642105419987,393.00791022187684,227.5016701231348,165.506240098742,1316.7488541498915,369.41342784658747,23.59448237528935,861.9646649753706,0.0,1749.9642105419987,0.0,537.3286223223091,167.9151944757216,2611.928875517369,3482.5718340231583,870.6429585057896,23.594482375288777,7.864827458429592,31.45930983371837,0.4718896475057755,43.3585820546811,0.0,139.0417935077903,1229.2952456499181,4120.827373216183,4019.9004563454673,0.0,0.0,0.0,0.0,113.40465817298245,274.6124417582317,23.963058443883966,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,391.6783569503338,858.6668954846804,1742.1425413875536,391.6783569503338,226.66077442524332,165.0175825250905,1316.7488541498915,368.0000980648631,23.678258885470704,858.6668954846804,0.0,1742.1425413875536,0.0,535.2728699125281,167.27277184766504,2600.8094368722336,3467.7459158296447,866.9364789574112,23.678258885470697,7.8927529618235654,31.571011847294262,0.4735651777094139,43.18143227841594,0.0,138.50752410818632,1224.2645253312114,3997.779292788195,4003.018785742173,0.0,0.0,0.0,0.0,218.97302636558314,43.79460527311663,23.962574650064784,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,374.71592501438323,820.8541912009326,1669.0179962063223,374.71592501438323,216.7301182334662,157.98580678091707,1316.7488541498915,351.79465337182836,22.9212716425549,820.8541912009326,0.0,1669.0179962063223,0.0,511.7013139953867,159.90666062355837,2489.8721874072553,3319.8295832096737,829.9573958024184,22.921271642554956,7.640423880851651,30.561695523406605,0.45842543285109905,41.31580569809121,0.0,132.57654391650357,1171.8552553542743,4036.443367775914,3831.5308972050607,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.963385453342354,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,365.2423310379271,801.1415802809499,1632.562140217301,365.2423310379271,211.34976791277006,153.892563125157,1316.7488541498915,343.3463915489786,21.89593948894848,801.1415802809499,0.0,1632.562140217301,0.0,499.41293316215075,156.06654161317212,2433.703720498251,3244.938293997668,811.234573499417,21.895939488948557,7.298646496316185,29.19458598526474,0.4379187897789711,40.35986881060151,0.0,129.3712214536947,1144.7687706629804,4094.0503342097572,3744.351227159819,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.96592737797237,0.0,0.0,0.0,-6.252776074688882e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,368.10440359594645,807.8169362145076,1639.127673722788,368.10440359594645,213.55272540604216,154.5516781899043,1316.7488541498915,346.20725837764616,21.897145218300267,807.8169362145076,0.0,1639.127673722788,0.0,503.574194003849,157.3669356262028,2446.944609937296,3262.5928132497274,815.6482033124319,21.897145218299954,7.299048406099985,29.19619362439994,0.4379429043659991,40.62578482366311,0.0,130.23372647225113,1151.611641545015,3966.6606550782594,3766.1670072535762,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.96568489219754,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,394.9911502216486,861.8501756435753,1753.8277530735857,394.9911502216486,229.32263628472722,165.66851393692133,1316.7488541498915,369.36436099010376,25.626789231544777,861.8501756435753,0.0,1753.8277530735857,0.0,537.2572523492419,167.89289135913808,2615.6779287171607,3487.570571622881,871.8926429057202,25.62678923154492,8.542263077181639,34.169052308726556,0.5125357846308983,43.39378280004311,0.0,139.57415572484754,1231.8082716515614,4461.450376955953,4024.8278239721226,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.956756130413538,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,403.23365732348077,879.6685811777488,1795.3047538192259,403.23365732348077,232.94885421804244,170.28480310543833,1316.7488541498915,377.0008205047496,26.2328368187312,879.6685811777488,0.0,1795.3047538192259,0.0,548.3648298250903,171.3640093203407,2674.9733349969742,3566.631113329299,891.6577783323247,26.232836818731755,8.744278939577251,34.977115758309004,0.5246567363746351,44.34310497352472,0.0,142.57743348485877,1259.211261787001,4337.418254107456,4114.995943154389,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.955527047525983,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,402.0769871248422,877.9624150250983,1794.9001622576839,402.0769871248422,232.3536034974121,169.7233836274301,1316.7488541498915,376.2696064393279,25.807380685514303,877.9624150250983,0.0,1794.9001622576839,0.0,547.3012457299315,171.03163929060358,2672.8625772827822,3563.8167697103763,890.9541924275941,25.807380685514573,8.602460228504857,34.409840914019426,0.5161476137102914,44.28787407332979,0.0,142.29033286644906,1257.6826465001916,4332.622210907815,4111.118015440308,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.9570706818477,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,400.2104226857334,873.4116481328463,1785.3511602422755,400.2104226857334,231.17822385689348,169.03219882883997,1316.7488541498915,374.31927777121996,25.89114491451349,873.4116481328463,0.0,1785.3511602422755,0.0,544.4644040308654,170.14512625964542,2658.762808375122,3545.017077833496,886.254269458374,25.89114491451332,8.630381638171105,34.52152655268442,0.5178228982902663,44.05586104640815,0.0,141.6056061876144,1251.2090674885035,4091.209272183772,4089.4814818643613,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.956464410029515,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,400.4453350946015,875.3967943402248,1786.5123540500033,400.4453350946015,232.01267964573898,168.43265544886253,1316.7488541498915,375.1700547172393,25.2752803773622,875.3967943402248,0.0,1786.5123540500033,0.0,545.7018977705297,170.53184305329054,2661.9091483902275,3549.2121978536366,887.3030494634091,25.275280377361682,8.42509345912056,33.70037383648224,0.5055056075472336,44.12702737070677,0.0,141.75705876581034,1252.6495777198847,4201.599403031731,4094.9140956241663,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.95779043685605,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,397.36025023710056,868.3558392890807,1769.179493444022,397.36025023710056,230.51445717875265,166.84579305834788,1316.7488541498915,372.1525025524632,25.207747684637305,868.3558392890807,0.0,1769.179493444022,0.0,541.3127309854011,169.16022843293786,2637.535332733103,3516.713776977471,879.1784442443677,25.207747684637184,8.402582561545728,33.61033024618291,0.5041549536927437,43.742470113112645,0.0,140.58355850590786,1241.5714388115646,4276.467021781769,4058.026507962872,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95771698898131,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,395.1346683754517,861.4360663804476,1751.2267761456917,395.1346683754517,229.0150772971065,166.11959107834522,1316.7488541498915,369.1868855916205,25.947782783831187,861.4360663804476,0.0,1751.2267761456917,0.0,536.9991063150844,167.8122207234639,2612.66284252614,3483.55045670152,870.88761417538,25.947782783831258,8.649260927943752,34.59704371177501,0.518955655676625,43.35534975287035,0.0,139.55734001525778,1230.7807412505924,4238.578252152185,4020.549563016604,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.955403407271792,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,390.47471809623744,849.457505104471,1735.9238105147795,390.47471809623744,224.8687528034373,165.60596529280016,1316.7488541498915,364.05321647334483,26.421501622892613,849.457505104471,0.0,1735.9238105147795,0.0,529.5319512339561,165.47873476061127,2585.38131561925,3447.175087492333,861.7937718730833,26.421501622892947,8.807167207630982,35.22866883052393,0.5284300324578589,42.84296325828193,0.0,137.95769863680357,1217.408765768869,4193.2647994843555,3976.7070387262893,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.954243932750032,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,388.69049956828167,847.6495424837258,1735.9119575838927,388.69049956828167,224.07228715486713,164.61821241341454,1316.7488541498915,363.2783753501683,25.41212421811337,847.6495424837258,0.0,1735.9119575838927,0.0,528.4049096002448,165.12653425007647,2583.5615000676185,3444.7486667568246,861.1871666892062,25.41212421811322,8.470708072704406,33.882832290817625,0.5082424843622644,42.788605850350706,0.0,137.54914176615034,1215.6303991128502,4187.88239874875,3973.153576357069,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95729131000055,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,364.9520625414518,804.3043261900785,1648.983970907722,364.9520625414518,210.56086203973032,154.39120050172147,1316.7488541498915,344.70185408146233,20.250208459989494,804.3043261900785,0.0,1648.983970907722,0.0,501.3845150275815,156.6826609461192,2453.2882970978008,3271.0510627970675,817.7627656992669,20.25020845998931,6.750069486663103,27.00027794665241,0.40500416919978616,40.61896949477958,0.0,129.86432555129997,1152.0837953473285,4120.659666997182,3772.435577824649,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.967728447464797,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,359.34396783793596,790.8520636346083,1624.1154220730155,359.34396783793596,207.0037010394619,152.3402667984741,1316.7488541498915,338.9365987005465,20.407369137389516,790.8520636346083,0.0,1624.1154220730155,0.0,492.9986890189768,154.06209031843025,2414.967485707624,3219.956647610165,804.9891619025412,20.407369137389395,6.802456379129798,27.209825516519192,0.4081473827477879,39.96671612976841,0.0,127.89617840127295,1134.1247505138904,3908.436204059452,3712.9553366291416,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.9660256143214,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,357.246372700598,786.8365854752906,1616.8764909823362,357.246372700598,205.88673240630857,151.3596402942894,1316.7488541498915,337.2156794894103,20.030693211187675,786.8365854752906,0.0,1616.8764909823362,0.0,490.49553380277865,153.27985431336833,2403.7130764576264,3204.9507686101683,801.2376921525421,20.030693211187156,6.676897737062385,26.70759094824954,0.40061386422374307,39.77386247408207,0.0,127.20431384921173,1128.5732343904904,3889.5326835487153,3695.446302412947,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.967084584233177,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,356.9278221670305,785.664549002615,1610.919801876788,356.9278221670305,205.79336188314412,151.1344602838864,1316.7488541498915,336.71337814397793,20.2144440230526,785.664549002615,0.0,1610.919801876788,0.0,489.7649136639679,153.05153551998995,2396.584350879403,3195.445801172537,798.8614502931342,20.214444023052735,6.738148007684245,26.95259203073698,0.4042888804610547,39.67913448884633,0.0,126.9815220570984,1125.716079247214,4098.201278659233,3685.210714836505,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.966439127129117,0.0,0.0,0.0,6.536993168992922e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,356.38875705787024,783.7169058930535,1605.9288723939876,356.38875705787024,205.28593546345297,151.1028215944173,1316.7488541498915,335.87867395416583,20.510083103704417,783.7169058930535,0.0,1605.9288723939876,0.0,488.55079847878665,152.6721245246208,2389.645778287041,3186.194371049388,796.548592762347,20.51008310370466,6.836694367901552,27.34677747160621,0.41020166207409314,39.57079590073148,0.0,126.71464352287609,1122.753052740551,3868.7875880854626,3674.7451695281743,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.965519880378864,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,355.33448020750427,782.8177804278484,1604.0019119979006,355.33448020750427,204.9848912976725,150.3495889098318,1316.7488541498915,335.493334469078,19.8411457384263,782.8177804278484,0.0,1604.0019119979006,0.0,487.9903046822952,152.49697021321725,2386.819692425749,3182.4262565676654,795.6065641419164,19.841145738425965,6.613715246141988,26.45486098456795,0.3968229147685192,39.52455253281446,0.0,126.43810552692179,1121.0767305757804,3863.2309032090325,3670.4165612499605,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.967418769495865,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,354.03251142759507,778.5942359784261,1593.2571576426465,354.03251142759507,203.9610324962725,150.07147893132256,1316.7488541498915,333.68324399075414,20.349267436840954,778.5942359784261,0.0,1593.2571576426465,0.0,485.35744580473323,151.67420181397912,2371.8513936210725,3162.4685248280966,790.6171312070242,20.349267436840947,6.783089145613649,27.132356582454594,0.4069853487368189,39.29039865577925,0.0,125.84069259226345,1114.6124987633964,3840.4964038120634,3647.82597063283,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.965627833818477,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,357.97506881166487,787.1993524222019,1605.7236035436956,357.97506881166487,206.73706371202908,151.2380050996358,1316.7488541498915,337.37115103808657,20.60391777357833,787.1993524222019,0.0,1605.7236035436956,0.0,490.7216742372168,153.35052319913024,2392.9229559658975,3190.563941287863,797.6409853219658,20.603917773578345,6.867972591192782,27.471890364771127,0.4120783554715669,39.673216608103004,0.0,127.11468220346518,1125.0594582793285,3875.9574830568913,3681.28561552508,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96546958161033,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,361.6830727916935,795.6765226615599,1624.2634006279945,361.6830727916935,208.52621662039851,153.15685617129498,1316.7488541498915,341.00422399781144,20.67884879388204,795.6765226615599,0.0,1624.2634006279945,0.0,496.00614399681666,155.0019199990052,2419.939923289554,3226.5865643860716,806.6466410965179,20.678848793881997,6.892949597960666,27.571798391842663,0.4135769758776399,40.11292968612673,0.0,128.46547259248857,1137.5334899479767,3919.1564860292247,3722.5927083828883,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96550933073516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,360.7312130876389,793.8480591503461,1621.8963286700932,360.7312130876389,208.00914954347425,152.72206354416466,1316.7488541498915,340.2205967787198,20.51061630891909,793.8480591503461,0.0,1621.8963286700932,0.0,494.8663225872288,154.645725808509,2415.7443878204394,3220.992517093919,805.2481292734798,20.51061630891911,6.836872102973037,27.347488411892147,0.4102123261783822,40.03440506121132,0.0,128.19739414796936,1135.372738720321,3911.848339628398,3715.858839681148,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.96588708567443,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,358.84091005832624,787.9079327580006,1603.1904195226577,358.84091005832624,206.6631227535807,152.17778730474555,1316.7488541498915,337.67482832485746,21.166081733468793,787.9079327580006,0.0,1603.1904195226577,0.0,491.1633866543381,153.48855832948067,2391.098352280658,3188.1311363742107,797.0327840935527,21.166081733468644,7.055360577822881,28.221442311291526,0.4233216346693729,39.66914217796659,0.0,127.23760195247205,1124.9067687659642,3874.8460311049485,3679.2945230285486,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.964278219114437,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,356.507266869534,783.4120564394553,1589.9247595698841,356.507266869534,206.22134138507926,150.28592548445474,1316.7488541498915,335.7480241883381,20.75924268119592,0.0,783.4120564394652,1589.9247595698841,0.0,488.3607624557644,152.61273826742638,1589.9247595698744,2119.899679426499,529.9749198566248,20.759242681195673,6.919747560398557,811.0910466810593,12.16636570021589,31.567488724487852,15.668241128789306,126.35213871731605,875.2616399552587,3386.1326964685486,2608.2604418822634,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.965584440689078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,344.34844691926986,757.395889255301,1538.6640854005923,344.34844691926986,199.453485187788,144.89496173148186,1316.7488541498915,324.5982382522719,19.75020866699797,0.0,757.3958892553086,1538.6640854005923,0.0,472.14289200330455,147.54465375103268,1538.6640854005843,2051.5521138674458,512.8880284668614,19.750208666998077,6.583402888999359,783.729500811306,11.75594251216959,30.534558639111864,15.147917785106172,122.14629342600144,846.6007974692825,3373.604560871464,2523.6950058707503,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.967203154099387,0.0,0.0,0.0,0.0,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,345.29535779973054,760.860873085533,1557.2814199716738,345.29535779973054,199.73196377521282,145.5633940245177,1316.7488541498915,326.0832313223713,19.212126477359234,760.860873085533,0.0,1557.2814199716738,0.0,474.3028819234491,148.21965060107783,2318.142293057206,3090.8563907429416,772.7140976857354,19.212126477359234,6.4040421591197445,25.616168636478978,0.38424252954718463,38.39864039228272,0.0,122.81703358689593,1088.9377069546588,3902.710869822195,3565.1592726663907,0.0,0.0,0.0,150.3355120106009,0.0,186.41539462144613,23.96876378397864,0.0,0.0,0.0,-3.979039320256561e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,350.36771247376424,773.3110460655621,1588.6755914394048,350.36771247376424,202.67087792520041,147.69683454856383,1316.7488541498915,331.41901974238385,18.94869273138039,773.3110460655621,0.0,1588.6755914394048,0.0,482.0640287161945,150.64500897381077,2361.9866375049664,3149.3155166732886,787.3288791683221,18.948692731379865,6.3162309104599546,25.264923641839818,0.37897385462759725,39.08608729636091,0.0,124.81557902150428,1108.5707592250856,3820.9251092038166,3631.379545389483,0.0,0.0,0.0,0.0,0.0,186.41539462144613,23.970872912800562,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,355.72020050393724,785.3141933298851,1610.8346735111434,355.72020050393724,206.5145522833326,149.20564822060464,1316.7488541498915,336.56322571280805,19.156974791129183,785.3141933298851,0.0,1610.8346735111434,0.0,489.5465101277207,152.9832844149127,2396.1488668410284,3194.8651557880376,798.7162889470094,19.156974791129443,6.385658263709814,25.542633054839257,0.3831394958225888,39.667772535007984,0.0,126.6987547457335,1124.8348984021961,4095.6769921127466,3684.411665915758,0.0,0.0,0.0,218.97302636558314,0.0,394.15144745804963,23.970343960789396,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,356.4610868948393,787.86734376849,1616.5061567230587,356.4610868948393,207.1938510676175,149.26723582722178,1316.7488541498915,337.65743304363866,18.80365385120064,0.0,787.8673437684996,1616.5061567230587,0.0,491.1380844271107,153.4806513834721,1616.5061567230482,2155.3415422973976,538.8353855743494,18.803653851201062,6.26788461706702,812.9388822367678,12.194083233551517,31.922408442600283,15.757346875369993,127.0392821960154,885.4970423224257,3427.358603343231,2646.4796267245083,0.0,0.0,0.0,0.0,218.97302636558314,163.3336109729346,23.971288517536188,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,356.57819919114564,787.9627292938454,1616.7438672932856,356.57819919114564,207.48810732124434,149.09009186990127,1316.7488541498915,337.69831255450526,18.87988663664037,787.9627292938454,0.0,1616.7438672932856,0.0,491.19754553382586,153.4992329793206,2404.706596587131,3206.275462116175,801.5688655290437,18.879886636640464,6.293295545546821,25.173182182187283,0.3775977327328092,39.80632055174822,0.0,127.08515064889613,1128.6304629872882,3889.9152587655644,3697.473007650001,0.0,0.0,0.0,0.0,0.0,163.3336109729346,23.97033187012733,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,385.3044030970058,852.9803146006203,1761.908365546814,385.3044030970058,222.85762164678997,162.44678145021578,1316.7488541498915,365.56299197169454,19.741411125311238,852.9803146006203,0.0,1761.908365546814,0.0,531.7279883224647,166.16499635077022,2614.8886801474346,3486.5182401965794,871.6295600491449,19.741411125312027,6.580470375104008,26.321881500416033,0.3948282225062405,43.20849309348675,0.0,137.71137535147858,1225.6897234424907,4112.478148513949,4018.246228519044,0.0,0.0,0.0,0.0,113.40465817298247,43.79460527311663,23.969854250451608,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,382.18034116213346,846.3186324689932,1750.7879169087173,382.18034116213346,220.73604688405786,161.4442942780756,1316.7488541498915,362.7079853438543,19.472355818279127,846.3186324689932,0.0,1750.7879169087173,0.0,527.5752514092427,164.86726606538835,2597.1065493777105,3462.808732503614,865.7021831259035,19.472355818278857,6.490785272759618,25.963141091038473,0.3894471163655771,42.897438143156975,0.0,136.6636476539269,1217.010767377501,4196.297657917344,3990.383983912857,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.97053989644137,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,355.49442071263803,783.8813285432617,1617.0705254056857,355.49442071263803,205.62230504949923,149.8721156631388,1316.7488541498915,335.9491408042551,19.545279908382966,783.8813285432617,0.0,1617.0705254056857,0.0,488.65329571528,152.704154911025,2400.9518539489477,3201.269138598597,800.3172846496492,19.54527990838264,6.515093302794213,26.060373211176852,0.39090559816765275,39.68714511035471,0.0,126.64027092835778,1126.2548545003485,3882.7011291619315,3689.9224343138767,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.97032445246074,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,346.0353162608453,762.0798535979626,1570.3661464252646,346.0353162608453,200.3419263289994,145.69338993184593,1316.7488541498915,326.605651541984,19.429664718861332,762.0798535979626,0.0,1570.3661464252646,0.0,475.06276587924947,148.45711433726547,2332.446000023227,3109.928000030969,777.4820000077423,19.42966471886141,6.476554906287136,25.906219625148545,0.38859329437722817,38.56605707219152,0.0,123.13172831113056,1094.5020479289942,3772.9833642130643,3584.9907659102187,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.969941151409085,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,343.6126137728139,756.2826768999198,1553.4333290140885,343.6126137728139,199.19463215189097,144.41798162092297,1316.7488541498915,324.1211472428228,19.491466529991115,756.2826768999198,0.0,1553.4333290140885,0.0,471.44894144410586,147.32779420128307,2309.716005914008,3079.621341218677,769.9053353046693,19.491466529991143,6.4971555099970475,25.98862203998819,0.38982933059982283,38.222813597138476,0.0,122.11710259442661,1084.4600305381143,3737.7886502249366,3551.070282662783,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.96949282080438,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,341.36904454504696,750.8588497499782,1547.714096145076,341.36904454504696,197.26439175087953,144.10465279416746,1316.7488541498915,321.7966498928479,19.57239465219913,750.8588497499782,0.0,1547.714096145076,0.0,468.0678543895969,146.27120449674902,2298.572945895054,3064.763927860072,766.190981965018,19.5723946521991,6.524131550733033,26.096526202932132,0.391447893043982,38.002906453950104,0.0,121.4040851067714,1078.7847574662655,3718.726747906367,3532.831782249669,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.969027200450466,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,378.71242333904553,820.6337993391531,1702.264115307051,378.71242333904553,213.57269630525613,165.13972703378943,1316.7488541498915,351.70019971678,27.01222362226559,820.6337993391531,0.0,1702.264115307051,0.0,511.5639268607709,159.8637271439909,2522.8979146462043,3363.863886194939,840.9659715487347,27.01222362226551,9.00407454075517,36.01629816302068,0.5402444724453102,41.64165513324511,0.0,133.9325856670399,1185.948258506211,4087.5585964914585,3875.42781305571,0.0,0.0,0.0,0.0,0.0,43.79460527311663,23.95256468599377,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,366.16152945222285,793.6917518588975,1653.1999400513137,366.16152945222285,205.7940940277311,160.36743542449176,1316.7488541498915,340.1536079395276,26.007921512695255,793.6917518588975,0.0,1653.1999400513137,0.0,494.76888427567644,154.6152763361489,2446.891691910211,3262.5222558802816,815.6305639700704,26.00792151269532,8.669307170898438,34.67722868359375,0.5201584302539063,40.34275195628007,0.0,129.64505644304094,1149.4231143066927,4181.449362034708,3757.291140155958,0.0,0.0,0.0,218.97302636558314,0.0,251.53065810972015,23.95481747462198,0.0,0.0,0.0,-2.5579538487363607e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,362.63399651580386,784.9931831214793,1631.2119712531003,362.63399651580386,204.24859476740662,158.38540174839727,1316.7488541498915,336.4256499092055,26.208346606598397,784.9931831214793,0.0,1631.2119712531003,0.0,489.3463998679352,152.92074995872974,2416.2051543745797,3221.6068724994393,805.4017181248598,26.208346606598703,8.7361155355329,34.9444621421316,0.524166932131974,39.86191520617538,0.0,128.23821348263266,1135.6828792400624,3914.522030130448,3710.9532723673747,0.0,0.0,0.0,0.0,0.0,251.53065810972015,23.95403536039306,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,366.24140161901744,792.2673774584888,1643.3217283120352,366.24140161901744,206.7337912351354,159.50761038388202,1316.7488541498915,339.54316176792383,26.698239851093632,792.2673774584888,0.0,1643.3217283120352,0.0,493.8809625715256,154.33780080360174,2435.589105770524,3247.452141027365,811.8630352568413,26.698239851093376,8.899413283697791,35.597653134791166,0.5339647970218675,40.201238606875016,0.0,129.4172368478318,1145.2526895958695,4097.418708996012,3741.333103598891,0.0,0.0,0.0,150.3355120106009,0.0,394.15144745804963,23.952787336815966,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,364.6701741940534,791.4935273020665,1641.5018849471785,364.6701741940534,207.09783491637185,157.57233927768152,1316.7488541498915,339.2115117008857,25.458662493167658,791.4935273020665,0.0,1641.5018849471785,0.0,493.39856247401553,154.18705077312984,2432.995412249244,3243.993882998992,810.998470749748,25.45866249316741,8.486220831055803,33.94488332422321,0.5091732498633482,40.15982466853377,0.0,129.05449561814206,1143.3952358904728,3941.0608223337717,3737.3924454730077,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.956298198431906,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,371.48073193621053,806.312582754502,1673.3227795816272,371.48073193621053,211.2715947530607,160.20913718314983,1316.7488541498915,345.5625354662152,25.918196469995326,806.312582754502,0.0,1673.3227795816272,0.0,502.63641522358563,157.07387975737052,2479.635362336129,3306.180483114839,826.5451207787097,25.918196469995728,8.63939882333191,34.55759529332764,0.5183639293999145,40.922605278451336,0.0,131.5079654645472,1165.2073340318107,4016.32342830415,3808.8168983384244,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.955499080854917,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,376.6964431932069,819.2349765042273,1701.6649055307328,376.6964431932069,214.37548880869036,162.32095438451654,1316.7488541498915,351.1007042160975,25.59573897710942,819.2349765042273,0.0,1701.6649055307328,0.0,510.69193340523276,159.59122918913525,2520.8998820349607,3361.1998427132808,840.2999606783202,25.59573897710925,8.53191299236975,34.127651969479,0.5119147795421849,41.59369835043415,0.0,133.49725586633582,1184.0259718561374,4081.6222970843055,3871.8917761185135,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.956578998022454,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,381.1676020306706,829.9216426832828,1728.7150153226987,381.1676020306706,216.89576442095557,164.27183760971502,1316.7488541498915,355.6807040071213,25.4868980235493,829.9216426832828,0.0,1728.7150153226987,0.0,517.3537512830854,161.6730472759642,2558.6366580059816,3411.515544007975,852.8788860019938,25.486898023549173,8.49563267451639,33.98253069806556,0.5097379604709834,42.18479943372547,0.0,135.2792580337012,1201.021361380372,4140.825621417025,3928.8692952910606,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.95699310370917,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,382.7316238273388,834.8573759055705,1727.4910612147958,382.7316238273388,219.02351249896327,163.7081113283755,1316.7488541498915,357.79601824524457,24.935605582094233,834.8573759055705,0.0,1727.4910612147958,0.0,520.430571993083,162.63455374783845,2562.3484371203667,3416.4645828271555,854.1161457067889,24.93560558209449,8.31186852736483,33.24747410945932,0.4987121116418898,42.320631889315074,0.0,135.70147954260395,1203.583391525553,4148.663452473255,3936.8951548202385,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.957843159174903,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,381.78683798977005,830.8649353741658,1717.6656255202026,381.78683798977005,218.21132514791128,163.57551284185877,1316.7488541498915,356.084972303214,25.70186568655604,830.8649353741658,0.0,1717.6656255202026,0.0,517.941777895584,161.85680559237,2548.5305608943686,3398.040747859158,849.5101869647895,25.701865686555806,8.567288562185269,34.269154248741074,0.514037313731116,42.102604316427005,0.0,135.21778261249455,1197.7687053619975,4128.086104246136,3915.982525754742,0.0,0.0,0.0,0.0,0.0,394.15144745804963,23.95512769967588,0.0,0.0,0.0,0.0,0.0
