timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1560.2195955320208,575.4505588350901,672.7098667991659,1560.2195955320208,782.8334290698535,777.3861664621671,2337.7829856458975,614.912374460485,945.3072210715357,575.4505588350901,0.0,672.7098667991659,0.0,894.4179992152509,279.5056247547659,1248.1604256342557,1664.2139008456743,416.0534752114186,945.3072210715359,315.1024070238453,1260.409628095381,18.906144421430717,23.990615433044354,0.0,385.97847789963373,1439.5367447441386,4247.916765910416,2558.631900060925,0.0,0.0,0.0,0.0,0.0,1924.6679027150162,24.041269541863922,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1579.776488325355,585.7801460152205,684.7952824912105,1579.776488325355,791.2445985056461,788.5318898197089,2337.7829856458975,624.9597609056453,954.8167274197097,585.7801460152205,0.0,684.7952824912105,0.0,909.0323794991205,284.0726185934751,1270.575428506431,1694.100571341908,423.525142835477,954.81672741971,318.27224247323664,1273.0889698929466,19.096334548394196,24.42135720536872,0.0,390.76122947199826,1460.14892512795,4310.500841959738,2603.1329508410286,0.0,0.0,0.0,0.0,0.0,1924.6679027150162,24.043874818274205,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1593.3085144085292,591.8774577019409,693.4708048219298,1593.3085144085292,796.2208996940534,797.0876147144758,2337.7829856458975,631.8051032569365,961.5034111515928,591.8774577019409,0.0,693.4708048219298,0.0,918.9892411009984,287.184137844062,1285.3482625238707,1713.797683365161,428.44942084129025,961.5034111515927,320.5011370505309,1282.0045482021235,19.23006822303185,24.691031779277527,0.0,394.0813465708337,1474.1371423090263,6613.6069613297495,2238.735911173007,394.0510132931525,0.0,374.34846262849493,2260.813042088323,0.0,4069.4634757589815,24.0461329427176,0.0,0.0,0.0,0.0,-2.8421709430404007e-13
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1579.3682524969045,585.7976868041826,682.8738789065955,1579.3682524969045,788.2963624797572,791.0718900171473,2337.7829856458975,626.3436805637481,953.0245719331565,585.7976868041826,0.0,682.8738789065955,0.0,911.0453535472699,284.70167298352186,1268.6715657107777,1691.5620876143703,422.89052190359257,953.0245719331565,317.67485731105216,1270.6994292442087,19.060491438663128,24.402669393191427,0.0,390.4897407034438,1459.219953733465,4307.259771941148,1653.6699348489938,948.9375063126463,0.0,1275.090396700252,0.0,0.0,4069.4634757589815,24.046309299014464,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1594.3552160564077,591.8786180366932,690.012412224138,1594.3552160564077,796.618955514581,797.7362605418267,2337.7829856458975,632.142604882374,962.2126111740337,591.8786180366932,0.0,690.012412224138,0.0,919.4801525561804,287.3375476738064,1281.8910302608313,1709.1880403477749,427.2970100869437,962.2126111740329,320.73753705801096,1282.9501482320438,19.244252223480657,24.656482663342178,0.0,394.24995103496707,1473.5227807405508,4349.76902705779,2478.023238137528,150.64495476642696,0.0,1415.6529229349571,0.0,0.0,4069.4634757589815,24.046040387485824,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1585.9123328391677,588.7010617870832,686.0138150764914,1585.9123328391677,792.018890262657,793.8934425765106,2337.7829856458975,628.8592573760031,957.0530754631644,588.7010617870832,0.0,686.0138150764914,0.0,914.7043743650953,285.8451169890923,1274.7148768635743,1699.619835818099,424.9049589545248,957.0530754631644,319.01769182105477,1276.070767284219,19.141061509263285,24.521170004377407,0.0,392.12880913492575,1465.5588084132382,4326.186018115981,3412.1171160280005,0.0,797.7929058448062,573.0396109366595,0.0,0.0,4069.4634757589815,24.046929690479264,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1605.9009554346576,595.2626670705498,690.0439028188526,1605.9009554346576,800.8671575923154,805.0337978423422,2337.7829856458975,636.8822245673202,969.0187308673374,595.2626670705498,0.0,690.0439028188526,0.0,926.3741448251932,289.4919202578729,1285.3065698894027,1713.74209318587,428.4355232964675,969.0187308673376,323.0062436224458,1292.0249744897833,19.38037461734675,24.758319040305025,0.0,396.9135053408447,1481.9858861752828,4373.193411499343,3183.4150931401105,0.0,543.2988551290473,0.0,0.0,0.0,4069.4634757589815,24.04864892102067,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1654.6746385302072,610.435605407758,726.0152814674249,1654.6746385302072,830.9616101035807,823.7130284266266,2337.7829856458975,651.7319578422238,1002.9426806879835,610.435605407758,0.0,726.0152814674249,0.0,947.9737568614163,296.24179901919257,1336.450886875183,1781.9345158335773,445.4836289583943,1002.942680687984,334.31422689599464,1337.2569075839785,20.058853613759677,25.57322097690699,0.0,409.77801427683164,1531.4497437410796,4522.5752691464695,2729.9082726949937,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.048786472025583,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1628.3144395261568,598.9420252404376,717.7188031946114,1628.3144395261568,819.9027796080678,808.411659918089,2337.7829856458975,639.2975065910906,989.0169329350662,598.9420252404376,0.0,717.7188031946114,0.0,929.8872823143137,290.589775723223,1316.6608284350489,1755.5477712467318,438.88694281168296,989.0169329350664,329.6723109783554,1318.6892439134217,19.780338658701325,25.14544878915924,0.0,403.50609366990386,1507.5809106310257,4452.55617859223,2685.4350535610456,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.047507958391506,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1580.123242872414,580.532782919656,695.6611478146389,1580.123242872414,798.7671815763805,781.3560612960337,2337.7829856458975,618.4882912607202,961.634951611694,580.532782919656,0.0,695.6611478146389,0.0,899.6193327428656,281.1310414821455,1276.1939307342948,1701.5919076457262,425.39797691143156,961.6349516116941,320.5449838705647,1282.1799354822588,19.23269903223388,24.372594965736067,0.0,391.69909328657417,1462.3783895486858,4318.695563155395,2601.2112403885917,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.043089445188514,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1614.9982010247988,595.4140907567473,710.1292528888656,1614.9982010247988,813.4527052718022,801.5454957529968,2337.7829856458975,634.6310351538076,980.3671658709914,595.4140907567473,0.0,710.1292528888656,0.0,923.0996874964475,288.4686523426398,1305.5433436456128,1740.7244581941504,435.1811145485376,980.3671658709909,326.7890552903303,1307.1562211613211,19.607343317419815,24.963715251591076,0.0,400.18208220100144,1495.19196295152,3244.8736328399127,2663.824145690598,0.0,0.0,0.0,0.0,1170.8598747820213,2835.2688006887374,24.04713329746144,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1598.2986505670942,587.477891557271,698.5814714707886,1598.2986505670942,804.2071622889501,794.0914882781441,2337.7829856458975,627.6017517050856,970.6968988620087,587.477891557271,0.0,698.5814714707886,0.0,912.8752752073972,285.2735235023116,1286.0593630280596,1714.745817370746,428.6864543426865,970.6968988620085,323.5656329540028,1294.2625318160112,19.413937977240167,24.610151461426018,0.0,395.9563210115943,1477.5060212492615,2101.050992756092,2627.6210925781434,0.0,0.0,0.0,0.0,2260.813042088323,452.1626084176646,24.04556382201714,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1580.5310033023457,581.1870972028631,691.7056397001827,1580.5310033023457,795.072295898631,785.4587074037148,2337.7829856458975,620.7883718869448,959.742631415401,581.1870972028631,0.0,691.7056397001827,0.0,902.9649045628288,282.176532675884,1272.8927369030457,1697.1903158707275,424.2975789676819,959.7426314154012,319.9142104718004,1279.6568418872016,19.194852628308023,24.352669313087723,0.0,391.57651982777514,1461.5123638845373,4314.936104089927,2600.155220433556,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.04577596810053,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1638.927413155072,602.5711456214927,718.3042759765635,1638.927413155072,824.3534317797448,814.5739813753271,2337.7829856458975,643.9485609169869,994.9788522380851,602.5711456214927,0.0,718.3042759765635,0.0,936.6524522428903,292.7038913259032,1320.8754215980564,1761.1672287974084,440.2918071993521,994.9788522380851,331.659617412695,1326.63846965078,19.8995770447617,25.26017712841042,0.0,406.0835882301474,1515.8986583412695,4475.701493094397,2697.8196810402987,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.047420023530073,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1495.471900024139,552.2563061300691,641.0545169583017,1495.471900024139,749.5355201207077,745.9363799034311,2337.7829856458975,589.9810296640936,905.4908703600453,552.2563061300691,0.0,641.0545169583017,0.0,858.1542249659542,268.1731953018607,1193.3108230883709,1591.081097451161,397.77027436279025,905.4908703600458,301.83029012001526,1207.321160480061,18.109817407200914,22.978234353485092,0.0,369.99683742089286,1378.858648966245,5619.798237624148,2449.235322417115,0.0,0.0,0.0,1552.1568655453934,0.0,1924.6679027150162,24.045792646201704,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1613.9592312749226,592.3287527473587,697.8661838171812,1613.9592312749226,808.6435874886423,805.3156437862802,2337.7829856458975,635.130681802397,978.8285494725255,592.3287527473587,0.0,697.8661838171812,0.0,923.8264462580322,288.69576445563507,1290.19493656454,1720.2599154193867,430.0649788548467,978.828549472526,326.2761831575086,1305.1047326300345,19.576570989450516,24.748524420592577,0.0,399.5244038925251,1488.8864257705584,6653.853635698343,1397.6293111352193,1246.4570505421998,0.0,1184.1341980150899,2260.813042088323,0.0,4069.4634757589815,24.04829573259254,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1611.6452456848317,591.4922108842136,696.8032164964334,1611.6452456848317,806.93721892952,804.7080267553118,2337.7829856458975,634.6292632681232,977.0159824167087,591.4922108842136,0.0,696.8032164964334,0.0,923.097110208179,288.4678469400559,1288.295427380647,1717.7272365075291,429.4318091268823,977.0159824167092,325.6719941389031,1302.6879765556123,19.540319648334183,24.712798491490744,0.0,398.9367712591646,1486.7615396048307,4386.702212670309,1501.3082023764982,1139.5161443392099,0.0,2264.3062667413096,0.0,0.0,4069.4634757589815,24.046707649591784,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1605.7595918454701,590.7564494412793,695.5457096176871,1605.7595918454701,803.4702094822646,802.2893823632056,2337.7829856458975,633.3726938929951,972.386897952475,590.7564494412793,0.0,695.5457096176871,0.0,921.2693729352658,287.89667904227053,1286.3021590589663,1715.069545411955,428.76738635298875,972.3868979524756,324.1289659841585,1296.515863936634,19.447737959049512,24.67815057941525,0.0,397.44275304161044,1482.3616729594928,4374.423423863931,2219.22075795419,417.11816039303085,0.0,2656.039906581206,0.0,0.0,4069.4634757589815,24.04683171316149,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1576.550579285855,580.5457480261744,687.0669955112714,1576.550579285855,789.4059570076979,787.1446222781573,2337.7829856458975,621.8386961181967,954.7118831676585,0.0,580.545748026177,687.0669955112714,0.0,904.4926488991952,282.6539527809985,687.0669955112685,916.089327348358,229.0223318370895,954.7118831676586,318.2372943892195,1853.494925583055,27.802423883745824,18.48158491563617,11.61091496052354,390.3065651375739,1278.1150679047869,4122.278390728087,2109.668297985755,0.0,289.08632173820206,2346.426435464674,0.0,0.0,4069.4634757589815,24.04687124462376,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1578.3745511048478,581.8017918601229,692.6643493017791,1578.3745511048478,789.8893378253588,788.485213279489,2337.7829856458975,623.4484426319381,954.9261084729097,0.0,581.801791860126,692.6643493017791,0.0,906.8340983737281,283.38565574179006,692.6643493017762,923.5524657357015,230.88811643392538,954.9261084729102,318.3087028243034,1855.0366031573394,27.82554904736009,18.56267933022022,11.636035837202517,390.8402267590683,1281.44696597387,2963.4277834585987,1927.973702154761,0.0,97.58713804533136,2239.0102793881324,0.0,1170.8598747820213,2835.2688006887374,24.04370779386314,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1608.1288065397066,594.7739261377354,707.9364777376476,1608.1288065397066,805.3670195759732,802.7617869637335,2337.7829856458975,636.1024873765929,972.0263191631137,0.0,594.7739261377384,707.9364777376476,0.0,925.2399816386807,289.1374942620877,707.9364777376449,943.9153036501931,235.97882591254827,972.0263191631137,324.0087730543712,1890.8090183552233,28.36213527532835,18.97484330013116,11.895478522754768,398.2166089304239,1306.5741592576453,1956.600327584411,3262.4057633349266,0.0,1393.250478046053,767.9528082545635,0.0,2260.813042088323,452.1626084176646,24.04268707788806,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1572.46282985486,588.2746376072934,697.3223124487816,1572.46282985486,786.2310759736043,786.2317538812557,2337.7829856458975,626.1342893175166,946.3285405373434,588.2746376072934,0.0,697.3223124487816,0.0,910.7407844618422,284.60649514432566,1285.596950056075,1714.1292667414332,428.5323166853583,946.328540537344,315.44284684578133,1261.7713873831253,18.926570810746878,24.621462252706614,0.0,389.23672666629807,1461.3664184052168,4319.426198316152,3250.2136597416775,0.0,625.343608538402,108.16047259763141,0.0,0.0,452.1626084176646,24.043267617312285,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1599.3402410756119,598.7715800968367,710.2978063866764,1599.3402410756119,799.6658036078745,799.6744374677374,2337.7829856458975,636.9843609198856,962.3558801557263,598.7715800968367,0.0,710.2978063866764,0.0,926.5227067925608,289.5383458726753,1309.069386483513,1745.4258486446838,436.35646216117095,962.3558801557263,320.7852933852421,1283.1411735409683,19.247117603114525,25.06612546677186,0.0,395.88163781083534,1486.87498229981,4395.284609858935,2774.495499507059,0.0,102.54694406981434,0.0,0.0,0.0,452.1626084176646,24.04491198391423,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1594.694939621352,596.3089161477276,704.5315508449592,1594.694939621352,796.0565851105731,798.6383545107789,2337.7829856458975,635.3524870209907,959.3424526003613,596.3089161477276,0.0,704.5315508449592,0.0,924.1490720305319,288.7965850095412,1300.8404669926867,1734.453955990249,433.61348899756223,959.342452600361,319.7808175334536,1279.1232701338145,19.186849052007215,24.934582992881424,0.0,394.5675242711962,1480.8798478566418,5928.5721200160715,2658.6030280207806,0.0,0.0,0.0,1552.1568655453934,0.0,1924.6679027150162,24.04515685426413,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2535.8248715733253,941.4393335902752,1098.926611277001,2535.8248715733253,1265.7882806050548,1270.0365909682703,2337.7829856458975,1005.9376827970599,1529.8871887762652,941.4393335902752,0.0,1098.926611277001,0.0,1463.1820840684506,457.2444012713908,2040.3659448672763,2720.4879264897017,680.1219816224254,1529.8871887762655,509.9623962587551,2039.8495850350205,30.597743775525306,39.232446120478265,0.0,627.1561952806439,2344.3151643292185,6920.505980769822,4183.670010558152,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.072550919274704,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2080.484469896963,772.0097956586064,899.5382492855982,2080.484469896963,1037.9062029024758,1042.5782669944874,2337.7829856458975,825.4461991937679,1255.0382707031952,772.0097956586064,0.0,899.5382492855982,0.0,1200.649017009117,375.202817815349,1671.5480449442045,2228.7307265922727,557.1826816480682,1255.0382707031945,418.34609023439816,1673.3843609375926,25.10076541406389,32.15567636261417,0.0,514.4551160853734,1922.443147559867,7935.288704489358,3429.3797436013897,0.0,0.0,0.0,2260.813042088323,0.0,2596.95818146163,24.058763786473392,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2488.4972051150726,922.8587300573482,1079.477803401601,2488.4972051150726,1242.5384247051963,1245.9587804098765,2337.7829856458975,986.3724945482994,1502.1247105667733,922.8587300573482,0.0,1079.477803401601,0.0,1434.7236284338899,448.35113388559057,2002.3365334589491,2669.782044611932,667.445511152983,1502.124710566774,500.7082368555913,2002.8329474223651,30.042494211335477,38.48053993573646,0.0,615.516209136002,2300.544125177239,6791.377863751264,4104.505673045822,0.0,0.0,0.0,0.0,0.0,2596.95818146163,24.07208482469673,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1949.1438595892992,721.0284191183475,846.2173228073939,1949.1438595892992,974.7721752744744,974.3716843148248,2337.7829856458975,770.9148780273542,1178.228981561945,721.0284191183475,0.0,846.2173228073939,0.0,1121.3307316761518,350.41585364879745,1567.2457419257414,2089.6609892343217,522.4152473085804,1178.2289815619445,392.7429938539815,1570.971975415926,23.56457963123889,30.093025801624364,0.0,482.2586483892777,1801.4903486335002,6870.036815693935,3210.9917209104733,0.0,0.0,0.0,1552.1568655453934,0.0,4069.4634757589815,24.054458442332805,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1676.7828980074237,620.3901132551758,731.7317973516368,1676.7828980074237,839.4232901028776,837.3596079045462,2337.7829856458975,662.838027457105,1013.9448705503187,620.3901132551758,0.0,731.7317973516368,0.0,964.1280399376072,301.29001248050224,1352.121910606813,1802.8292141424172,450.7073035356043,1013.9448705503183,337.98162351677274,1351.926494067091,20.278897411006366,25.929021371171643,0.0,415.0326786525407,1551.2195369675978,4580.124345581832,2766.9572540800245,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.046076230832302,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2565.995489909889,949.2146760431403,1120.7719390626123,2565.995489909889,1284.4246131195646,1281.5708767903243,2337.7829856458975,1014.2485362966768,1551.746953613212,949.2146760431403,0.0,1120.7719390626123,0.0,1475.2705982497118,461.02206195303495,2069.9866151057527,2759.982153474337,689.9955383685842,1551.7469536132114,517.2489845377371,2068.9959381509484,31.034939072264226,39.684159671920334,0.0,635.147980606271,2374.1336642098117,7010.115769225451,4235.252751724049,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.072575862558132,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2012.7708537443511,744.2818158521447,878.0131616553512,2012.7708537443511,1007.6724306270023,1005.0984231173487,2337.7829856458975,795.3783173642331,1217.392536380118,744.2818158521447,0.0,878.0131616553512,0.0,1156.9139161661572,361.5355988019241,1622.294977507496,2163.0599700099947,540.7649925024987,1217.3925363801181,405.797512126706,1623.190048506824,24.34785072760236,31.108586092117854,0.0,498.1955292535062,1861.7500695043552,5496.8159007562,3319.9738861761516,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.056030105603362,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1367.919345453577,506.1848853481768,596.3714674893288,1367.919345453577,684.4852228900464,683.4341225635305,2337.7829856458975,541.0374224027964,826.8819230507805,506.1848853481768,0.0,596.3714674893288,0.0,786.9635234949766,245.92610109218018,1102.5563528375055,1470.075137116674,367.5187842791685,826.88192305078,275.6273076835933,1102.5092307343732,16.537638461015597,21.149261235338592,0.0,338.55153642880265,1265.3106291800989,3735.7863274711804,2257.0386606116504,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.035925447937693,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1355.6180422290759,501.2611244048618,589.2468384297003,1355.6180422290759,678.9484883237174,676.6695539053584,2337.7829856458975,535.6015605509007,820.0164816781751,501.2611244048618,0.0,589.2468384297003,0.0,779.0568153467648,243.455254795864,1090.507962834562,1454.0106171127493,363.5026542781873,820.0164816781756,273.3388272260585,1093.355308904234,16.400329633563512,20.930302116442853,0.0,335.4882255323178,1253.1155935824338,3699.241598646072,2233.067432459514,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.036164616838686,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1358.3513055872336,504.2854289998735,593.0641140969714,1358.3513055872336,680.2984789371751,678.0528266500585,2337.7829856458975,537.7604656623442,820.5908399248893,504.2854289998735,0.0,593.0641140969714,0.0,782.1970409634098,244.43657530106555,1097.3495430968446,1463.132724129126,365.7831810322815,820.5908399248888,273.5302799749629,1094.1211198998517,16.411816798497775,21.059204010965914,0.0,336.16903799520725,1257.390095112981,3713.09094379706,2245.329765092536,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.03595965859628,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1411.6562147787738,522.2104567824683,628.1681360466042,1411.6562147787738,710.8063881979009,700.849826580873,2337.7829856458975,556.0520380062912,855.6041767724826,522.2104567824683,0.0,628.1681360466042,0.0,808.8029643727873,252.75092636649603,1150.3785928290727,1533.8381237720969,383.4595309430242,855.6041767724826,285.20139225749415,1140.8055690299766,17.11208353544965,21.94799506394009,0.0,349.86522701937366,1310.3371551857779,2701.512088011604,2342.641088144884,0.0,0.0,0.0,0.0,1170.8598747820213,2835.2688006887374,24.034675919421677,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1374.5339528970649,508.40120107240045,605.3289838601115,1374.5339528970649,689.8351175603416,684.6988353367234,2337.7829856458975,542.5499939470443,831.9839589500207,508.40120107240045,0.0,605.3289838601115,0.0,789.163627559337,246.6136336122928,1113.730184932512,1484.9735799100158,371.24339497750395,831.9839589500203,277.32798631667345,1109.3119452666938,16.639679179000407,21.305325870773128,0.0,340.41359038558596,1273.5436103418297,1500.9947060830837,2274.1372074693527,0.0,0.0,0.0,0.0,2260.813042088323,452.1626084176646,24.034559288626816,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1454.519777278627,545.7427764364558,638.5735877131284,1454.519777278627,725.6622354032777,728.8575418753494,2337.7829856458975,580.3580068364838,874.1617704421433,545.7427764364558,0.0,638.5735877131284,0.0,844.1571008530675,263.7990940165836,1184.3163641495842,1579.0884855327788,394.7721213831947,874.1617704421434,291.38725681404776,1165.549027256191,17.483235408842866,22.758019170224955,0.0,359.90651759267706,1350.106244385571,3988.942385813784,2423.2455863858463,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.04026298263288,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1416.2856118616467,526.7432258384692,624.6388437681485,1416.2856118616467,710.380932421405,705.9046794402418,2337.7829856458975,560.8665045564203,855.4191073052265,526.7432258384692,0.0,624.6388437681485,0.0,815.8058248093386,254.9393202529183,1151.3820696066177,1535.1760928088236,383.7940232022059,855.4191073052257,285.1397024350752,1140.5588097403008,17.10838214610451,22.048685212835565,0.0,350.70802963071134,1313.7381428798508,5433.562689893508,2350.9819176181622,0.0,0.0,0.0,1552.1568655453934,0.0,1924.6679027150162,24.03468990120345,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1390.0456726607442,515.9702035316484,608.5030944366944,1390.0456726607442,696.3740622452156,693.6716104155288,2337.7829856458975,550.3331765521456,839.7124961085988,515.9702035316484,0.0,608.5030944366944,0.0,800.4846204394845,250.1514438873389,1124.4732979683429,1499.297730624457,374.82443265611425,839.7124961085997,279.9041653695332,1119.6166614781328,16.79424992217199,21.564137050316397,0.0,344.0430435916496,1287.2814724771242,3801.8004431062113,2299.7823510639414,0.0,0.0,0.0,0.0,0.0,1924.6679027150162,24.034416646535135,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1369.4330914875547,507.0017425507172,600.3952746709683,1369.4330914875547,687.0417186104258,682.3913728771289,2337.7829856458975,540.9710819954447,828.46200949211,507.0017425507172,0.0,600.3952746709683,0.0,786.8670283570104,245.89594636156576,1107.3970172216857,1476.5293562955808,369.1323390738952,828.46200949211,276.1540031640367,1104.6160126561467,16.5692401898422,21.214005023231202,0.0,339.0225867607199,1267.9881205732909,6005.631271370852,2263.396384652591,0.0,0.0,0.0,2260.813042088323,0.0,4069.4634757589815,24.03539696082126,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1341.8440464614405,496.79165772005956,589.1489429382497,1341.8440464614405,672.2473168196518,669.5967296417886,2337.7829856458975,530.5392524056748,811.3047940557657,496.79165772005956,0.0,589.1489429382497,0.0,771.6934580446178,241.15420563894307,1085.9406006583092,1447.9208008777455,361.98020021943637,811.3047940557655,270.4349313519218,1081.7397254076873,16.22609588111531,20.795239160984284,0.0,332.2078264816077,1242.7984987340085,3670.5831458537577,2219.614258922363,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.03454062960353,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1439.1283248444681,532.0317495252444,636.5641417542078,1439.1283248444681,721.6989035207687,717.4294213236993,2337.7829856458975,568.3513013605929,870.7770234838752,532.0317495252444,0.0,636.5641417542078,0.0,826.692801979044,258.3415006184513,1168.5958912794522,1558.1278550392694,389.53196375981736,870.7770234838752,290.2590078279584,1161.0360313118335,17.415540469677502,22.32659390329941,0.0,356.5052566300691,1334.379863209273,3942.1040793331927,2384.8206570183133,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.036411058889634,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1879.2602102474482,694.8336159965852,831.1711819754913,1879.2602102474482,942.4694773292902,936.7907329181581,2337.7829856458975,742.3412027194802,1136.9190075279682,694.8336159965852,0.0,831.1711819754913,0.0,1079.7690221374255,337.42781941794544,1526.0047979720769,2034.673063962769,508.66826599069225,1136.919007527967,378.9730025093223,1515.8920100372893,22.73838015055934,29.156720299652473,0.0,465.4755439297119,1742.439732297884,2886.891698429086,3114.4420861001945,0.0,0.0,0.0,0.0,2260.813042088323,1686.3572834879087,24.044396732353263,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1878.5245962296265,696.1780798095484,829.2727200241762,1878.5245962296265,942.8689919196905,935.6556043099358,2337.7829856458975,742.6549170915246,1135.869679138102,696.1780798095484,0.0,829.2727200241762,0.0,1080.2253339513084,337.57041685978385,1525.4507998337247,2033.9343997782994,508.48359994457485,1135.8696791381026,378.6232263793675,1514.49290551747,22.71739358276205,29.178069594528218,0.0,465.24361121777474,1741.8163175787913,3974.9318388601196,3114.159733729608,0.0,0.0,0.0,0.0,1170.8598747820213,452.1626084176646,24.04246979860848,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1640.0349128524579,608.6369522922363,717.0425107354581,1640.0349128524579,819.6106931885072,820.4242196639507,2337.7829856458975,650.820633915328,989.2142789371298,608.6369522922363,0.0,717.0425107354581,0.0,946.6481947859315,295.82756087060363,1325.6794630276945,1767.5726173702592,441.8931543425648,989.2142789371296,329.7380929790432,1318.9523719161728,19.78428557874259,25.42953367612167,0.0,405.7609560081569,1518.4335834552328,4484.147959335385,2714.2208121561907,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.03612462146145,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2418.8121858388013,897.4948021303989,1051.092345067443,2418.8121858388013,1209.5144257453437,1209.2977600934573,2337.7829856458975,959.2864741465277,1459.5257116922735,897.4948021303989,0.0,1051.092345067443,0.0,1395.3257805767673,436.0393064302398,1948.587147197842,2598.116196263789,649.5290490659472,1459.525711692273,486.508570564091,1946.034282256364,29.19051423384546,37.4357675145864,0.0,598.3555826254392,2237.058790434149,6604.458123470791,3993.441976840556,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.055446214882142,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2236.6835768993533,831.6643259794835,976.4032961889442,2236.6835768993533,1119.9394382299495,1116.7441386694038,2337.7829856458975,887.0918295169696,1349.5917473823836,831.6643259794835,0.0,976.4032961889442,0.0,1290.3153883883194,403.22355887134984,1808.0676221684275,2410.756829557903,602.6892073894758,1349.5917473823838,449.86391579412793,1799.4556631765117,26.991834947647675,34.713962741273946,0.0,553.4621805983661,2070.944660342241,6115.695859410021,3701.0722179462227,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.052681335523037,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1755.2773401547836,651.6172882021989,773.3527601524917,1755.2773401547836,878.9966295467366,876.2807106080471,2337.7829856458975,695.8116820748028,1059.4656580799808,651.6172882021989,0.0,773.3527601524917,0.0,1012.0897193815313,316.2780373067285,1424.9700483546906,1899.9600644729207,474.9900161182302,1059.4656580799808,353.15521935999357,1412.6208774399743,21.189313161599614,27.282046247590884,0.0,434.57592546643076,1627.4705576605736,4807.71794617005,2912.049783854452,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.037959414279154,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1683.0022288045882,624.6077671119907,739.4727998182902,1683.0022288045882,841.8982259858918,841.1040028186964,2337.7829856458975,667.1143655323289,1015.8878632722593,624.6077671119907,0.0,739.4727998182902,0.0,970.3481680470238,303.23380251469496,1364.080566930281,1818.7740892403747,454.69352231009367,1015.8878632722594,338.6292877574198,1354.517151029679,20.317757265445184,26.132961011542626,0.0,416.5940234543874,1559.6013543135837,4606.684150048453,2789.1222572873985,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.044400641414562,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2041.5252762603452,755.7359848182549,892.2783613904232,2041.5252762603452,1022.4147340116926,1019.1105422486526,2337.7829856458975,807.4696880106484,1234.0555882496967,755.7359848182549,0.0,892.2783613904232,0.0,1174.5013643791249,367.0316763684765,1648.0143462086785,2197.352461611571,549.3381154028928,1234.0555882496956,411.3518627498985,1645.407450999594,24.681111764993908,31.594863158451886,0.0,505.33058854594833,1889.3282179906619,7839.680882548009,3371.853825990696,0.0,0.0,0.0,2260.813042088323,0.0,2596.95818146163,24.053611142851924,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2636.110518169973,977.452445123148,1153.321009633944,2636.110518169973,1319.2186121695167,1316.8919060004564,2337.7829856458975,1044.0653756154848,1592.0451425544884,977.452445123148,0.0,1153.321009633944,0.0,1518.6405463497963,474.5751707343113,2130.773454757092,2841.031273009456,710.257818252364,1592.0451425544886,530.6817141848295,2122.726856739318,31.84090285108977,40.85678345003389,0.0,652.4815287012061,2440.6939181738344,7207.577891100896,4359.671819359252,0.0,0.0,0.0,0.0,0.0,2596.95818146163,24.06908311931652,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2803.684178637055,1037.157061346407,1224.7793800994032,2803.684178637055,1404.4131175415666,1399.2710610954884,2337.7829856458975,1108.3334976913302,1695.350680945725,1037.157061346407,0.0,1224.7793800994032,0.0,1612.1214511873893,503.7879534960592,2261.9364414458105,3015.9152552610803,753.9788138152701,1695.3506809457253,565.1168936485751,2260.4675745943005,33.907013618914505,43.36250564138625,0.0,693.9842856421917,2594.1374658623968,9211.914951490658,4628.03670644847,0.0,0.0,0.0,1552.1568655453934,0.0,4069.4634757589815,24.07517605513014,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2552.559096399573,944.5368514884839,1115.137304439055,2552.559096399573,1277.1771275202996,1275.3819688792735,2337.7829856458975,1009.9566465594871,1542.6024498400857,944.5368514884839,0.0,1115.137304439055,0.0,1469.027849541072,459.07120298158503,2059.674155927539,2746.2322079033847,686.5580519758462,1542.6024498400848,514.2008166133616,2056.803266453446,30.85204899680169,39.48747858904507,0.0,631.749723273434,2361.9193224300734,6974.152574757184,4215.260057444457,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.06889233324545,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2722.8894292148134,1007.0600745949409,1188.4508275999988,2722.8894292148134,1363.4809235002272,1359.4085057145865,2337.7829856458975,1076.4725999859686,1646.416829228845,1007.0600745949409,0.0,1188.4508275999988,0.0,1565.778327252318,489.3057272663493,2195.5109021949397,2927.3478695932527,731.8369673983132,1646.4168292288432,548.8056097429477,2195.222438971791,32.92833658457686,42.09631051384821,0.0,673.9455200326221,2518.9184715386573,7437.318802948412,4493.126196845571,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.07348949575794,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2567.8837916326556,950.3505085804609,1121.8072754482982,2567.8837916326556,1284.6965171479383,1283.1872744847174,2337.7829856458975,1016.1755078161821,1551.7082838164736,950.3505085804609,0.0,1121.8072754482982,0.0,1478.0734659144466,461.89795809826455,2072.157784028759,2762.877045371679,690.7192613429197,1551.708283816474,517.2360946054913,2068.944378421965,31.034165676329476,39.72858801189681,0.0,635.5454727043341,2376.161540439236,7016.203116100653,4240.950511286125,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.068927828283343,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2448.980088581752,906.8107787268858,1067.9896699443987,2448.980088581752,1224.7189555723116,1224.2611330094405,2337.7829856458975,969.7062125767592,1479.2738760049929,906.8107787268858,0.0,1067.9896699443987,0.0,1410.481763748013,440.77555117125405,1974.8004486712844,2633.067264895046,658.2668162237615,1479.2738760049933,493.09129200166444,1972.3651680066578,29.585477520099865,37.88422006125056,0.0,606.0186416556035,2265.6219986336337,6689.4025358866675,4043.5490286430586,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.064925913899195,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1399.0650316882804,516.6729237334052,609.7225798339165,1399.0650316882804,699.774081839714,699.2909498485665,2337.7829856458975,553.3184483499136,845.7465833383667,516.6729237334052,0.0,609.7225798339165,0.0,804.8268339635109,251.50838561359717,1126.3955035673216,1501.8606714230955,375.46516785577387,845.7465833383671,281.9155277794557,1127.6621111178229,16.91493166676734,21.59741351034132,0.0,346.2448348775068,1293.646261303442,3819.106796559044,2306.6875053866065,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.035264843953083,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2265.546930900761,835.9514502805847,982.0360578072466,2265.546930900761,1135.0832321639589,1130.4636987368021,2337.7829856458975,894.4838209973859,1371.063109903375,835.9514502805847,0.0,982.0360578072466,0.0,1301.0673759961976,406.58355499881174,1817.9875080878314,2423.9833441171086,605.9958360292771,1371.0631099033749,457.02103663445826,1828.084146537833,27.421262198067495,34.898904086490006,0.0,560.655091032731,2092.5756849798354,6176.1101239684285,3725.050720113306,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.05812244161446,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1443.9419433987164,533.1241954135402,622.4668804505997,1443.9419433987164,721.4301566140936,722.5117867846229,2337.7829856458975,571.5948460560985,872.347097342618,533.1241954135402,0.0,622.4668804505997,0.0,831.4106851725069,259.81583911640837,1155.5910758641398,1540.7881011521863,385.1970252880466,872.3470973426182,290.78236578087274,1163.129463123491,17.446941946852363,22.218394666912204,0.0,357.14871744464074,1332.6092842437329,2761.2824287245658,2372.198786324693,0.0,0.0,0.0,0.0,1170.8598747820213,2835.2688006887374,24.03353686241903,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1484.9781495156594,549.6820287427538,643.6453920681046,1484.9781495156594,742.1508093819775,742.8273401336819,2337.7829856458975,588.2400400946719,896.7381094209875,549.6820287427538,0.0,643.6453920681046,0.0,855.621876501341,267.3818364066691,1193.3274208108583,1591.103227747811,397.77580693695273,896.7381094209877,298.9127031403292,1195.6508125613168,17.93476218841975,22.926914782963657,0.0,367.33285305915626,1372.2648765144909,1789.7574047526855,2446.725104249152,0.0,0.0,0.0,0.0,2260.813042088323,452.1626084176646,24.037643804566073,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2060.4126247043982,759.4068374816704,887.5676207259711,2060.4126247043982,1030.1438075929439,1030.2688171114544,2337.7829856458975,814.0343845698889,1246.3782401345095,759.4068374816704,0.0,887.5676207259711,0.0,1184.0500139198384,370.0156293499495,1646.9744582076412,2195.9659442768548,548.9914860692137,1246.37824013451,415.45941337817,1661.83765351268,24.9275648026902,31.657881331709817,0.0,509.6677673231862,1900.7197422549195,5608.10682516696,3380.015958196693,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.0536774628939,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2650.8996182197584,978.6124082465975,1144.8264301631502,2650.8996182197584,1325.065557216717,1325.8340610030411,2337.7829856458975,1048.273836722872,1602.6257814968862,978.6124082465975,0.0,1144.8264301631502,0.0,1524.7619443241774,476.48810760130544,2123.4388384097474,2831.25178454633,707.8129461365825,1602.625781496887,534.2085938322956,2136.8343753291824,32.05251562993774,40.80663654902942,0.0,655.7700111079038,2447.1388108570545,8773.634133031956,4356.013728870507,0.0,0.0,0.0,1552.1568655453934,0.0,1924.6679027150162,24.069592230152413,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1652.0426220998306,610.9946906967242,716.13140838795,1652.0426220998306,821.6160352863468,830.4265868134837,2337.7829856458975,656.0806004060929,995.9620216937376,610.9946906967242,0.0,716.13140838795,0.0,954.2990551361352,298.21845473004225,1327.1260990846743,1769.5014654462323,442.37536636155806,995.9620216937371,331.98734056457903,1327.9493622583161,19.91924043387474,25.491154804781228,0.0,408.4949236445211,1526.4864805393563,4505.655201723859,2723.8005205823674,0.0,0.0,0.0,0.0,0.0,1924.6679027150162,24.043938243181017,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1472.186820945487,546.1305411711892,642.9734873991157,1472.186820945487,732.2662919683792,739.9205289771078,2337.7829856458975,585.1658402112488,887.0209807342382,546.1305411711892,0.0,642.9734873991157,0.0,851.1503130345435,265.9844728232948,1189.104028570305,1585.47203809374,396.368009523435,887.0209807342384,295.6736602447461,1182.6946409789844,17.740419614684765,22.81365110912683,0.0,364.0820147247588,1362.662228040046,6284.766119644164,2436.6223511282833,0.0,0.0,0.0,2260.813042088323,0.0,4069.4634757589815,24.042937583187292,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1423.022659443882,527.4681397203204,621.4518541975654,1423.022659443882,708.9737578471852,714.0489015966969,2337.7829856458975,564.8343571721681,858.188302271714,527.4681397203204,0.0,621.4518541975654,0.0,821.5772467958807,256.7428896237127,1148.9199939178857,1531.8933252238476,382.9733313059619,858.1883022717141,286.0627674239047,1144.2510696956188,17.16376604543428,22.038562733585266,0.0,352.00871346520046,1316.9900305977994,3888.9326839595687,2353.470572019728,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.040840094009155,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1487.811591599382,553.1089130859642,653.3529423668441,1487.811591599382,742.2323240497699,745.5792675496122,2337.7829856458975,590.8117035729601,896.9998880264218,553.1089130859642,0.0,653.3529423668441,0.0,859.3624779243058,268.5507743513456,1206.4618554528083,1608.615807270411,402.1539518176028,896.9998880264219,298.99996267547397,1195.9998507018959,17.93999776052844,23.126796816247364,0.0,368.16541815878895,1378.936901579987,4073.2103486321766,2467.978285194717,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.045294470238748,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2299.036957920206,850.5009737562494,998.4751295821172,2299.036957920206,1151.0870529586464,1147.9499049615595,2337.7829856458975,908.6850943439148,1390.3518635762912,850.5009737562494,0.0,998.4751295821172,0.0,1321.7237735911485,413.0386792472339,1848.9761033383668,2465.301471117822,616.3253677794555,1390.351863576291,463.45062119209695,1853.8024847683878,27.807037271525815,35.499780508508664,0.0,568.8978117561891,2125.01929775501,4012.219316925258,3787.0252447089706,0.0,0.0,0.0,0.0,2260.813042088323,1686.3572834879087,24.066217850096795,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2379.0307129633593,877.3546768402074,1030.0026297934642,2379.0307129633593,1191.231271803333,1187.7994411600266,2337.7829856458975,938.7880404137836,1440.242672549576,877.3546768402074,0.0,1030.0026297934642,0.0,1365.5098769655035,426.72183655171983,1907.3573066336714,2543.1430755115616,635.7857688778904,1440.2426725495768,480.0808908498589,1920.3235633994357,28.804853450991533,36.62066660314086,0.0,588.6912214989802,2196.7052378325816,5312.233382647592,3908.652952477065,0.0,0.0,0.0,0.0,1170.8598747820213,452.1626084176646,24.06735209658142,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1816.4518214630773,671.2843014136773,788.5094265858728,1816.4518214630773,909.577499631218,906.8743218318593,2337.7829856458975,717.4001796475219,1099.0516418155553,671.2843014136773,0.0,788.5094265858728,0.0,1043.4911703963955,326.0909907488736,1459.7937279995501,1946.3916373327334,486.59790933318334,1099.0516418155555,366.35054727185184,1465.4021890874074,21.98103283631111,28.02362330826905,0.0,449.49661467420515,1678.5407181726941,4954.786267635323,2989.882807729129,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.05243622775708,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1959.6481416838847,725.8782575292036,853.5265300798442,1959.6481416838847,982.0130833745592,977.6350583093254,2337.7829856458975,774.5497529093446,1185.09838877454,725.8782575292036,0.0,853.5265300798442,0.0,1126.617822413592,352.0680695042475,1579.4047876090478,2105.873050145397,526.4682625363492,1185.0983887745397,395.03279625817987,1580.1311850327195,23.701967775490793,30.311613026674554,0.0,485.0536332400297,1812.6363423409719,5351.689271633902,3232.490872558989,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.05587198150831,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2445.4821867199303,909.4283027867044,1071.927383060544,2445.4821867199303,1225.1246244203105,1220.3575622996198,2337.7829856458975,968.7697855547168,1476.7124011652136,909.4283027867044,0.0,1071.927383060544,0.0,1409.119688079588,440.34990252487125,1981.3556858472487,2641.807581129665,660.4518952824162,1476.712401165213,492.23746705507097,1968.9498682202839,29.534248023304258,38.00212291420658,0.0,605.4957555760932,2266.071391375963,6692.909263943141,4050.9272692092527,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.06971039704355,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2545.666792500096,945.7936217928059,1112.730068488871,2545.666792500096,1274.636868819089,1271.0299236810074,2337.7829856458975,1008.4333438974529,1537.2334486026434,945.7936217928059,0.0,1112.730068488871,0.0,1466.8121365781133,458.3787926806604,2058.5236902816773,2744.698253708903,686.1745634272257,1537.2334486026443,512.4111495342147,2049.644598136859,30.74466897205288,39.5011093386729,0.0,630.243097472956,2357.4533814257825,6961.643864207555,4211.510390287016,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.071067579130744,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1723.447493352822,631.1636716139037,737.1740150041969,1723.447493352822,860.5017577363511,862.9457356164708,2337.7829856458975,678.7484333113102,1044.6990600415118,631.1636716139037,0.0,737.1740150041969,0.0,987.2704484528149,308.52201514150465,1368.3376866181006,1824.4502488241342,456.11256220603354,1044.699060041512,348.2330200138373,1392.9320800553492,20.893981200830236,26.306650298459083,0.0,426.0368693632878,1586.1050982239526,4677.890278194875,2811.720697276949,0.0,0.0,0.0,0.0,0.0,452.1626084176646,24.053642992663054,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1707.8910489546222,625.6748041782632,735.7990562617043,1707.8910489546222,853.8934305387934,853.9976184158287,2337.7829856458975,672.3539364724315,1035.5371124821907,625.6748041782632,0.0,735.7990562617043,0.0,977.9693621417186,305.6154256692871,1361.4738604399677,1815.2984805866236,453.8246201466559,1035.5371124821904,345.17903749406344,1380.7161499762537,20.710742249643804,26.12823468796494,0.0,422.4057624622091,1573.8638227098245,6904.041774192738,2793.267842728342,0.0,0.0,0.0,2260.813042088323,0.0,2596.95818146163,24.049893582889947,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1692.5057266864615,620.5569933467589,727.3464473945464,1692.5057266864615,846.8050776073827,845.7006490790786,2337.7829856458975,666.2594633212341,1026.2462633652274,620.5569933467589,0.0,727.3464473945464,0.0,969.1046739217952,302.845210600561,1347.9034407413055,1797.204587655074,449.3011469137685,1026.2462633652267,342.0820877884089,1368.3283511536356,20.524925267304532,25.890174274348233,0.0,418.594354330788,1559.2378991751793,4599.647066602947,2766.309261576869,0.0,0.0,0.0,0.0,0.0,2596.95818146163,24.049538536830852,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1703.744993644615,625.3356115418129,733.534816757194,1703.744993644615,853.2098327105658,850.5351609340494,2337.7829856458975,670.5514396493029,1033.1935539953122,625.3356115418129,0.0,733.534816757194,0.0,975.3475485808041,304.7961089315013,1358.8704282990068,1811.827237732009,452.95680943300226,1033.1935539953124,344.39785133177077,1377.591405327083,20.663871079906244,26.095416513826326,0.0,421.44108182326596,1570.351139113273,6185.123426602288,2787.174786312813,0.0,0.0,0.0,1552.1568655453934,0.0,4069.4634757589815,24.05143175471108,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1731.0817344115085,635.1564698353262,743.3650317414058,1731.0817344115085,867.200544476203,863.8811899353054,2337.7829856458975,681.0588249711844,1050.0229094403242,635.1564698353262,0.0,743.3650317414058,0.0,990.6310181399044,309.5721931687201,1378.521501576732,1838.0286687689759,459.50716719224397,1050.022909440324,350.007636480108,1400.030545920432,21.000458188806476,26.488344412473843,0.0,428.16722240828057,1594.743021850633,4704.346257838873,2828.6596869088803,0.0,0.0,0.0,0.0,0.0,4069.4634757589815,24.05096477260582,0.0,0.0,0.0,-6.821210263296962e-13,0.0
